<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin EKMBDXB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin EKMBDXB Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin EKMBDXB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin EKMBDXB Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin EKMBDXB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin EKMBDXB Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb",
   "name": "Daikin EKMBDXB Modbus Register List & Map | Easy Modbus",
   "description": "Daikin EKMBDXB Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb#dataset",
   "name": "Daikin EKMBDXB Modbus Interface DIII Modbus register map",
   "description": "The EKMBDXB connects to the Daikin DIII-net and presents up to 64 indoor groups (DIII addresses 1-00 to 4-15) to a BMS as Modbus RTU registers. Each group has capability, status, setpoint, room temperature, water setpoint, error and lock registers. This map lists the gateway status words and the full register set of group 1-00 plus the formula for the other groups. Daikin EKMBDXB Modbus register map: 34 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb",
   "keywords": [
    "Daikin EKMBDXB Modbus Interface DIII Modbus register map",
    "Daikin EKMBDXB Modbus Interface DIII Modbus registers",
    "Daikin Modbus map",
    "EKMBDXB7V1 Modbus register map",
    "Modbus Interface DIII Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Design guide Modbus Interface DIII EKMBDXB7V1",
    "url": "https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin EKMBDXB Modbus Interface DIII",
    "brand": {
     "@type": "Brand",
     "name": "Daikin"
    },
    "category": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin EKMBDXB Modbus Interface DIII have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 34 registers: 25 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin EKMBDXB Modbus Interface DIII Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints 30001/40001-style registers and says the request address starts at zero: 30001 is sent as 0 and 40001 as 0. Its example frames agree (31001 is requested as 0x03E8, 42002 as 0x07D1)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin EKMBDXB Modbus Interface DIII?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Interface status (Interface ready); IR 1 DIII units 1-00..1-15 connected (Groups 1-00..1-15 connected); IR 2000 1-00 status 1 (1-00 on/off, fan, thermo); IR 2001 1-00 status 2 (1-00 mode, filter, defrost); IR 2004 1-00 room temperature (1-00 room temperature); IR 3600 1-00 error code (1-00 error code); HR 2000 1-00 control 1 (1-00 on/off and fan command); HR 2002 1-00 room setpoint command (1-00 setpoint command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin EKMBDXB Modbus Interface DIII?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set baud rate, parity/stop bits and the Modbus address (1-15) on dip switches DS1/DS2 of the interface; the DIII units are discovered automatically after power-up."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin EKMBDXB Modbus Interface DIII Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Design guide Modbus Interface DIII EKMBDXB7V1 (4P642495-1A), revision 2022-02, published free by Daikin at https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EKMBDXB Modbus Interface DIII",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin/">Daikin</a></li><li aria-current="page">EKMBDXB Modbus Interface DIII</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Daikin</span> EKMBDXB Modbus Interface DIII Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EKMBDXB connects to the Daikin DIII-net and presents up to 64 indoor groups (DIII addresses 1-00 to 4-15) to a BMS as Modbus RTU registers. Each group has capability, status, setpoint, room temperature, water setpoint, error and lock registers. This map lists the gateway status words and the full register set of group 1-00 plus the formula for the other groups.</p>
<p>This page lists <strong>34 Modbus registers</strong> for the Daikin EKMBDXB Modbus Interface DIII &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin/">Daikin</a></dd></div><div><dt>Model</dt><dd>EKMBDXB Modbus Interface DIII</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>34 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>EKMBDXB7V1, Modbus Interface DIII</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf" rel="nofollow noopener" target="_blank">Design guide Modbus Interface DIII EKMBDXB7V1 &middot; 4P642495-1A &middot; rev. 2022-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin/ekmbdxb.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin/ekmbdxb.json">JSON</a>
  <a class="btn" href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin EKMBDXB Modbus Interface DIII</h2>
<div class="answer"><b>Integration in brief</b><p>Wait for 30001 bit 0 = ready, read 30002-30005 to find connected groups, then poll each group&#x27;s 32001-32005 status block. To command, copy the current status bits into 42001/42002 first, change only what you need, and write setpoints to 42003 in 0.1 °C.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Interface status</td><td class="f">BITMAP16</td><td>Interface ready</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">DIII units 1-00..1-15 connected</td><td class="f">BITMAP16</td><td>Groups 1-00..1-15 connected</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2000">IR 2000</a></td><td class="n">1-00 status 1</td><td class="f">BITMAP16</td><td>1-00 on/off, fan, thermo</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2001">IR 2001</a></td><td class="n">1-00 status 2</td><td class="f">BITMAP16</td><td>1-00 mode, filter, defrost</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2004">IR 2004</a></td><td class="n">1-00 room temperature</td><td class="f">INT16</td><td>1-00 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3600">IR 3600</a></td><td class="n">1-00 error code</td><td class="f">UINT16</td><td>1-00 error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2000">HR 2000</a></td><td class="n">1-00 control 1</td><td class="f">UINT16</td><td>1-00 on/off and fan command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">1-00 room setpoint command</td><td class="f">INT16</td><td>1-00 setpoint command</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set baud rate, parity/stop bits and the Modbus address (1-15) on dip switches DS1/DS2 of the interface; the DIII units are discovered automatically after power-up.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Holding registers only take the unit&#x27;s values at discovery; the BMS must copy the related input-register bits into a holding register before changing one field, or it will overwrite the others.</li><li>Write the fan control flag (42001 bits 4-7) as 6 when commanding fan speed or direction, 0 if the unit has no fan control.</li><li>Do not write the same register more often than every 0.5 s. Each indoor unit accepts at most 7000 control commands per year.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus address 1-15 on DS2; baud 9600 or 19200 and Even/Odd/None parity on DS1.</li><li>Set termination with the SS switches at the end of the RS485 line.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Central forced off (41001) and the button locks (42801+) only work when no other DIII central controller (e.g. iTM) is on the same DIII-net.</li><li>After a power cut of the interface, forced off and locks must be written again once the units are rediscovered.</li></ul>
</section>
<h2 id="registers">Daikin EKMBDXB Modbus Interface DIII Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>25</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>9</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">34 of 34 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin EKMBDXB Modbus Interface DIII Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Interface status</td><td class="d">Bit 0: 0 = busy, 1 = ready. Bit 1: another DIII device exists.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Modbus Interface DIII ready (0 = busy); bit 1 = Other DIII device exists</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">DIII units 1-00..1-15 connected</td><td class="d">1 = connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 1-00 connected; bit 1 = DIII 1-01 connected; bit 2 = DIII 1-02 connected; bit 3 = DIII 1-03 connected; bit 4 = DIII 1-04 connected; bit 5 = DIII 1-05 connected; bit 6 = DIII 1-06 connected; bit 7 = DIII 1-07 connected; bit 8 = DIII 1-08 connected; bit 9 = DIII 1-09 connected; bit 10 = DIII 1-10 connected; bit 11 = DIII 1-11 connected; bit 12 = DIII 1-12 connected; bit 13 = DIII 1-13 connected; bit 14 = DIII 1-14 connected; bit 15 = DIII 1-15 connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">DIII units 2-00..2-15 connected</td><td class="d">1 = connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 2-00 connected; bit 1 = DIII 2-01 connected; bit 2 = DIII 2-02 connected; bit 3 = DIII 2-03 connected; bit 4 = DIII 2-04 connected; bit 5 = DIII 2-05 connected; bit 6 = DIII 2-06 connected; bit 7 = DIII 2-07 connected; bit 8 = DIII 2-08 connected; bit 9 = DIII 2-09 connected; bit 10 = DIII 2-10 connected; bit 11 = DIII 2-11 connected; bit 12 = DIII 2-12 connected; bit 13 = DIII 2-13 connected; bit 14 = DIII 2-14 connected; bit 15 = DIII 2-15 connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">DIII units 3-00..3-15 connected</td><td class="d">1 = connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 3-00 connected; bit 1 = DIII 3-01 connected; bit 2 = DIII 3-02 connected; bit 3 = DIII 3-03 connected; bit 4 = DIII 3-04 connected; bit 5 = DIII 3-05 connected; bit 6 = DIII 3-06 connected; bit 7 = DIII 3-07 connected; bit 8 = DIII 3-08 connected; bit 9 = DIII 3-09 connected; bit 10 = DIII 3-10 connected; bit 11 = DIII 3-11 connected; bit 12 = DIII 3-12 connected; bit 13 = DIII 3-13 connected; bit 14 = DIII 3-14 connected; bit 15 = DIII 3-15 connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">DIII units 4-00..4-15 connected</td><td class="d">1 = connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 4-00 connected; bit 1 = DIII 4-01 connected; bit 2 = DIII 4-02 connected; bit 3 = DIII 4-03 connected; bit 4 = DIII 4-04 connected; bit 5 = DIII 4-05 connected; bit 6 = DIII 4-06 connected; bit 7 = DIII 4-07 connected; bit 8 = DIII 4-08 connected; bit 9 = DIII 4-09 connected; bit 10 = DIII 4-10 connected; bit 11 = DIII 4-11 connected; bit 12 = DIII 4-12 connected; bit 13 = DIII 4-13 connected; bit 14 = DIII 4-14 connected; bit 15 = DIII 4-15 connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">DIII units 1-00..1-15 communication</td><td class="d">1 = communication error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 1-00 communication error; bit 1 = DIII 1-01 communication error; bit 2 = DIII 1-02 communication error; bit 3 = DIII 1-03 communication error; bit 4 = DIII 1-04 communication error; bit 5 = DIII 1-05 communication error; bit 6 = DIII 1-06 communication error; bit 7 = DIII 1-07 communication error; bit 8 = DIII 1-08 communication error; bit 9 = DIII 1-09 communication error; bit 10 = DIII 1-10 communication error; bit 11 = DIII 1-11 communication error; bit 12 = DIII 1-12 communication error; bit 13 = DIII 1-13 communication error; bit 14 = DIII 1-14 communication error; bit 15 = DIII 1-15 communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">DIII units 2-00..2-15 communication</td><td class="d">1 = communication error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 2-00 communication error; bit 1 = DIII 2-01 communication error; bit 2 = DIII 2-02 communication error; bit 3 = DIII 2-03 communication error; bit 4 = DIII 2-04 communication error; bit 5 = DIII 2-05 communication error; bit 6 = DIII 2-06 communication error; bit 7 = DIII 2-07 communication error; bit 8 = DIII 2-08 communication error; bit 9 = DIII 2-09 communication error; bit 10 = DIII 2-10 communication error; bit 11 = DIII 2-11 communication error; bit 12 = DIII 2-12 communication error; bit 13 = DIII 2-13 communication error; bit 14 = DIII 2-14 communication error; bit 15 = DIII 2-15 communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">DIII units 3-00..3-15 communication</td><td class="d">1 = communication error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 3-00 communication error; bit 1 = DIII 3-01 communication error; bit 2 = DIII 3-02 communication error; bit 3 = DIII 3-03 communication error; bit 4 = DIII 3-04 communication error; bit 5 = DIII 3-05 communication error; bit 6 = DIII 3-06 communication error; bit 7 = DIII 3-07 communication error; bit 8 = DIII 3-08 communication error; bit 9 = DIII 3-09 communication error; bit 10 = DIII 3-10 communication error; bit 11 = DIII 3-11 communication error; bit 12 = DIII 3-12 communication error; bit 13 = DIII 3-13 communication error; bit 14 = DIII 3-14 communication error; bit 15 = DIII 3-15 communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">DIII units 4-00..4-15 communication</td><td class="d">1 = communication error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIII 4-00 communication error; bit 1 = DIII 4-01 communication error; bit 2 = DIII 4-02 communication error; bit 3 = DIII 4-03 communication error; bit 4 = DIII 4-04 communication error; bit 5 = DIII 4-05 communication error; bit 6 = DIII 4-06 communication error; bit 7 = DIII 4-07 communication error; bit 8 = DIII 4-08 communication error; bit 9 = DIII 4-09 communication error; bit 10 = DIII 4-10 communication error; bit 11 = DIII 4-11 communication error; bit 12 = DIII 4-12 communication error; bit 13 = DIII 4-13 communication error; bit 14 = DIII 4-14 communication error; bit 15 = DIII 4-15 communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1000<small>doc 31001</small></td><td class="n">1-00 capability</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan speed steps (0-7).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode capability; bit 1 = Cooling mode capability; bit 2 = Heating mode capability; bit 3 = Auto mode capability; bit 4 = Dry mode capability; bit 11 = Fan direction capability; bit 15 = Fan speed capability</td></tr>
<tr data-row data-type="input_register" id="r-ir-1001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1001<small>doc 31002</small></td><td class="n">1-00 cooling setpoint range</td><td class="d">High byte lower limit, low byte upper limit; each signed 8-bit, 1 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1002<small>doc 31003</small></td><td class="n">1-00 heating setpoint range</td><td class="d">High byte lower limit, low byte upper limit; each signed 8-bit, 1 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1400<small>doc 31401</small></td><td class="n">1-00 water capability</td><td class="d">Leaving water, low noise, space heating and reheat capability flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Leaving water set point exists; bit 2 = Low noise capability; bit 4 = Space heating capability; bit 5 = Reheat capability</td></tr>
<tr data-row data-type="input_register" id="r-ir-1401"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1401<small>doc 31402</small></td><td class="n">1-00 cooling water setpoint range</td><td class="d">High byte upper limit, low byte lower limit; each signed 8-bit, 1 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1402<small>doc 31403</small></td><td class="n">1-00 heating water setpoint range</td><td class="d">High byte upper limit, low byte lower limit; each signed 8-bit, 1 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 32001</small></td><td class="n">1-00 status 1</td><td class="d">Bits 12-14 fan speed, bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off (T1-T2 input or central forced off); bit 3 = Normal operation (1 = running normally; 0 = off, or on with an error); bit 5 = Indoor fan on; bit 6 = Heater on; bit 7 = Thermostat on</td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 32002</small></td><td class="n">1-00 status 2</td><td class="d">Bits 0-3 mode, 4-7 filter sign, 8-11 actual run, 14-15 cool/heat master (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 13 = Defrost / hot start</td></tr>
<tr data-row data-type="input_register" id="r-ir-2002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2002<small>doc 32003</small></td><td class="n">1-00 room setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2004<small>doc 32005</small></td><td class="n">1-00 room temperature</td><td class="d">Suction temperature, or user-interface sensor if set up.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2800"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2800<small>doc 32801</small></td><td class="n">1-00 heating water setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2801"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2801<small>doc 32802</small></td><td class="n">1-00 cooling water setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2802"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2802<small>doc 32803</small></td><td class="n">1-00 hot water / quiet status</td><td class="d">High byte: storage setpoint (signed 8-bit; scale stated inconsistently, see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Reheat on; bit 1 = Storage start requested; bit 2 = Low noise on</td></tr>
<tr data-row data-type="input_register" id="r-ir-2803"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2803<small>doc 32804</small></td><td class="n">1-00 ventilation mode</td><td class="d">Bits 6-7: 1 auto, 2 energy reclaim, 3 bypass (VAM only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3600<small>doc 33601</small></td><td class="n">1-00 error code</td><td class="d">Two ASCII characters, high byte first; &quot;00&quot; = no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3601"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3601<small>doc 33602</small></td><td class="n">1-00 error detail</td><td class="d">Bits 12-15 unit number, bits 0-5 sub-code.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Error (unit stopped); bit 9 = Alarm; bit 10 = Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Central forced off</td><td class="d">1 = force off all DIII units (only without other DIII devices).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Forced off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42001</small></td><td class="n">1-00 control 1</td><td class="d">Bit 0 on/off, bits 4-7 = 6 for fan control, fan direction, fan speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 42002</small></td><td class="n">1-00 control 2</td><td class="d">Bits 0-3 operation mode, bits 4-7 filter sign reset (15).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42003</small></td><td class="n">1-00 room setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2400<small>doc 42401</small></td><td class="n">1-00 heating water setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2401<small>doc 42402</small></td><td class="n">1-00 cooling water setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2402<small>doc 42403</small></td><td class="n">1-00 hot water / quiet command</td><td class="d">High byte storage setpoint (signed 8-bit, scale unclear); bit 2 quiet, bit 0 reheat.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2403<small>doc 42404</small></td><td class="n">1-00 ventilation mode command</td><td class="d">Bits 6-7: 1 auto, 2 energy reclaim, 3 bypass (VAM only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2800<small>doc 42801</small></td><td class="n">1-00 user interface lock</td><td class="d">1 = button disabled on the remote controller.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = On button lock; bit 1 = Off button lock; bit 2 = Setpoint up/down lock; bit 3 = Operation mode lock; bit 4 = Fan direction lock; bit 5 = Fan speed lock</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only DIII group 1-00 is listed. Register of another group = base register + ((upper address - 1) x 16 + lower address) x step. Steps: 31001/42001 blocks step 3, 31401/32801/42401 step 4, 32001 step 6, 33601 step 2, 42801 step 1. Example: 4-15 capability = 31190.</li><li>Status 1 (32001): bits 12-14 fan speed 0-7 (meaning depends on the fan-speed step capability; 3-step: 0 auto, 1 L, 3 M, 5 H), bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing). Status 2 (32002): bits 0-3 operation mode (0 fan, 1 heat, 2 cool, 3 auto, 4 ventilation, 7 dry), bits 4-7 filter sign (0 off, 1-15 on), bits 8-11 actual operation (0 fan, 1 heat, 2 cool), bits 14-15 cool/heat master (0 undecided, 1 slave, 2 master).</li><li>Control 1 (42001): bit 0 on/off, bits 4-7 fan control flag (6 = fan control, 0 = none), bits 8-10 fan direction, bits 12-14 fan speed. Control 2 (42002): bits 0-3 mode (0 fan, 1 heat, 2 cool, 3 auto, 4 ventilation, 6 setpoint/dependent, 7 dry), bits 4-7 filter sign reset (15 = reset, then write 0 again).</li><li>Setpoint range fields are signed 8-bit values in 1 °C packed into a 16-bit word; they are listed as UINT16 because the schema has no 8-bit type. The storage (hot water) setpoint byte in 32803/42403 is described both as &#x27;unity 1 °C&#x27; and as &#x27;value multiplied by 10&#x27;, so its scale is not given here.</li><li>Error code 33601: high byte and low byte are the two ASCII characters of the Daikin code (e.g. &#x27;C7&#x27;); &#x27;00&#x27; means no error. 33602 holds unit number (bits 12-15), warning/alarm/error flags (bits 10/9/8) and sub-code (bits 0-5).</li><li>Room setpoint, water setpoints and temperatures are signed 16-bit in 0.1 °C. Out-of-range setpoints are clamped by the unit; read the input register for the result.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin EKMBDXB Modbus Interface DIII</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin EKMBDXB Modbus Interface DIII have?</summary><p>This map lists 34 registers: 25 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin EKMBDXB Modbus Interface DIII Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints 30001/40001-style registers and says the request address starts at zero: 30001 is sent as 0 and 40001 as 0. Its example frames agree (31001 is requested as 0x03E8, 42002 as 0x07D1).</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin EKMBDXB Modbus Interface DIII?</summary><p>Start with IR 0 Interface status (Interface ready); IR 1 DIII units 1-00..1-15 connected (Groups 1-00..1-15 connected); IR 2000 1-00 status 1 (1-00 on/off, fan, thermo); IR 2001 1-00 status 2 (1-00 mode, filter, defrost); IR 2004 1-00 room temperature (1-00 room temperature); IR 3600 1-00 error code (1-00 error code); HR 2000 1-00 control 1 (1-00 on/off and fan command); HR 2002 1-00 room setpoint command (1-00 setpoint command).</p></details><details><summary>How do I enable Modbus control of the Daikin EKMBDXB Modbus Interface DIII?</summary><p>Set baud rate, parity/stop bits and the Modbus address (1-15) on dip switches DS1/DS2 of the interface; the DIII units are discovered automatically after power-up.</p></details><details><summary>Where is the official Daikin EKMBDXB Modbus Interface DIII Modbus documentation?</summary><p>The source is Design guide Modbus Interface DIII EKMBDXB7V1 (4P642495-1A), revision 2022-02, published free by Daikin at https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf.</p></details></div>
<h2>More Daikin Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dta116a51" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h3><p>DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.</p><div class="meta">196 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbpp1" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h3><p>EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).</p><div class="meta">158 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBPP1, EKMBPP1A</span></a></li></ul>
<p class="updated">Source: <a href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf" rel="nofollow noopener" target="_blank">Design guide Modbus Interface DIII EKMBDXB7V1 &middot; 4P642495-1A &middot; rev. 2022-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
