{
 "manufacturer": "Daikin",
 "manufacturer_slug": "daikin",
 "model": "EKMBDXB Modbus Interface DIII",
 "model_slug": "ekmbdxb",
 "short_model": "EKMBDXB",
 "aliases": [
  "EKMBDXB7V1",
  "Modbus Interface DIII"
 ],
 "equipment_type": "VRF / split AC gateway",
 "applies_to": "EKMBDXB7V1 Modbus RTU interface on the DIII-net of Daikin VRV, Sky Air, split (via KRP928), VAM/VKM ventilation, VRV hydrobox, air curtains, ERQ control box, heating and applied units; design guide 4P642495-1A (2022.02).",
 "summary": "The EKMBDXB connects to the Daikin DIII-net and presents up to 64 indoor groups (DIII addresses 1-00 to 4-15) to a BMS as Modbus RTU registers. Each group has capability, status, setpoint, room temperature, water setpoint, error and lock registers. This map lists the gateway status words and the full register set of group 1-00 plus the formula for the other groups.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The guide prints 30001/40001-style registers and says the request address starts at zero: 30001 is sent as 0 and 40001 as 0. Its example frames agree (31001 is requested as 0x03E8, 42002 as 0x07D1)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Design guide Modbus Interface DIII EKMBDXB7V1",
  "doc_number": "4P642495-1A",
  "revision_date": "2022-02",
  "url": "https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/ac/vrv/ekmbdxb/EKMBDXB_Design%20guide_4PEN642495-1A_English.pdf",
  "pages": "p. 10 settings, pp. 11-13 frames and addressing, p. 21 register overview and group formula, pp. 21-31 input registers, pp. 32-39 holding registers"
 },
 "notes": [
  "Only DIII group 1-00 is listed. Register of another group = base register + ((upper address - 1) x 16 + lower address) x step. Steps: 31001/42001 blocks step 3, 31401/32801/42401 step 4, 32001 step 6, 33601 step 2, 42801 step 1. Example: 4-15 capability = 31190.",
  "Status 1 (32001): bits 12-14 fan speed 0-7 (meaning depends on the fan-speed step capability; 3-step: 0 auto, 1 L, 3 M, 5 H), bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing). Status 2 (32002): bits 0-3 operation mode (0 fan, 1 heat, 2 cool, 3 auto, 4 ventilation, 7 dry), bits 4-7 filter sign (0 off, 1-15 on), bits 8-11 actual operation (0 fan, 1 heat, 2 cool), bits 14-15 cool/heat master (0 undecided, 1 slave, 2 master).",
  "Control 1 (42001): bit 0 on/off, bits 4-7 fan control flag (6 = fan control, 0 = none), bits 8-10 fan direction, bits 12-14 fan speed. Control 2 (42002): bits 0-3 mode (0 fan, 1 heat, 2 cool, 3 auto, 4 ventilation, 6 setpoint/dependent, 7 dry), bits 4-7 filter sign reset (15 = reset, then write 0 again).",
  "Setpoint range fields are signed 8-bit values in 1 °C packed into a 16-bit word; they are listed as UINT16 because the schema has no 8-bit type. The storage (hot water) setpoint byte in 32803/42403 is described both as 'unity 1 °C' and as 'value multiplied by 10', so its scale is not given here.",
  "Error code 33601: high byte and low byte are the two ASCII characters of the Daikin code (e.g. 'C7'); '00' means no error. 33602 holds unit number (bits 12-15), warning/alarm/error flags (bits 10/9/8) and sub-code (bits 0-5).",
  "Room setpoint, water setpoints and temperatures are signed 16-bit in 0.1 °C. Out-of-range setpoints are clamped by the unit; read the input register for the result."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "30001",
   "name": "Interface status",
   "description": "Bit 0: 0 = busy, 1 = ready. Bit 1: another DIII device exists.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Modbus Interface DIII ready (0 = busy)",
    "1": "Other DIII device exists"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "30002",
   "name": "DIII units 1-00..1-15 connected",
   "description": "1 = connected.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 1-00 connected",
    "1": "DIII 1-01 connected",
    "2": "DIII 1-02 connected",
    "3": "DIII 1-03 connected",
    "4": "DIII 1-04 connected",
    "5": "DIII 1-05 connected",
    "6": "DIII 1-06 connected",
    "7": "DIII 1-07 connected",
    "8": "DIII 1-08 connected",
    "9": "DIII 1-09 connected",
    "10": "DIII 1-10 connected",
    "11": "DIII 1-11 connected",
    "12": "DIII 1-12 connected",
    "13": "DIII 1-13 connected",
    "14": "DIII 1-14 connected",
    "15": "DIII 1-15 connected"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "30003",
   "name": "DIII units 2-00..2-15 connected",
   "description": "1 = connected.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 2-00 connected",
    "1": "DIII 2-01 connected",
    "2": "DIII 2-02 connected",
    "3": "DIII 2-03 connected",
    "4": "DIII 2-04 connected",
    "5": "DIII 2-05 connected",
    "6": "DIII 2-06 connected",
    "7": "DIII 2-07 connected",
    "8": "DIII 2-08 connected",
    "9": "DIII 2-09 connected",
    "10": "DIII 2-10 connected",
    "11": "DIII 2-11 connected",
    "12": "DIII 2-12 connected",
    "13": "DIII 2-13 connected",
    "14": "DIII 2-14 connected",
    "15": "DIII 2-15 connected"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "30004",
   "name": "DIII units 3-00..3-15 connected",
   "description": "1 = connected.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 3-00 connected",
    "1": "DIII 3-01 connected",
    "2": "DIII 3-02 connected",
    "3": "DIII 3-03 connected",
    "4": "DIII 3-04 connected",
    "5": "DIII 3-05 connected",
    "6": "DIII 3-06 connected",
    "7": "DIII 3-07 connected",
    "8": "DIII 3-08 connected",
    "9": "DIII 3-09 connected",
    "10": "DIII 3-10 connected",
    "11": "DIII 3-11 connected",
    "12": "DIII 3-12 connected",
    "13": "DIII 3-13 connected",
    "14": "DIII 3-14 connected",
    "15": "DIII 3-15 connected"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "30005",
   "name": "DIII units 4-00..4-15 connected",
   "description": "1 = connected.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 4-00 connected",
    "1": "DIII 4-01 connected",
    "2": "DIII 4-02 connected",
    "3": "DIII 4-03 connected",
    "4": "DIII 4-04 connected",
    "5": "DIII 4-05 connected",
    "6": "DIII 4-06 connected",
    "7": "DIII 4-07 connected",
    "8": "DIII 4-08 connected",
    "9": "DIII 4-09 connected",
    "10": "DIII 4-10 connected",
    "11": "DIII 4-11 connected",
    "12": "DIII 4-12 connected",
    "13": "DIII 4-13 connected",
    "14": "DIII 4-14 connected",
    "15": "DIII 4-15 connected"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "30006",
   "name": "DIII units 1-00..1-15 communication",
   "description": "1 = communication error.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 1-00 communication error",
    "1": "DIII 1-01 communication error",
    "2": "DIII 1-02 communication error",
    "3": "DIII 1-03 communication error",
    "4": "DIII 1-04 communication error",
    "5": "DIII 1-05 communication error",
    "6": "DIII 1-06 communication error",
    "7": "DIII 1-07 communication error",
    "8": "DIII 1-08 communication error",
    "9": "DIII 1-09 communication error",
    "10": "DIII 1-10 communication error",
    "11": "DIII 1-11 communication error",
    "12": "DIII 1-12 communication error",
    "13": "DIII 1-13 communication error",
    "14": "DIII 1-14 communication error",
    "15": "DIII 1-15 communication error"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "30007",
   "name": "DIII units 2-00..2-15 communication",
   "description": "1 = communication error.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 2-00 communication error",
    "1": "DIII 2-01 communication error",
    "2": "DIII 2-02 communication error",
    "3": "DIII 2-03 communication error",
    "4": "DIII 2-04 communication error",
    "5": "DIII 2-05 communication error",
    "6": "DIII 2-06 communication error",
    "7": "DIII 2-07 communication error",
    "8": "DIII 2-08 communication error",
    "9": "DIII 2-09 communication error",
    "10": "DIII 2-10 communication error",
    "11": "DIII 2-11 communication error",
    "12": "DIII 2-12 communication error",
    "13": "DIII 2-13 communication error",
    "14": "DIII 2-14 communication error",
    "15": "DIII 2-15 communication error"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "30008",
   "name": "DIII units 3-00..3-15 communication",
   "description": "1 = communication error.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 3-00 communication error",
    "1": "DIII 3-01 communication error",
    "2": "DIII 3-02 communication error",
    "3": "DIII 3-03 communication error",
    "4": "DIII 3-04 communication error",
    "5": "DIII 3-05 communication error",
    "6": "DIII 3-06 communication error",
    "7": "DIII 3-07 communication error",
    "8": "DIII 3-08 communication error",
    "9": "DIII 3-09 communication error",
    "10": "DIII 3-10 communication error",
    "11": "DIII 3-11 communication error",
    "12": "DIII 3-12 communication error",
    "13": "DIII 3-13 communication error",
    "14": "DIII 3-14 communication error",
    "15": "DIII 3-15 communication error"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "30009",
   "name": "DIII units 4-00..4-15 communication",
   "description": "1 = communication error.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "DIII 4-00 communication error",
    "1": "DIII 4-01 communication error",
    "2": "DIII 4-02 communication error",
    "3": "DIII 4-03 communication error",
    "4": "DIII 4-04 communication error",
    "5": "DIII 4-05 communication error",
    "6": "DIII 4-06 communication error",
    "7": "DIII 4-07 communication error",
    "8": "DIII 4-08 communication error",
    "9": "DIII 4-09 communication error",
    "10": "DIII 4-10 communication error",
    "11": "DIII 4-11 communication error",
    "12": "DIII 4-12 communication error",
    "13": "DIII 4-13 communication error",
    "14": "DIII 4-14 communication error",
    "15": "DIII 4-15 communication error"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1000,
   "documented": "31001",
   "name": "1-00 capability",
   "description": "Bits 8-10 fan direction steps, bits 12-14 fan speed steps (0-7).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Fan mode capability",
    "1": "Cooling mode capability",
    "2": "Heating mode capability",
    "3": "Auto mode capability",
    "4": "Dry mode capability",
    "11": "Fan direction capability",
    "15": "Fan speed capability"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1001,
   "documented": "31002",
   "name": "1-00 cooling setpoint range",
   "description": "High byte lower limit, low byte upper limit; each signed 8-bit, 1 °C.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1002,
   "documented": "31003",
   "name": "1-00 heating setpoint range",
   "description": "High byte lower limit, low byte upper limit; each signed 8-bit, 1 °C.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1400,
   "documented": "31401",
   "name": "1-00 water capability",
   "description": "Leaving water, low noise, space heating and reheat capability flags.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "Leaving water set point exists",
    "2": "Low noise capability",
    "4": "Space heating capability",
    "5": "Reheat capability"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1401,
   "documented": "31402",
   "name": "1-00 cooling water setpoint range",
   "description": "High byte upper limit, low byte lower limit; each signed 8-bit, 1 °C.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1402,
   "documented": "31403",
   "name": "1-00 heating water setpoint range",
   "description": "High byte upper limit, low byte lower limit; each signed 8-bit, 1 °C.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2000,
   "documented": "32001",
   "name": "1-00 status 1",
   "description": "Bits 12-14 fan speed, bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "On",
    "2": "Forced off (T1-T2 input or central forced off)",
    "3": "Normal operation (1 = running normally; 0 = off, or on with an error)",
    "5": "Indoor fan on",
    "6": "Heater on",
    "7": "Thermostat on"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2001,
   "documented": "32002",
   "name": "1-00 status 2",
   "description": "Bits 0-3 mode, 4-7 filter sign, 8-11 actual run, 14-15 cool/heat master (see notes).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "13": "Defrost / hot start"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2002,
   "documented": "32003",
   "name": "1-00 room setpoint",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2004,
   "documented": "32005",
   "name": "1-00 room temperature",
   "description": "Suction temperature, or user-interface sensor if set up.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2800,
   "documented": "32801",
   "name": "1-00 heating water setpoint",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2801,
   "documented": "32802",
   "name": "1-00 cooling water setpoint",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2802,
   "documented": "32803",
   "name": "1-00 hot water / quiet status",
   "description": "High byte: storage setpoint (signed 8-bit; scale stated inconsistently, see notes).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Reheat on",
    "1": "Storage start requested",
    "2": "Low noise on"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2803,
   "documented": "32804",
   "name": "1-00 ventilation mode",
   "description": "Bits 6-7: 1 auto, 2 energy reclaim, 3 bypass (VAM only).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3600,
   "documented": "33601",
   "name": "1-00 error code",
   "description": "Two ASCII characters, high byte first; \"00\" = no error.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3601,
   "documented": "33602",
   "name": "1-00 error detail",
   "description": "Bits 12-15 unit number, bits 0-5 sub-code.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "8": "Error (unit stopped)",
    "9": "Alarm",
    "10": "Warning"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1000,
   "documented": "41001",
   "name": "Central forced off",
   "description": "1 = force off all DIII units (only without other DIII devices).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Forced off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "42001",
   "name": "1-00 control 1",
   "description": "Bit 0 on/off, bits 4-7 = 6 for fan control, fan direction, fan speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2001,
   "documented": "42002",
   "name": "1-00 control 2",
   "description": "Bits 0-3 operation mode, bits 4-7 filter sign reset (15).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "42003",
   "name": "1-00 room setpoint command",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2400,
   "documented": "42401",
   "name": "1-00 heating water setpoint command",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2401,
   "documented": "42402",
   "name": "1-00 cooling water setpoint command",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2402,
   "documented": "42403",
   "name": "1-00 hot water / quiet command",
   "description": "High byte storage setpoint (signed 8-bit, scale unclear); bit 2 quiet, bit 0 reheat.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2403,
   "documented": "42404",
   "name": "1-00 ventilation mode command",
   "description": "Bits 6-7: 1 auto, 2 energy reclaim, 3 bypass (VAM only).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2800,
   "documented": "42801",
   "name": "1-00 user interface lock",
   "description": "1 = button disabled on the remote controller.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "On button lock",
    "1": "Off button lock",
    "2": "Setpoint up/down lock",
    "3": "Operation mode lock",
    "4": "Fan direction lock",
    "5": "Fan speed lock"
   },
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Wait for 30001 bit 0 = ready, read 30002-30005 to find connected groups, then poll each group's 32001-32005 status block. To command, copy the current status bits into 42001/42002 first, change only what you need, and write setpoints to 42003 in 0.1 °C.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "Interface ready"
   },
   {
    "table": "input_register",
    "address": 1,
    "why": "Groups 1-00..1-15 connected"
   },
   {
    "table": "input_register",
    "address": 2000,
    "why": "1-00 on/off, fan, thermo"
   },
   {
    "table": "input_register",
    "address": 2001,
    "why": "1-00 mode, filter, defrost"
   },
   {
    "table": "input_register",
    "address": 2004,
    "why": "1-00 room temperature"
   },
   {
    "table": "input_register",
    "address": 3600,
    "why": "1-00 error code"
   },
   {
    "table": "holding_register",
    "address": 2000,
    "why": "1-00 on/off and fan command"
   },
   {
    "table": "holding_register",
    "address": 2002,
    "why": "1-00 setpoint command"
   }
  ],
  "enable": "Set baud rate, parity/stop bits and the Modbus address (1-15) on dip switches DS1/DS2 of the interface; the DIII units are discovered automatically after power-up.",
  "watchdog": null,
  "quirks": [
   "Holding registers only take the unit's values at discovery; the BMS must copy the related input-register bits into a holding register before changing one field, or it will overwrite the others.",
   "Write the fan control flag (42001 bits 4-7) as 6 when commanding fan speed or direction, 0 if the unit has no fan control.",
   "Do not write the same register more often than every 0.5 s. Each indoor unit accepts at most 7000 control commands per year."
  ],
  "setup": [
   "Modbus address 1-15 on DS2; baud 9600 or 19200 and Even/Odd/None parity on DS1.",
   "Set termination with the SS switches at the end of the RS485 line."
  ],
  "gotchas": [
   "Central forced off (41001) and the button locks (42801+) only work when no other DIII central controller (e.g. iTM) is on the same DIII-net.",
   "After a power cut of the interface, forced off and locks must be written again once the units are rediscovered."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/daikin/ekmbdxb",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
