<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin EKMBPP1 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin EKMBPP1 Modbus register map: 158 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin EKMBPP1 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin EKMBPP1 Modbus register map: 158 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin EKMBPP1 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin EKMBPP1 Modbus register map: 158 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1",
   "name": "Daikin EKMBPP1 Modbus Register List & Map | Easy Modbus",
   "description": "Daikin EKMBPP1 Modbus register map: 158 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1#dataset",
   "name": "Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus register map",
   "description": "The EKMBPP1(A) connects to the P1P2 remote-controller bus of Daikin Sky Air and VRV indoor units and is a Modbus RTU slave on RS-485. Holding registers set the group's setpoint, fan speed, mode, louvre, on/off, update/lock behaviour, limits, VAM ventilation and Smart Grid mode; input registers give group and per-unit status, errors and temperatures. Daikin EKMBPP1 Modbus register map: 158 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1",
   "keywords": [
    "Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus register map",
    "Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus registers",
    "Daikin Modbus map",
    "EKMBPP1 Modbus register map",
    "EKMBPP1A Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installation manual EKMBPP1+EKMBPP1A Modbus adapter",
    "url": "https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 158 registers: 139 input registers, 19 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes registers as H0001 / I0020 with the matching Modicon number beside them (H0001 = 40002, I0020 = 30021). The H/I number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 5 On/off (On/off); HR 3 Operation mode (Operation mode); HR 1 Setpoint (Setpoint); IR 20 Unit count (Unit count); IR 21 Group error (Group error); IR 23 Return air average (Average return air temperature); IR 123 Unit 1 return air temperature (Unit 1 return air temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus address (0-63) on the DIP switch; the protocol is fixed at 9600 baud, no parity, 1 stop bit. DIP switches also select the optional 120 s master timeout. Terminate the RS-485 line with slide switches SS1-SS3 (0, 100 or 120 ohm)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Optional (DIP switch): if no holding register is written for 120 seconds all units switch on with their current settings and, depending on the setting, remote controllers are unlocked. A Forced off Smart Grid request is never overruled."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installation manual EKMBPP1+EKMBPP1A Modbus adapter (4P720139-1C), revision 2024-11, published free by Daikin at https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin/">Daikin</a></li><li aria-current="page">EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Daikin</span> EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EKMBPP1(A) connects to the P1P2 remote-controller bus of Daikin Sky Air and VRV indoor units and is a Modbus RTU slave on RS-485. Holding registers set the group&#x27;s setpoint, fan speed, mode, louvre, on/off, update/lock behaviour, limits, VAM ventilation and Smart Grid mode; input registers give group and per-unit status, errors and temperatures.</p>
<p>This page lists <strong>158 Modbus registers</strong> for the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin/">Daikin</a></dd></div><div><dt>Model</dt><dd>EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>158 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>EKMBPP1, EKMBPP1A</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf" rel="nofollow noopener" target="_blank">Installation manual EKMBPP1+EKMBPP1A Modbus adapter &middot; 4P720139-1C &middot; rev. 2024-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin/ekmbpp1.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin/ekmbpp1.json">JSON</a>
  <a class="btn" href="https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h2>
<div class="answer"><b>Integration in brief</b><p>Read I0020-I0035 for the group state and the unit blocks from I0120 for each indoor unit. Write H0001-H0005 to control the group; choose an update mode (H0010-H0015) so remote controllers are locked or left free as needed.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">On/off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Operation mode</td><td class="f">UINT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-20">IR 20</a></td><td class="n">Unit count</td><td class="f">UINT16</td><td>Unit count</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Group error</td><td class="f">UINT16</td><td>Group error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-23">IR 23</a></td><td class="n">Return air average</td><td class="f">INT16</td><td>Average return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-123">IR 123</a></td><td class="n">Unit 1 return air temperature</td><td class="f">INT16</td><td>Unit 1 return air temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus address (0-63) on the DIP switch; the protocol is fixed at 9600 baud, no parity, 1 stop bit. DIP switches also select the optional 120 s master timeout. Terminate the RS-485 line with slide switches SS1-SS3 (0, 100 or 120 ohm).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Optional (DIP switch): if no holding register is written for 120 seconds all units switch on with their current settings and, depending on the setting, remote controllers are unlocked. A Forced off Smart Grid request is never overruled.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Up to 10 registers per read or write.</li><li>In update mode Central the value is written to the unit repeatedly and the remote buttons are locked; LastTouch requires writing only on change.</li><li>Smart Grid does not work with update mode Local.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>3-wire RS-485, Modbus RTU slave, 9600 baud, no parity, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Only one Modbus master is allowed; a Smart Grid controller and a BMS cannot share the adapter.</li><li>Coil temperatures are only available when the adapter is in P1P2 Main mode.</li></ul>
</section>
<h2 id="registers">Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>139</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>19</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">158 of 158 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc I0020 (30021)</small></td><td class="n">Unit count</td><td class="d">Indoor units found, 0-16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc I0021 (30022)</small></td><td class="n">Group error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = At least one unit in error</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc I0022 (30023)</small></td><td class="n">Group error code</td><td class="d">255 = no error; else two ASCII characters of the first unit&#x27;s error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc I0023 (30024)</small></td><td class="n">Return air average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc I0024 (30025)</small></td><td class="n">Group filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = At least one unit</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc I0025 (30026)</small></td><td class="n">Return air minimum</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc I0026 (30027)</small></td><td class="n">Return air maximum</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc I0030 (30031)</small></td><td class="n">Group thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling; 3 = Heating and cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc I0035 (30036)</small></td><td class="n">Defrost</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No defrost; 1 = At least one unit in defrost</td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc I0050 (30051)</small></td><td class="n">Remote controller temperature</td><td class="d">Single indoor unit with Sub remote controller only; else 0.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc I0051 (30052)</small></td><td class="n">Remote controller operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling; 3 = Heating and cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc I0120 (30121)</small></td><td class="n">Unit 1 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc I0121 (30122)</small></td><td class="n">Unit 1 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc I0122 (30123)</small></td><td class="n">Unit 1 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc I0123 (30124)</small></td><td class="n">Unit 1 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc I0124 (30125)</small></td><td class="n">Unit 1 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc I0130 (30131)</small></td><td class="n">Unit 1 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc I0131 (30132)</small></td><td class="n">Unit 1 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc I0132 (30133)</small></td><td class="n">Unit 1 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc I0220 (30221)</small></td><td class="n">Unit 2 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">221<small>doc I0221 (30222)</small></td><td class="n">Unit 2 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc I0222 (30223)</small></td><td class="n">Unit 2 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">223<small>doc I0223 (30224)</small></td><td class="n">Unit 2 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc I0224 (30225)</small></td><td class="n">Unit 2 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc I0230 (30231)</small></td><td class="n">Unit 2 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">231<small>doc I0231 (30232)</small></td><td class="n">Unit 2 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232<small>doc I0232 (30233)</small></td><td class="n">Unit 2 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">320<small>doc I0320 (30321)</small></td><td class="n">Unit 3 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-321"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">321<small>doc I0321 (30322)</small></td><td class="n">Unit 3 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">322<small>doc I0322 (30323)</small></td><td class="n">Unit 3 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-323"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">323<small>doc I0323 (30324)</small></td><td class="n">Unit 3 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">324<small>doc I0324 (30325)</small></td><td class="n">Unit 3 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">330<small>doc I0330 (30331)</small></td><td class="n">Unit 3 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-331"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">331<small>doc I0331 (30332)</small></td><td class="n">Unit 3 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">332<small>doc I0332 (30333)</small></td><td class="n">Unit 3 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">420<small>doc I0420 (30421)</small></td><td class="n">Unit 4 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-421"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">421<small>doc I0421 (30422)</small></td><td class="n">Unit 4 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">422<small>doc I0422 (30423)</small></td><td class="n">Unit 4 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">423<small>doc I0423 (30424)</small></td><td class="n">Unit 4 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">424<small>doc I0424 (30425)</small></td><td class="n">Unit 4 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">430<small>doc I0430 (30431)</small></td><td class="n">Unit 4 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-431"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">431<small>doc I0431 (30432)</small></td><td class="n">Unit 4 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">432<small>doc I0432 (30433)</small></td><td class="n">Unit 4 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520<small>doc I0520 (30521)</small></td><td class="n">Unit 5 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">521<small>doc I0521 (30522)</small></td><td class="n">Unit 5 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">522<small>doc I0522 (30523)</small></td><td class="n">Unit 5 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">523<small>doc I0523 (30524)</small></td><td class="n">Unit 5 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">524<small>doc I0524 (30525)</small></td><td class="n">Unit 5 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">530<small>doc I0530 (30531)</small></td><td class="n">Unit 5 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">531<small>doc I0531 (30532)</small></td><td class="n">Unit 5 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">532<small>doc I0532 (30533)</small></td><td class="n">Unit 5 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">620<small>doc I0620 (30621)</small></td><td class="n">Unit 6 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-621"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">621<small>doc I0621 (30622)</small></td><td class="n">Unit 6 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">622<small>doc I0622 (30623)</small></td><td class="n">Unit 6 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-623"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">623<small>doc I0623 (30624)</small></td><td class="n">Unit 6 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">624<small>doc I0624 (30625)</small></td><td class="n">Unit 6 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">630<small>doc I0630 (30631)</small></td><td class="n">Unit 6 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-631"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">631<small>doc I0631 (30632)</small></td><td class="n">Unit 6 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">632<small>doc I0632 (30633)</small></td><td class="n">Unit 6 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-720"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">720<small>doc I0720 (30721)</small></td><td class="n">Unit 7 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-721"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">721<small>doc I0721 (30722)</small></td><td class="n">Unit 7 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-722"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">722<small>doc I0722 (30723)</small></td><td class="n">Unit 7 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-723"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">723<small>doc I0723 (30724)</small></td><td class="n">Unit 7 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-724"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">724<small>doc I0724 (30725)</small></td><td class="n">Unit 7 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-730"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">730<small>doc I0730 (30731)</small></td><td class="n">Unit 7 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-731"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">731<small>doc I0731 (30732)</small></td><td class="n">Unit 7 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-732"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">732<small>doc I0732 (30733)</small></td><td class="n">Unit 7 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-820"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">820<small>doc I0820 (30821)</small></td><td class="n">Unit 8 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-821"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">821<small>doc I0821 (30822)</small></td><td class="n">Unit 8 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-822"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">822<small>doc I0822 (30823)</small></td><td class="n">Unit 8 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-823"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">823<small>doc I0823 (30824)</small></td><td class="n">Unit 8 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-824"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">824<small>doc I0824 (30825)</small></td><td class="n">Unit 8 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-830"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">830<small>doc I0830 (30831)</small></td><td class="n">Unit 8 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-831"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">831<small>doc I0831 (30832)</small></td><td class="n">Unit 8 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-832"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">832<small>doc I0832 (30833)</small></td><td class="n">Unit 8 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-920"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">920<small>doc I0920 (30921)</small></td><td class="n">Unit 9 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-921"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">921<small>doc I0921 (30922)</small></td><td class="n">Unit 9 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-922"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">922<small>doc I0922 (30923)</small></td><td class="n">Unit 9 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-923"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">923<small>doc I0923 (30924)</small></td><td class="n">Unit 9 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-924"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">924<small>doc I0924 (30925)</small></td><td class="n">Unit 9 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-930"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">930<small>doc I0930 (30931)</small></td><td class="n">Unit 9 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-931"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">931<small>doc I0931 (30932)</small></td><td class="n">Unit 9 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-932"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">932<small>doc I0932 (30933)</small></td><td class="n">Unit 9 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1020<small>doc I1020 (31021)</small></td><td class="n">Unit 10 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1021<small>doc I1021 (31022)</small></td><td class="n">Unit 10 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1022<small>doc I1022 (31023)</small></td><td class="n">Unit 10 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1023<small>doc I1023 (31024)</small></td><td class="n">Unit 10 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc I1024 (31025)</small></td><td class="n">Unit 10 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1030<small>doc I1030 (31031)</small></td><td class="n">Unit 10 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1031<small>doc I1031 (31032)</small></td><td class="n">Unit 10 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1032<small>doc I1032 (31033)</small></td><td class="n">Unit 10 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1120<small>doc I1120 (31121)</small></td><td class="n">Unit 11 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1121<small>doc I1121 (31122)</small></td><td class="n">Unit 11 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1122<small>doc I1122 (31123)</small></td><td class="n">Unit 11 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1123<small>doc I1123 (31124)</small></td><td class="n">Unit 11 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1124<small>doc I1124 (31125)</small></td><td class="n">Unit 11 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1130<small>doc I1130 (31131)</small></td><td class="n">Unit 11 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1131<small>doc I1131 (31132)</small></td><td class="n">Unit 11 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1132<small>doc I1132 (31133)</small></td><td class="n">Unit 11 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1220<small>doc I1220 (31221)</small></td><td class="n">Unit 12 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1221<small>doc I1221 (31222)</small></td><td class="n">Unit 12 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1222<small>doc I1222 (31223)</small></td><td class="n">Unit 12 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1223<small>doc I1223 (31224)</small></td><td class="n">Unit 12 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1224<small>doc I1224 (31225)</small></td><td class="n">Unit 12 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1230<small>doc I1230 (31231)</small></td><td class="n">Unit 12 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1231<small>doc I1231 (31232)</small></td><td class="n">Unit 12 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1232<small>doc I1232 (31233)</small></td><td class="n">Unit 12 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1320<small>doc I1320 (31321)</small></td><td class="n">Unit 13 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1321"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1321<small>doc I1321 (31322)</small></td><td class="n">Unit 13 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1322<small>doc I1322 (31323)</small></td><td class="n">Unit 13 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1323"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1323<small>doc I1323 (31324)</small></td><td class="n">Unit 13 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1324<small>doc I1324 (31325)</small></td><td class="n">Unit 13 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1330<small>doc I1330 (31331)</small></td><td class="n">Unit 13 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1331"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1331<small>doc I1331 (31332)</small></td><td class="n">Unit 13 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1332<small>doc I1332 (31333)</small></td><td class="n">Unit 13 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1420<small>doc I1420 (31421)</small></td><td class="n">Unit 14 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1421"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1421<small>doc I1421 (31422)</small></td><td class="n">Unit 14 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1422<small>doc I1422 (31423)</small></td><td class="n">Unit 14 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1423<small>doc I1423 (31424)</small></td><td class="n">Unit 14 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1424<small>doc I1424 (31425)</small></td><td class="n">Unit 14 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1430<small>doc I1430 (31431)</small></td><td class="n">Unit 14 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1431"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1431<small>doc I1431 (31432)</small></td><td class="n">Unit 14 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1432<small>doc I1432 (31433)</small></td><td class="n">Unit 14 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1520<small>doc I1520 (31521)</small></td><td class="n">Unit 15 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1521<small>doc I1521 (31522)</small></td><td class="n">Unit 15 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1522<small>doc I1522 (31523)</small></td><td class="n">Unit 15 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1523<small>doc I1523 (31524)</small></td><td class="n">Unit 15 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1524<small>doc I1524 (31525)</small></td><td class="n">Unit 15 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1530<small>doc I1530 (31531)</small></td><td class="n">Unit 15 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1531<small>doc I1531 (31532)</small></td><td class="n">Unit 15 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1532<small>doc I1532 (31533)</small></td><td class="n">Unit 15 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1620<small>doc I1620 (31621)</small></td><td class="n">Unit 16 exists</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No unit; 1 = Unit found</td></tr>
<tr data-row data-type="input_register" id="r-ir-1621"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1621<small>doc I1621 (31622)</small></td><td class="n">Unit 16 error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = In error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1622<small>doc I1622 (31623)</small></td><td class="n">Unit 16 error code</td><td class="d">255 = no error; else two ASCII characters (high/low byte).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1623"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1623<small>doc I1623 (31624)</small></td><td class="n">Unit 16 return air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1624<small>doc I1624 (31625)</small></td><td class="n">Unit 16 filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Filter alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-1630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1630<small>doc I1630 (31631)</small></td><td class="n">Unit 16 thermo on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle / fan; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-1631"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1631<small>doc I1631 (31632)</small></td><td class="n">Unit 16 coil in temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1632<small>doc I1632 (31633)</small></td><td class="n">Unit 16 coil out temperature</td><td class="d">P1P2 Main mode only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc H0001 (40002)</small></td><td class="n">Setpoint</td><td class="d">Range 16-32; out-of-range values are clamped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc H0002 (40003)</small></td><td class="n">Fan speed</td><td class="d">Units with 3 speeds use 1, 3, 5; Auto reads 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Medium low; 3 = Medium; 4 = Medium high; 5 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc H0003 (40004)</small></td><td class="n">Operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heating; 2 = Fan / ventilation; 3 = Cooling; 4 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc H0004 (40005)</small></td><td class="n">Airflow direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Swing; 2 = 0 degrees; 3 = 20 degrees; 4 = 45 degrees; 5 = 70 degrees; 6 = 90 degrees</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc H0005 (40006)</small></td><td class="n">On/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc H0010 (40011)</small></td><td class="n">Global update mode</td><td class="d">Writes all update registers at once.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc H0011 (40012)</small></td><td class="n">Setpoint update mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc H0012 (40013)</small></td><td class="n">Fan speed update mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc H0013 (40014)</small></td><td class="n">Mode update mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc H0014 (40015)</small></td><td class="n">Airflow direction update mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc H0015 (40016)</small></td><td class="n">On/off update mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LastTouch; 1 = Central (remote locked); 2 = Local; 3 = OnChange</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc H0020 (40021)</small></td><td class="n">Setpoint minimum limit</td><td class="d">16-32; 0 = no limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc H0021 (40022)</small></td><td class="n">Setpoint maximum limit</td><td class="d">16-32; 0 = no limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc H0022 (40023)</small></td><td class="n">Fan speed inhibit</td><td class="d">Sum of inhibited speeds; 0 = no limit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = Inhibit low; bit 2 = Inhibit medium low; bit 3 = Inhibit medium; bit 4 = Inhibit medium high; bit 5 = Inhibit high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc H0023 (40024)</small></td><td class="n">Mode inhibit</td><td class="d">Sum of inhibited modes; 0 = no limit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Inhibit auto; bit 1 = Inhibit heating; bit 2 = Inhibit fan; bit 3 = Inhibit cooling; bit 4 = Inhibit dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc H0024 (40025)</small></td><td class="n">Airflow direction inhibit</td><td class="d">Sum of inhibited directions; 0 = no limit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = Inhibit swing; bit 2 = Inhibit 0 degrees; bit 3 = Inhibit 20 degrees; bit 4 = Inhibit 45 degrees; bit 5 = Inhibit 70 degrees; bit 6 = Inhibit 90 degrees</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc H0030 (40031)</small></td><td class="n">Ventilation mode (VAM/VKM)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heat recovery; 2 = Bypass</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc H0031 (40032)</small></td><td class="n">Ventilation rate (VAM/VKM)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc H0055 (40056)</small></td><td class="n">Smart Grid operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Free running; 1 = Forced off; 2 = Recommended on; 3 = Forced on</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are 16-bit. Temperatures are degrees C x 100 as signed values (above 32767 is negative).</li><li>Per-unit input registers: unit n uses n x 100 + 20 to n x 100 + 32 (unit 1 = I0120-I0132, unit 16 = I1620-I1632).</li><li>Error codes hold two ASCII characters (high and low byte) forming the Daikin error code; 0 = waiting for data, 255 = no error, 14384 = group timeout (80), 14388 = unit missing (84).</li><li>Inhibit registers are sums of the listed inhibit values (1, 2, 4, 8 ...), shown here as bits.</li><li>The setpoint registers print a range of 16-32 with no unit.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) have?</summary><p>This map lists 158 registers: 139 input registers, 19 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual states register base 0 and writes registers as H0001 / I0020 with the matching Modicon number beside them (H0001 = 40002, I0020 = 30021). The H/I number is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)?</summary><p>Start with HR 5 On/off (On/off); HR 3 Operation mode (Operation mode); HR 1 Setpoint (Setpoint); IR 20 Unit count (Unit count); IR 21 Group error (Group error); IR 23 Return air average (Average return air temperature); IR 123 Unit 1 return air temperature (Unit 1 return air temperature).</p></details><details><summary>How do I enable Modbus control of the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)?</summary><p>Set the Modbus address (0-63) on the DIP switch; the protocol is fixed at 9600 baud, no parity, 1 stop bit. DIP switches also select the optional 120 s master timeout. Terminate the RS-485 line with slide switches SS1-SS3 (0, 100 or 120 ohm).</p></details><details><summary>What happens when the Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) loses Modbus communication?</summary><p>Optional (DIP switch): if no holding register is written for 120 seconds all units switch on with their current settings and, depending on the setting, remote controllers are unlocked. A Forced off Smart Grid request is never overruled.</p></details><details><summary>Where is the official Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2) Modbus documentation?</summary><p>The source is Installation manual EKMBPP1+EKMBPP1A Modbus adapter (4P720139-1C), revision 2024-11, published free by Daikin at https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf.</p></details></div>
<h2>More Daikin Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dta116a51" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h3><p>DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.</p><div class="meta">196 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbdxb" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBDXB Modbus Interface DIII</h3><p>EKMBDXB7V1 Modbus RTU interface on the DIII-net of Daikin VRV, Sky Air, split (via KRP928), VAM/VKM ventilation, VRV hydrobox, air curtains, ERQ control box, heating and applied units; design guide 4P642495-1A (2022.02).</p><div class="meta">34 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBDXB7V1, Modbus Interface DIII</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI001R000 Mitsubishi Heavy Industries AC to Modbus RTU gateway</h3><p>Mitsubishi Heavy Industries indoor units (one, or up to 16 controlled together as one) on the XY remote-controller bus, user manual r6.4 (01/2024).</p><div class="meta">33 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMHI001R000, MH-RC-MBS-1, Intesis Mitsubishi Heavy Industries Modbus, Intesis MHI Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R100 Samsung NASA AC to Modbus RTU gateway</h3><p>Samsung NASA-protocol commercial indoor units on the remote-controller bus, user&#x27;s manual r1.4 (01/2024).</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R100, Intesis Samsung NASA Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/samsung/mim-b19n" data-row><span class="k">VRF / split AC gateway</span><h3>Samsung MIM-B19N Modbus interface module (DVM / EHS / indoor units)</h3><p>Samsung MIM-B19N Modbus interface module on the R1/R2 bus of one outdoor system with up to 48 indoor units (installation manual DB68-07538A-00).</p><div class="meta">34 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: MIM-B19N, Samsung Modbus interface module</span></a></li><li><a class="card" href="/modbus-register-maps/bender/com461mt" data-row><span class="k">Gateway for Bender BMS-bus devices (insulation monitors, RCMs, changeover modules) - sensor/alarm data</span><h3>Bender COM461MT BMS-to-Modbus/TCP gateway</h3><p>COM461MT software D402 V1.0x; the map is the gateway&#x27;s process image, shown here for BMS device address 1 plus the built-in test record.</p><div class="meta">50 registers &middot; 4 writable &middot; TCP</div><span class="sr-only"> Also known as: COM461MT, B95061021</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485dai001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).</p><div class="meta">70 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485DAI001A000, Daikin Altherma 3 Modbus, Intesis Altherma 3, HMS Daikin Altherma gateway</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf" rel="nofollow noopener" target="_blank">Installation manual EKMBPP1+EKMBPP1A Modbus adapter &middot; 4P720139-1C &middot; rev. 2024-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
