{
 "manufacturer": "Daikin",
 "manufacturer_slug": "daikin",
 "model": "EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)",
 "model_slug": "ekmbpp1",
 "short_model": "EKMBPP1",
 "aliases": [
  "EKMBPP1",
  "EKMBPP1A"
 ],
 "equipment_type": "VRF / split AC gateway",
 "applies_to": "EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).",
 "summary": "The EKMBPP1(A) connects to the P1P2 remote-controller bus of Daikin Sky Air and VRV indoor units and is a Modbus RTU slave on RS-485. Holding registers set the group's setpoint, fan speed, mode, louvre, on/off, update/lock behaviour, limits, VAM ventilation and Smart Grid mode; input registers give group and per-unit status, errors and temperatures.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 9600,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The manual states register base 0 and writes registers as H0001 / I0020 with the matching Modicon number beside them (H0001 = 40002, I0020 = 30021). The H/I number is the wire address."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Installation manual EKMBPP1+EKMBPP1A Modbus adapter",
  "doc_number": "4P720139-1C",
  "revision_date": "2024-11",
  "url": "https://www.daikin.eu/content/dam/document-library/installation-manuals/opt-and-acc/for-outdoor-units/ekmbpp1/EKMBPP1.EKMBPP1A_Installation%20manual_4PEN720139-1C_English.pdf",
  "pages": "pp. 20-30 (protocol, data types, timeout, unit control, update modes, limiting, VAM, Smart Grid, readback, error codes)"
 },
 "notes": [
  "All registers are 16-bit. Temperatures are degrees C x 100 as signed values (above 32767 is negative).",
  "Per-unit input registers: unit n uses n x 100 + 20 to n x 100 + 32 (unit 1 = I0120-I0132, unit 16 = I1620-I1632).",
  "Error codes hold two ASCII characters (high and low byte) forming the Daikin error code; 0 = waiting for data, 255 = no error, 14384 = group timeout (80), 14388 = unit missing (84).",
  "Inhibit registers are sums of the listed inhibit values (1, 2, 4, 8 ...), shown here as bits.",
  "The setpoint registers print a range of 16-32 with no unit."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 20,
   "documented": "I0020 (30021)",
   "name": "Unit count",
   "description": "Indoor units found, 0-16.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 21,
   "documented": "I0021 (30022)",
   "name": "Group error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "At least one unit in error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "I0022 (30023)",
   "name": "Group error code",
   "description": "255 = no error; else two ASCII characters of the first unit's error code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 23,
   "documented": "I0023 (30024)",
   "name": "Return air average",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "I0024 (30025)",
   "name": "Group filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "At least one unit"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 25,
   "documented": "I0025 (30026)",
   "name": "Return air minimum",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 26,
   "documented": "I0026 (30027)",
   "name": "Return air maximum",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "I0030 (30031)",
   "name": "Group thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling",
    "3": "Heating and cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 35,
   "documented": "I0035 (30036)",
   "name": "Defrost",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No defrost",
    "1": "At least one unit in defrost"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "I0050 (30051)",
   "name": "Remote controller temperature",
   "description": "Single indoor unit with Sub remote controller only; else 0.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 51,
   "documented": "I0051 (30052)",
   "name": "Remote controller operation mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling",
    "3": "Heating and cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 120,
   "documented": "I0120 (30121)",
   "name": "Unit 1 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 121,
   "documented": "I0121 (30122)",
   "name": "Unit 1 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 122,
   "documented": "I0122 (30123)",
   "name": "Unit 1 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 123,
   "documented": "I0123 (30124)",
   "name": "Unit 1 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 124,
   "documented": "I0124 (30125)",
   "name": "Unit 1 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 130,
   "documented": "I0130 (30131)",
   "name": "Unit 1 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 131,
   "documented": "I0131 (30132)",
   "name": "Unit 1 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 132,
   "documented": "I0132 (30133)",
   "name": "Unit 1 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 220,
   "documented": "I0220 (30221)",
   "name": "Unit 2 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 221,
   "documented": "I0221 (30222)",
   "name": "Unit 2 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 222,
   "documented": "I0222 (30223)",
   "name": "Unit 2 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 223,
   "documented": "I0223 (30224)",
   "name": "Unit 2 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 224,
   "documented": "I0224 (30225)",
   "name": "Unit 2 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 230,
   "documented": "I0230 (30231)",
   "name": "Unit 2 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 231,
   "documented": "I0231 (30232)",
   "name": "Unit 2 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 232,
   "documented": "I0232 (30233)",
   "name": "Unit 2 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 320,
   "documented": "I0320 (30321)",
   "name": "Unit 3 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 321,
   "documented": "I0321 (30322)",
   "name": "Unit 3 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 322,
   "documented": "I0322 (30323)",
   "name": "Unit 3 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 323,
   "documented": "I0323 (30324)",
   "name": "Unit 3 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 324,
   "documented": "I0324 (30325)",
   "name": "Unit 3 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 330,
   "documented": "I0330 (30331)",
   "name": "Unit 3 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 331,
   "documented": "I0331 (30332)",
   "name": "Unit 3 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 332,
   "documented": "I0332 (30333)",
   "name": "Unit 3 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 420,
   "documented": "I0420 (30421)",
   "name": "Unit 4 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 421,
   "documented": "I0421 (30422)",
   "name": "Unit 4 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 422,
   "documented": "I0422 (30423)",
   "name": "Unit 4 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 423,
   "documented": "I0423 (30424)",
   "name": "Unit 4 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 424,
   "documented": "I0424 (30425)",
   "name": "Unit 4 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 430,
   "documented": "I0430 (30431)",
   "name": "Unit 4 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 431,
   "documented": "I0431 (30432)",
   "name": "Unit 4 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 432,
   "documented": "I0432 (30433)",
   "name": "Unit 4 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 520,
   "documented": "I0520 (30521)",
   "name": "Unit 5 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 521,
   "documented": "I0521 (30522)",
   "name": "Unit 5 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 522,
   "documented": "I0522 (30523)",
   "name": "Unit 5 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 523,
   "documented": "I0523 (30524)",
   "name": "Unit 5 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 524,
   "documented": "I0524 (30525)",
   "name": "Unit 5 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 530,
   "documented": "I0530 (30531)",
   "name": "Unit 5 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 531,
   "documented": "I0531 (30532)",
   "name": "Unit 5 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 532,
   "documented": "I0532 (30533)",
   "name": "Unit 5 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 620,
   "documented": "I0620 (30621)",
   "name": "Unit 6 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 621,
   "documented": "I0621 (30622)",
   "name": "Unit 6 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 622,
   "documented": "I0622 (30623)",
   "name": "Unit 6 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 623,
   "documented": "I0623 (30624)",
   "name": "Unit 6 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 624,
   "documented": "I0624 (30625)",
   "name": "Unit 6 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 630,
   "documented": "I0630 (30631)",
   "name": "Unit 6 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 631,
   "documented": "I0631 (30632)",
   "name": "Unit 6 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 632,
   "documented": "I0632 (30633)",
   "name": "Unit 6 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 720,
   "documented": "I0720 (30721)",
   "name": "Unit 7 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 721,
   "documented": "I0721 (30722)",
   "name": "Unit 7 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 722,
   "documented": "I0722 (30723)",
   "name": "Unit 7 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 723,
   "documented": "I0723 (30724)",
   "name": "Unit 7 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 724,
   "documented": "I0724 (30725)",
   "name": "Unit 7 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 730,
   "documented": "I0730 (30731)",
   "name": "Unit 7 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 731,
   "documented": "I0731 (30732)",
   "name": "Unit 7 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 732,
   "documented": "I0732 (30733)",
   "name": "Unit 7 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 820,
   "documented": "I0820 (30821)",
   "name": "Unit 8 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 821,
   "documented": "I0821 (30822)",
   "name": "Unit 8 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 822,
   "documented": "I0822 (30823)",
   "name": "Unit 8 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 823,
   "documented": "I0823 (30824)",
   "name": "Unit 8 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 824,
   "documented": "I0824 (30825)",
   "name": "Unit 8 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 830,
   "documented": "I0830 (30831)",
   "name": "Unit 8 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 831,
   "documented": "I0831 (30832)",
   "name": "Unit 8 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 832,
   "documented": "I0832 (30833)",
   "name": "Unit 8 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 920,
   "documented": "I0920 (30921)",
   "name": "Unit 9 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 921,
   "documented": "I0921 (30922)",
   "name": "Unit 9 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 922,
   "documented": "I0922 (30923)",
   "name": "Unit 9 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 923,
   "documented": "I0923 (30924)",
   "name": "Unit 9 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 924,
   "documented": "I0924 (30925)",
   "name": "Unit 9 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 930,
   "documented": "I0930 (30931)",
   "name": "Unit 9 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 931,
   "documented": "I0931 (30932)",
   "name": "Unit 9 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 932,
   "documented": "I0932 (30933)",
   "name": "Unit 9 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1020,
   "documented": "I1020 (31021)",
   "name": "Unit 10 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1021,
   "documented": "I1021 (31022)",
   "name": "Unit 10 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1022,
   "documented": "I1022 (31023)",
   "name": "Unit 10 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1023,
   "documented": "I1023 (31024)",
   "name": "Unit 10 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1024,
   "documented": "I1024 (31025)",
   "name": "Unit 10 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1030,
   "documented": "I1030 (31031)",
   "name": "Unit 10 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1031,
   "documented": "I1031 (31032)",
   "name": "Unit 10 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1032,
   "documented": "I1032 (31033)",
   "name": "Unit 10 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1120,
   "documented": "I1120 (31121)",
   "name": "Unit 11 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1121,
   "documented": "I1121 (31122)",
   "name": "Unit 11 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1122,
   "documented": "I1122 (31123)",
   "name": "Unit 11 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1123,
   "documented": "I1123 (31124)",
   "name": "Unit 11 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1124,
   "documented": "I1124 (31125)",
   "name": "Unit 11 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1130,
   "documented": "I1130 (31131)",
   "name": "Unit 11 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1131,
   "documented": "I1131 (31132)",
   "name": "Unit 11 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1132,
   "documented": "I1132 (31133)",
   "name": "Unit 11 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1220,
   "documented": "I1220 (31221)",
   "name": "Unit 12 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1221,
   "documented": "I1221 (31222)",
   "name": "Unit 12 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1222,
   "documented": "I1222 (31223)",
   "name": "Unit 12 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1223,
   "documented": "I1223 (31224)",
   "name": "Unit 12 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1224,
   "documented": "I1224 (31225)",
   "name": "Unit 12 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1230,
   "documented": "I1230 (31231)",
   "name": "Unit 12 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1231,
   "documented": "I1231 (31232)",
   "name": "Unit 12 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1232,
   "documented": "I1232 (31233)",
   "name": "Unit 12 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1320,
   "documented": "I1320 (31321)",
   "name": "Unit 13 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1321,
   "documented": "I1321 (31322)",
   "name": "Unit 13 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1322,
   "documented": "I1322 (31323)",
   "name": "Unit 13 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1323,
   "documented": "I1323 (31324)",
   "name": "Unit 13 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1324,
   "documented": "I1324 (31325)",
   "name": "Unit 13 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1330,
   "documented": "I1330 (31331)",
   "name": "Unit 13 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1331,
   "documented": "I1331 (31332)",
   "name": "Unit 13 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1332,
   "documented": "I1332 (31333)",
   "name": "Unit 13 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1420,
   "documented": "I1420 (31421)",
   "name": "Unit 14 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1421,
   "documented": "I1421 (31422)",
   "name": "Unit 14 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1422,
   "documented": "I1422 (31423)",
   "name": "Unit 14 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1423,
   "documented": "I1423 (31424)",
   "name": "Unit 14 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1424,
   "documented": "I1424 (31425)",
   "name": "Unit 14 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1430,
   "documented": "I1430 (31431)",
   "name": "Unit 14 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1431,
   "documented": "I1431 (31432)",
   "name": "Unit 14 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1432,
   "documented": "I1432 (31433)",
   "name": "Unit 14 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1520,
   "documented": "I1520 (31521)",
   "name": "Unit 15 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1521,
   "documented": "I1521 (31522)",
   "name": "Unit 15 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1522,
   "documented": "I1522 (31523)",
   "name": "Unit 15 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1523,
   "documented": "I1523 (31524)",
   "name": "Unit 15 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1524,
   "documented": "I1524 (31525)",
   "name": "Unit 15 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1530,
   "documented": "I1530 (31531)",
   "name": "Unit 15 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1531,
   "documented": "I1531 (31532)",
   "name": "Unit 15 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1532,
   "documented": "I1532 (31533)",
   "name": "Unit 15 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1620,
   "documented": "I1620 (31621)",
   "name": "Unit 16 exists",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No unit",
    "1": "Unit found"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1621,
   "documented": "I1621 (31622)",
   "name": "Unit 16 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "1": "In error"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1622,
   "documented": "I1622 (31623)",
   "name": "Unit 16 error code",
   "description": "255 = no error; else two ASCII characters (high/low byte).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1623,
   "documented": "I1623 (31624)",
   "name": "Unit 16 return air temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1624,
   "documented": "I1624 (31625)",
   "name": "Unit 16 filter alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Filter alarm"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1630,
   "documented": "I1630 (31631)",
   "name": "Unit 16 thermo on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Idle / fan",
    "1": "Heating",
    "2": "Cooling"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1631,
   "documented": "I1631 (31632)",
   "name": "Unit 16 coil in temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1632,
   "documented": "I1632 (31633)",
   "name": "Unit 16 coil out temperature",
   "description": "P1P2 Main mode only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "H0001 (40002)",
   "name": "Setpoint",
   "description": "Range 16-32; out-of-range values are clamped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "H0002 (40003)",
   "name": "Fan speed",
   "description": "Units with 3 speeds use 1, 3, 5; Auto reads 5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Low",
    "2": "Medium low",
    "3": "Medium",
    "4": "Medium high",
    "5": "High"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "H0003 (40004)",
   "name": "Operation mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "Heating",
    "2": "Fan / ventilation",
    "3": "Cooling",
    "4": "Dry"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "H0004 (40005)",
   "name": "Airflow direction",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Swing",
    "2": "0 degrees",
    "3": "20 degrees",
    "4": "45 degrees",
    "5": "70 degrees",
    "6": "90 degrees"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "H0005 (40006)",
   "name": "On/off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "H0010 (40011)",
   "name": "Global update mode",
   "description": "Writes all update registers at once.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "H0011 (40012)",
   "name": "Setpoint update mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "H0012 (40013)",
   "name": "Fan speed update mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "H0013 (40014)",
   "name": "Mode update mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "H0014 (40015)",
   "name": "Airflow direction update mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "H0015 (40016)",
   "name": "On/off update mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "LastTouch",
    "1": "Central (remote locked)",
    "2": "Local",
    "3": "OnChange"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "H0020 (40021)",
   "name": "Setpoint minimum limit",
   "description": "16-32; 0 = no limit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "H0021 (40022)",
   "name": "Setpoint maximum limit",
   "description": "16-32; 0 = no limit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "H0022 (40023)",
   "name": "Fan speed inhibit",
   "description": "Sum of inhibited speeds; 0 = no limit.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "Inhibit low",
    "2": "Inhibit medium low",
    "3": "Inhibit medium",
    "4": "Inhibit medium high",
    "5": "Inhibit high"
   }
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "H0023 (40024)",
   "name": "Mode inhibit",
   "description": "Sum of inhibited modes; 0 = no limit.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Inhibit auto",
    "1": "Inhibit heating",
    "2": "Inhibit fan",
    "3": "Inhibit cooling",
    "4": "Inhibit dry"
   }
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "H0024 (40025)",
   "name": "Airflow direction inhibit",
   "description": "Sum of inhibited directions; 0 = no limit.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "Inhibit swing",
    "2": "Inhibit 0 degrees",
    "3": "Inhibit 20 degrees",
    "4": "Inhibit 45 degrees",
    "5": "Inhibit 70 degrees",
    "6": "Inhibit 90 degrees"
   }
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "H0030 (40031)",
   "name": "Ventilation mode (VAM/VKM)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "Heat recovery",
    "2": "Bypass"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "H0031 (40032)",
   "name": "Ventilation rate (VAM/VKM)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Low",
    "2": "High"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "H0055 (40056)",
   "name": "Smart Grid operation mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Free running",
    "1": "Forced off",
    "2": "Recommended on",
    "3": "Forced on"
   },
   "bits": null
  }
 ],
 "integration": {
  "summary": "Read I0020-I0035 for the group state and the unit blocks from I0120 for each indoor unit. Write H0001-H0005 to control the group; choose an update mode (H0010-H0015) so remote controllers are locked or left free as needed.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 5,
    "why": "On/off"
   },
   {
    "table": "holding_register",
    "address": 3,
    "why": "Operation mode"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Setpoint"
   },
   {
    "table": "input_register",
    "address": 20,
    "why": "Unit count"
   },
   {
    "table": "input_register",
    "address": 21,
    "why": "Group error"
   },
   {
    "table": "input_register",
    "address": 23,
    "why": "Average return air temperature"
   },
   {
    "table": "input_register",
    "address": 123,
    "why": "Unit 1 return air temperature"
   }
  ],
  "enable": "Set the Modbus address (0-63) on the DIP switch; the protocol is fixed at 9600 baud, no parity, 1 stop bit. DIP switches also select the optional 120 s master timeout. Terminate the RS-485 line with slide switches SS1-SS3 (0, 100 or 120 ohm).",
  "watchdog": "Optional (DIP switch): if no holding register is written for 120 seconds all units switch on with their current settings and, depending on the setting, remote controllers are unlocked. A Forced off Smart Grid request is never overruled.",
  "quirks": [
   "Up to 10 registers per read or write.",
   "In update mode Central the value is written to the unit repeatedly and the remote buttons are locked; LastTouch requires writing only on change.",
   "Smart Grid does not work with update mode Local."
  ],
  "setup": [
   "3-wire RS-485, Modbus RTU slave, 9600 baud, no parity, 1 stop bit."
  ],
  "gotchas": [
   "Only one Modbus master is allowed; a Smart Grid controller and a BMS cannot share the adapter.",
   "Coil temperatures are only available when the adapter is in P1P2 Main mode."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/daikin/ekmbpp1",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
