<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin EKRHH HomeHub Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin EKRHH HomeHub Modbus register map: 61 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin EKRHH HomeHub Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin EKRHH HomeHub Modbus register map: 61 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin EKRHH HomeHub Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin EKRHH HomeHub Modbus register map: 61 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub",
   "name": "Daikin EKRHH HomeHub Modbus Register List & Map | Easy Modbus",
   "description": "Daikin EKRHH HomeHub Modbus register map: 61 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub#dataset",
   "name": "Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus register map",
   "description": "The Daikin HomeHub (EKRHH) connects to a Daikin Altherma system and offers a Modbus TCP (port 502, or 802 with TLS) or Modbus RTU slave. Holding registers set leaving-water and room setpoints, operation mode, on/off, quiet mode, hot-water reheat and booster, weather-dependent mode and the smart-grid mode with power limits; input registers return error state and code, pump/compressor/heater/defrost states, water, outdoor and refrigerant temperatures, flow, power use and setpoint limits. For air-to-air units only the smart-grid mode and demand-control power limit are offered. Daikin EKRHH HomeHub Modbus register map: 61 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub",
   "keywords": [
    "Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus register map",
    "Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus registers",
    "Daikin Modbus map",
    "EKRHH Modbus register map",
    "Daikin HomeHub Modbus register map",
    "4P744838-1E Modbus register map",
    "Daikin Altherma 3 Modbus Modbus register map",
    "Altherma Smart Grid Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installer reference guide - Daikin HomeHub EKRHH",
    "url": "https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)",
    "description": "Heat pump (air-to-water) Modbus interface"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 61 registers: 36 input registers, 25 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists register offsets 1-based and says PDU addressing is 0-based: register 1 is requested at PDU address 0. Every wire address here is the printed offset minus one."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 3 Space heating/cooling ON/OFF (Space heating/cooling on/off); HR 2 Operation mode (Operation mode); HR 0 Leaving water Main Heating setpoint (Leaving water heating setpoint); HR 55 Smart Grid operation mode (Smart grid mode); HR 57 General power limit (General power limit); IR 20 Unit abnormality (Unit abnormality); IR 21 Unit abnormality code (Error code); IR 30 Compressor run (Compressor running); IR 43 Outside air temperature (Outside air temperature); IR 50 Heat pump power consumption (Power consumption)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus (RTU or TCP/IP) is configured in the ONECTA app settings for the HomeHub (installer reference guide section 13.1.1)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installer reference guide - Daikin HomeHub EKRHH (4P744838-1E), revision 2026-01, published free by Daikin at https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/ekrhh-homehub"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin/">Daikin</a></li><li aria-current="page">EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)</li></ol>
<p class="eyebrow">Heat pump (air-to-water) Modbus interface &middot; Modbus register map</p><h1><span class="mfr">Daikin</span> EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Daikin HomeHub (EKRHH) connects to a Daikin Altherma system and offers a Modbus TCP (port 502, or 802 with TLS) or Modbus RTU slave. Holding registers set leaving-water and room setpoints, operation mode, on/off, quiet mode, hot-water reheat and booster, weather-dependent mode and the smart-grid mode with power limits; input registers return error state and code, pump/compressor/heater/defrost states, water, outdoor and refrigerant temperatures, flow, power use and setpoint limits. For air-to-air units only the smart-grid mode and demand-control power limit are offered.</p>
<p>This page lists <strong>61 Modbus registers</strong> for the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin/">Daikin</a></dd></div><div><dt>Model</dt><dd>EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (air-to-water) Modbus interface</a></dd></div><div><dt>Registers</dt><dd>61 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>EKRHH, Daikin HomeHub, 4P744838-1E, Daikin Altherma 3 Modbus, Altherma Smart Grid Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf" rel="nofollow noopener" target="_blank">Installer reference guide - Daikin HomeHub EKRHH &middot; 4P744838-1E &middot; rev. 2026-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin/ekrhh-homehub.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin/ekrhh-homehub.json">JSON</a>
  <a class="btn" href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus in the ONECTA app, then read input registers 21-53 for state and temperatures and write holding registers 1-13 and 53-58 for setpoints, modes and smart-grid control. Refresh written values periodically because the HomeHub only forwards changes.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Space heating/cooling ON/OFF</td><td class="f">INT16</td><td>Space heating/cooling on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Operation mode</td><td class="f">INT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Leaving water Main Heating setpoint</td><td class="f">INT16</td><td>Leaving water heating setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-55">HR 55</a></td><td class="n">Smart Grid operation mode</td><td class="f">INT16</td><td>Smart grid mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-57">HR 57</a></td><td class="n">General power limit</td><td class="f">INT16</td><td>General power limit</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-20">IR 20</a></td><td class="n">Unit abnormality</td><td class="f">INT16</td><td>Unit abnormality</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Unit abnormality code</td><td class="f">STRING[2]</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30">IR 30</a></td><td class="n">Compressor run</td><td class="f">INT16</td><td>Compressor running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-43">IR 43</a></td><td class="n">Outside air temperature</td><td class="f">INT16</td><td>Outside air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-50">IR 50</a></td><td class="n">Heat pump power consumption</td><td class="f">INT16</td><td>Power consumption</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus (RTU or TCP/IP) is configured in the ONECTA app settings for the HomeHub (installer reference guide section 13.1.1).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modbus writes are change based: the HomeHub only updates the unit when it sees a change, so values lost during an outage are not resent. Refresh the state from the client periodically.</li><li>After the compressor starts, power-limit writes can be overruled for 15 minutes with max(4.5 kW, register value).</li><li>The error code (input 22) is two ASCII characters packed high byte first.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RTU: 3-wire RS-485 on the HomeHub&#x27;s X8A connector, 9600 baud, no parity, 8 data bits, 1 stop bit, slave address 1-247.</li><li>TCP: port 502 without encryption or 802 with TLS, at the HomeHub&#x27;s IP address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Room buffering during smart-grid requests needs unit control method [C-07]=2 (room thermostat control); tank buffering needs field settings [E-05]=1 and [E-06]=1.</li><li>The DHW reheat setpoint only takes effect when the tank is enabled, heat pump mode is reheat only and the setpoint mode is fixed.</li></ul>
</section>
<h2 id="registers">Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>36</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>25</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">61 of 61 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Unit abnormality</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Fault; 2 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Unit abnormality code</td><td class="d">Two ASCII characters, high byte first (e.g. 0x5538 = &#x27;U8&#x27;).</td><td class="f">STRING[2]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">Unit abnormality sub code</td><td class="d">0-99 on a unit error; 32766 if no error.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Circulation pump running</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 31</small></td><td class="n">Compressor run</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 32</small></td><td class="n">Booster heater run</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">Disinfection operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Defrost</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 36</small></td><td class="n">Hot Start</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 37</small></td><td class="n">3-way valve</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Space heating; 1 = DHW</td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Operation mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">Leaving water temperature PHE</td><td class="d">After the plate heat exchanger.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">Leaving water temperature BUH</td><td class="d">After the backup heater.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">Return water temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 43</small></td><td class="n">Domestic Hot Water temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 44</small></td><td class="n">Outside air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 45</small></td><td class="n">Liquid refrigerant temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 49</small></td><td class="n">Flow rate</td><td class="d">Litres per minute x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 50</small></td><td class="n">Remote controller room temperature Main</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 51</small></td><td class="n">Heat pump power consumption</td><td class="d">Pow16: kW x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 52</small></td><td class="n">DHW normal operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle/buffering; 1 = Operating</td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 53</small></td><td class="n">Space heating/cooling normal operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle/buffering; 1 = Operating</td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 54</small></td><td class="n">Leaving water Main Heating setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 55</small></td><td class="n">Leaving water Main Heating setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 56</small></td><td class="n">Leaving water Main Cooling setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 57</small></td><td class="n">Leaving water Main Cooling setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 58</small></td><td class="n">Leaving water Add Heating setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 59</small></td><td class="n">Leaving water Add Heating setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 60</small></td><td class="n">Leaving water Add Cooling setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 61</small></td><td class="n">Leaving water Add Cooling setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc 76</small></td><td class="n">Domestic Hot Water Upper temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 77</small></td><td class="n">Domestic Hot Water Lower temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-83"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">83<small>doc 84</small></td><td class="n">Room Heating setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 85</small></td><td class="n">Room Heating setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-85"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">85<small>doc 86</small></td><td class="n">Room Cooling setpoint Lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 87</small></td><td class="n">Room Cooling setpoint Upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Leaving water Main Heating setpoint</td><td class="d">Range set by field settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Leaving water Main Cooling setpoint</td><td class="d">Range set by field settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Operation mode</td><td class="d">Reads 32766 on heating-only units.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Space heating/cooling ON/OFF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Room thermostat control Heating setpoint Main</td><td class="d">12-30 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Room thermostat control Cooling setpoint Main</td><td class="d">15-35 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Quiet mode operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">DHW reheat setpoint</td><td class="d">30-60 °C; applied only with tank on, reheat-only mode and fixed setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">DHW reheat ON/OFF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">DHW booster mode ON/OFF (Powerful)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 53</small></td><td class="n">Weather dependent mode Main</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed; 1 = Weather dependent; 2 = Fixed + scheduled; 3 = Weather dependent + scheduled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 54</small></td><td class="n">Weather dependent mode Main LWT Heating setpoint offset</td><td class="d">-10 to 10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 55</small></td><td class="n">Weather dependent mode Main LWT Cooling setpoint offset</td><td class="d">-10 to 10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 56</small></td><td class="n">Smart Grid operation mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Free running; 1 = Forced off; 2 = Recommended on; 3 = Forced on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 57</small></td><td class="n">Power limit during Recommended on / buffering</td><td class="d">Pow16: kW x 100, 0-20 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 58</small></td><td class="n">General power limit</td><td class="d">Pow16: kW x 100, 0-20 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 59</small></td><td class="n">Thermostat Main Input A</td><td class="d">Valid only with [C-05]=0 when [C-07]=1; not on Micon ID 20002203 units.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 61</small></td><td class="n">Thermostat Add Input A</td><td class="d">Valid only with [C-05]=0 when [C-07]=1; not on Micon ID 20002203 units.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 63</small></td><td class="n">Leaving water Add Heating setpoint</td><td class="d">Range set by field settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 64</small></td><td class="n">Leaving water Add Cooling setpoint</td><td class="d">Range set by field settings.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Weather dependent mode Add</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed; 1 = Weather dependent; 2 = Fixed + scheduled; 3 = Weather dependent + scheduled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 66</small></td><td class="n">Weather dependent mode Add LWT Heating setpoint offset</td><td class="d">-10 to 10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 67</small></td><td class="n">Weather dependent mode Add LWT Cooling setpoint offset</td><td class="d">-10 to 10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001</small></td><td class="n">Smart Grid operation mode (air-to-air use case)</td><td class="d">Use case 4 only; type not printed, same codes as offset 56.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Free running; 1 = Forced off; 2 = Recommended on; 3 = Forced on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 1002</small></td><td class="n">Power limit for Demand Control (air-to-air use case)</td><td class="d">Use case 4 only. Pow16: kW x 100, 0-20 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Data types are Daikin&#x27;s: Temp16 and Pow16 are signed 16-bit values divided by 100 (°C and kW); Int16 is a signed 16-bit value with no scaling; Text16 is two ASCII characters. The holding-register setpoints are printed as Int16, so they are whole degrees.</li><li>Holding offsets 59 and 61 (thermostat inputs): with external room thermostat control ([C-07]=1) they are only valid when thermostat type [C-05]=0 (SW contact), otherwise they read 0 (off). Not available on Daikin Altherma 3 R / 3 M units with Micon ID 20002203.</li><li>Offsets 1001 and 1002 belong to use case 4 (air-to-air heat pumps) and are the only registers supported there. The type of 1001 is not printed; it is listed as INT16 with the same codes as offset 56.</li><li>Special return values: 32767 = register unsupported, 32766 = register unavailable in this configuration, 32765 = value not loaded yet (also returned while the HomeHub synchronises).</li><li>Writes to setpoint registers outside the configured range are clamped to the nearest limit; out-of-range writes to other registers are ignored.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) have?</summary><p>This map lists 61 registers: 36 input registers, 25 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists register offsets 1-based and says PDU addressing is 0-based: register 1 is requested at PDU address 0. Every wire address here is the printed offset minus one.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)?</summary><p>Start with HR 3 Space heating/cooling ON/OFF (Space heating/cooling on/off); HR 2 Operation mode (Operation mode); HR 0 Leaving water Main Heating setpoint (Leaving water heating setpoint); HR 55 Smart Grid operation mode (Smart grid mode); HR 57 General power limit (General power limit); IR 20 Unit abnormality (Unit abnormality); IR 21 Unit abnormality code (Error code); IR 30 Compressor run (Compressor running); IR 43 Outside air temperature (Outside air temperature); IR 50 Heat pump power consumption (Power consumption).</p></details><details><summary>How do I enable Modbus control of the Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)?</summary><p>Modbus (RTU or TCP/IP) is configured in the ONECTA app settings for the HomeHub (installer reference guide section 13.1.1).</p></details><details><summary>Where is the official Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps) Modbus documentation?</summary><p>The source is Installer reference guide - Daikin HomeHub EKRHH (4P744838-1E), revision 2026-01, published free by Daikin at https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf.</p></details></div>
<h2>More Daikin Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dta116a51" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h3><p>DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.</p><div class="meta">196 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbdxb" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBDXB Modbus Interface DIII</h3><p>EKMBDXB7V1 Modbus RTU interface on the DIII-net of Daikin VRV, Sky Air, split (via KRP928), VAM/VKM ventilation, VRV hydrobox, air curtains, ERQ control box, heating and applied units; design guide 4P642495-1A (2022.02).</p><div class="meta">34 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBDXB7V1, Modbus Interface DIII</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbpp1" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h3><p>EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).</p><div class="meta">158 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBPP1, EKMBPP1A</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500" data-row><span class="k">Pump (booster system / multi-pump controller)</span><h3>Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h3><p>Grundfos booster systems: Hydro MPC / Control MPC (CU 352), GENIECON MPC, Hydro Multi-B (CU 323), DDD (CU 354), Hydro Multi-E, TPED and MAGNA3-D twin pumps, with CIM/CIU 200, CIM/CIU 500 or SoftCIM.</p><div class="meta">127 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li><li><a class="card" href="/modbus-register-maps/novelan/novelan-glt-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)</h3><p>Novelan (ait-deutschland) heat pumps whose heating and heat pump controller runs software V1.74 / V2.74 / V3.76 / V4.76 or later, with the GLT function licensed via the Novelan GLT USB dongle; operating manual 83055703hDE.</p><div class="meta">95 registers &middot; 37 writable &middot; TCP</div><span class="sr-only"> Also known as: Novelan GLT, 83055703, ait-deutschland GLT</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/ctc/ctc-bms-modbus-tcp" data-row><span class="k">Heat pump</span><h3>CTC CTC heat pumps and controllers via BMS (Modbus TCP)</h3><p>CTC EcoHeat 400, EcoZenith i250/i350/i550, EcoVent i350F, GSi/GS, EcoPart 6xx M/Pro and EcoLogic controllers whose display has three ports (Ethernet), BMS document 16260016-3 (CR01143, 2026-02-02).</p><div class="meta">340 registers &middot; 208 writable &middot; TCP</div><span class="sr-only"> Also known as: CTC EcoHeat 400, CTC EcoZenith i250, CTC GSi, CTC GS, CTC EcoZenith i350, CTC EcoVent i350F, CTC EcoZenith i550, CTC EcoPart 600M, CTC EcoPart Pro, CTC EcoLogic, CTC EcoLogic S, 16260016-3</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.daikin.eu/content/dam/document-library/Installer-reference-guide/heat/accessories/ekrhh/EKRHH_Installer%20reference%20guide_4PEN744838-1E_English.pdf" rel="nofollow noopener" target="_blank">Installer reference guide - Daikin HomeHub EKRHH &middot; 4P744838-1E &middot; rev. 2026-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
