<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss ECL Comfort 210/296/310 Modbus Register Map</title>
<meta name="description" content="Danfoss ECL Comfort 210/296/310 Modbus register map: 131 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss ECL Comfort 210/296/310 Modbus Register Map">
<meta property="og:description" content="Danfoss ECL Comfort 210/296/310 Modbus register map: 131 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss ECL Comfort 210/296/310 Modbus Register Map">
<meta name="twitter:description" content="Danfoss ECL Comfort 210/296/310 Modbus register map: 131 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310",
   "name": "Danfoss ECL Comfort 210/296/310 Modbus Register Map",
   "description": "Danfoss ECL Comfort 210/296/310 Modbus register map: 131 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310#dataset",
   "name": "Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus register map",
   "description": "The ECL Comfort 210/296/310 is Danfoss's electronic heating controller for district heating substations, heating circuits and DHW, run by a plug-in application key. Every parameter has a parameter number (PNU), and the Modbus register is the PNU minus one. This map covers circuit modes and status, sensor temperatures, the main room and DHW setpoints, alarms, output status and override, the clock, communication settings and M-bus energy meter 1. Danfoss ECL Comfort 210/296/310 Modbus register map: 131 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310",
   "keywords": [
    "Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus register map",
    "Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus registers",
    "Danfoss Modbus map",
    "ECL Comfort 210 Modbus register map",
    "ECL Comfort 296 Modbus register map",
    "ECL Comfort 310 Modbus register map",
    "ECL Comfort 210B Modbus register map",
    "ECL Comfort 310B Modbus register map",
    "087H3020 Modbus register map",
    "087H3024 Modbus register map",
    "087H3030 Modbus register map",
    "087H3034 Modbus register map",
    "087H3040 Modbus register map",
    "087H3044 Modbus register map",
    "087H3050 Modbus register map",
    "087H3054 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ECL Comfort 210 / 296 / 310, communication description",
    "url": "https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)",
    "description": "Thermostat / heating controller (district heating and HVAC)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 131 registers: 131 holding registers. 40 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists parameter numbers (PNU) and states the register address is PNU-1; its frame example reads comfort setpoint PNU 11180 at 0x2BAB (11179). So request PNU minus 1 on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 10200 Raw sensor S1 (Sensor S1 (meaning depends on the application key)); HR 10202 Raw sensor S3 (Sensor S3 (meaning depends on the application key)); HR 4200 Circuit 1 mode (Circuit 1 mode (write to change)); HR 4210 Circuit 1 status (Circuit 1 status); HR 11179 Circuit 1 comfort room setpoint (Circuit 1 comfort room setpoint); HR 1024 Alarm field 1 (alarms 1-16) (Alarm bits 1-16); HR 6013 Energy meter 1 accumulated energy (Energy meter 1 accumulated energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step: Modbus is always active. Set the Modbus address (PNU 38) and RS-485 baud rate (PNU 39). All three models have the USB service port and RS-485 Modbus RTU (galvanically isolated on the 296/310); Modbus/TCP is on the ECL 296/310 only."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ECL Comfort 210 / 296 / 310, communication description (VI.LG.V5.02 (AQ074886472234en-010502)), revision 2018-08, published free by Danfoss at https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/ecl-comfort-210-296-310"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/danfoss/">Danfoss</a></li><li aria-current="page">ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</li></ol>
<p class="eyebrow">Thermostat / heating controller (district heating and HVAC) &middot; Modbus register map</p><h1><span class="mfr">Danfoss</span> ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ECL Comfort 210/296/310 is Danfoss&#x27;s electronic heating controller for district heating substations, heating circuits and DHW, run by a plug-in application key. Every parameter has a parameter number (PNU), and the Modbus register is the PNU minus one. This map covers circuit modes and status, sensor temperatures, the main room and DHW setpoints, alarms, output status and override, the clock, communication settings and M-bus energy meter 1.</p>
<p>This page lists <strong>131 Modbus registers</strong> for the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) &mdash; 40 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat / heating controller (district heating and HVAC)</a></dd></div><div><dt>Registers</dt><dd>131 (40 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Energy meter data from controller software 1.10; 8-state circuit status from 1.43</dd></div><div><dt>Also known as</dt><dd>ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf" rel="nofollow noopener" target="_blank">ECL Comfort 210 / 296 / 310, communication description &middot; VI.LG.V5.02 (AQ074886472234en-010502) &middot; rev. 2018-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read circuit status (PNU 4211, wire 4210), sensor temperatures (PNU 10201 and up, wire 10200 and up, value/100) and the comfort setpoint (PNU 11180, wire 11179, value/10) with function 03 or 04. Change the mode by writing PNU 4201 (wire 4200) and setpoints with function 06 only.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-10200">HR 10200</a></td><td class="n">Raw sensor S1</td><td class="f">INT16</td><td>Sensor S1 (meaning depends on the application key)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10202">HR 10202</a></td><td class="n">Raw sensor S3</td><td class="f">INT16</td><td>Sensor S3 (meaning depends on the application key)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4200">HR 4200</a></td><td class="n">Circuit 1 mode</td><td class="f">UINT16</td><td>Circuit 1 mode (write to change)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4210">HR 4210</a></td><td class="n">Circuit 1 status</td><td class="f">UINT16</td><td>Circuit 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11179">HR 11179</a></td><td class="n">Circuit 1 comfort room setpoint</td><td class="f">INT16</td><td>Circuit 1 comfort room setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1024">HR 1024</a></td><td class="n">Alarm field 1 (alarms 1-16)</td><td class="f">BITMAP16</td><td>Alarm bits 1-16</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6013">HR 6013</a></td><td class="n">Energy meter 1 accumulated energy</td><td class="f">UINT32 ABCD</td><td>Energy meter 1 accumulated energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step: Modbus is always active. Set the Modbus address (PNU 38) and RS-485 baud rate (PNU 39). All three models have the USB service port and RS-485 Modbus RTU (galvanically isolated on the 296/310); Modbus/TCP is on the ECL 296/310 only.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register = PNU - 1.</li><li>Only FC03/FC04/FC06; no multi-register write.</li><li>Address 254 is a service address for single-controller links (USB, TCP).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 default: address 1, 38400 baud, 8 data bits, Even parity, 1 stop bit.</li><li>Bias is off by default (PNU 2049); Danfoss suggests biasing at the master.</li><li>Modbus/TCP on port 502 (ECL 296/310).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Baud and address changes take effect immediately, so you lose the link when you write them.</li><li>Parameter availability and sensor meaning depend on the installed application key (e.g. A266.1); a non-existing PNU returns exception 2.</li><li>Write the holiday mode after its start and end dates.</li></ul>
</section>
<h2 id="registers">Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>131</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">131 of 131 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">System command</td><td class="d">Write 2 to reset the internal ECL log.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">2 = Reset internal ECL log</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Software build number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Code number</td><td class="d">Product code; prefix 087H (e.g. 3040 = 087H3040).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Hardware revision</td><td class="d">High byte = letter (0x41 = A), low byte = number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Software version</td><td class="d">High byte = major, low byte = minor (0x0101 = 1.01).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Modbus address</td><td class="d">1-247; takes effect immediately.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 39</small></td><td class="n">RS-485 baud rate</td><td class="d">Takes effect immediately.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">9 = 9600; 19 = 19200; 38 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257<small>doc 258</small></td><td class="n">IP address type</td><td class="d">ECL 296/310 Ethernet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DHCP; 1 = Static IP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">277<small>doc 278</small></td><td class="n">IP address octet 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 279</small></td><td class="n">IP address octet 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-279"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">279<small>doc 280</small></td><td class="n">IP address octet 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280<small>doc 281</small></td><td class="n">IP address octet 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1023<small>doc 1024</small></td><td class="n">Alarm field 2 (alarms 17-32)</td><td class="d">Bitmask of alarms 17-32 (non-zero = an alarm in that range).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 1025</small></td><td class="n">Alarm field 1 (alarms 1-16)</td><td class="d">Bit 0 = alarm number 1; meaning depends on the application.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Alarm 4; bit 4 = Alarm 5; bit 5 = Alarm 6; bit 6 = Alarm 7; bit 7 = Alarm 8; bit 8 = Alarm 9; bit 9 = Alarm 10; bit 10 = Alarm 11; bit 11 = Alarm 12; bit 12 = Alarm 13; bit 13 = Alarm 14; bit 14 = Alarm 15; bit 15 = Alarm 16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1039<small>doc 1040</small></td><td class="n">Alarm ID 1 status</td><td class="d">Non-zero means alarm ID 1 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1040<small>doc 1041</small></td><td class="n">Alarm ID 2 status</td><td class="d">Non-zero means alarm ID 2 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1041<small>doc 1042</small></td><td class="n">Alarm ID 3 status</td><td class="d">Non-zero means alarm ID 3 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1042<small>doc 1043</small></td><td class="n">Alarm ID 4 status</td><td class="d">Non-zero means alarm ID 4 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1043<small>doc 1044</small></td><td class="n">Alarm ID 5 status</td><td class="d">Non-zero means alarm ID 5 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1044<small>doc 1045</small></td><td class="n">Alarm ID 6 status</td><td class="d">Non-zero means alarm ID 6 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1045<small>doc 1046</small></td><td class="n">Alarm ID 7 status</td><td class="d">Non-zero means alarm ID 7 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1046<small>doc 1047</small></td><td class="n">Alarm ID 8 status</td><td class="d">Non-zero means alarm ID 8 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1047<small>doc 1048</small></td><td class="n">Alarm ID 9 status</td><td class="d">Non-zero means alarm ID 9 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1048<small>doc 1049</small></td><td class="n">Alarm ID 10 status</td><td class="d">Non-zero means alarm ID 10 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1049<small>doc 1050</small></td><td class="n">Alarm ID 11 status</td><td class="d">Non-zero means alarm ID 11 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1050<small>doc 1051</small></td><td class="n">Alarm ID 12 status</td><td class="d">Non-zero means alarm ID 12 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1051<small>doc 1052</small></td><td class="n">Alarm ID 13 status</td><td class="d">Non-zero means alarm ID 13 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1052<small>doc 1053</small></td><td class="n">Alarm ID 14 status</td><td class="d">Non-zero means alarm ID 14 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1053<small>doc 1054</small></td><td class="n">Alarm ID 15 status</td><td class="d">Non-zero means alarm ID 15 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1054<small>doc 1055</small></td><td class="n">Alarm ID 16 status</td><td class="d">Non-zero means alarm ID 16 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1055<small>doc 1056</small></td><td class="n">Alarm ID 17 status</td><td class="d">Non-zero means alarm ID 17 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1056<small>doc 1057</small></td><td class="n">Alarm ID 18 status</td><td class="d">Non-zero means alarm ID 18 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1057<small>doc 1058</small></td><td class="n">Alarm ID 19 status</td><td class="d">Non-zero means alarm ID 19 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1058<small>doc 1059</small></td><td class="n">Alarm ID 20 status</td><td class="d">Non-zero means alarm ID 20 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1059<small>doc 1060</small></td><td class="n">Alarm ID 21 status</td><td class="d">Non-zero means alarm ID 21 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1060<small>doc 1061</small></td><td class="n">Alarm ID 22 status</td><td class="d">Non-zero means alarm ID 22 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1061<small>doc 1062</small></td><td class="n">Alarm ID 23 status</td><td class="d">Non-zero means alarm ID 23 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 1063</small></td><td class="n">Alarm ID 24 status</td><td class="d">Non-zero means alarm ID 24 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 1064</small></td><td class="n">Alarm ID 25 status</td><td class="d">Non-zero means alarm ID 25 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 1065</small></td><td class="n">Alarm ID 26 status</td><td class="d">Non-zero means alarm ID 26 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1065<small>doc 1066</small></td><td class="n">Alarm ID 27 status</td><td class="d">Non-zero means alarm ID 27 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 1067</small></td><td class="n">Alarm ID 28 status</td><td class="d">Non-zero means alarm ID 28 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1067<small>doc 1068</small></td><td class="n">Alarm ID 29 status</td><td class="d">Non-zero means alarm ID 29 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1068<small>doc 1069</small></td><td class="n">Alarm ID 30 status</td><td class="d">Non-zero means alarm ID 30 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1069<small>doc 1070</small></td><td class="n">Alarm ID 31 status</td><td class="d">Non-zero means alarm ID 31 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1070<small>doc 1071</small></td><td class="n">Alarm ID 32 status</td><td class="d">Non-zero means alarm ID 32 is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 2049</small></td><td class="n">RS-485 bias</td><td class="d">Bus biasing in the controller.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2059<small>doc 2060</small></td><td class="n">Application prefix</td><td class="d">Character code, 65 = A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060<small>doc 2061</small></td><td class="n">Application type number</td><td class="d">e.g. 214 for A214.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2061<small>doc 2062</small></td><td class="n">Application sub number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2062<small>doc 2063</small></td><td class="n">Application version</td><td class="d">High byte = major, low byte = minor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2096<small>doc 2097</small></td><td class="n">Wink</td><td class="d">Flash display backlight for this many seconds; 0 stops.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2098<small>doc 2099</small></td><td class="n">Production date</td><td class="d">High byte = year minus 2000, low byte = week.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3999<small>doc 4000</small></td><td class="n">Output status, triac 1</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000<small>doc 4001</small></td><td class="n">Output status, triac 2</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001<small>doc 4002</small></td><td class="n">Output status, triac 3</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002<small>doc 4003</small></td><td class="n">Output status, triac 4</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4003<small>doc 4004</small></td><td class="n">Output status, triac 5</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4004<small>doc 4005</small></td><td class="n">Output status, triac 6</td><td class="d">Present value of the triac output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4005<small>doc 4006</small></td><td class="n">Output status, relay 1</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4006<small>doc 4007</small></td><td class="n">Output status, relay 2</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4007<small>doc 4008</small></td><td class="n">Output status, relay 3</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4008<small>doc 4009</small></td><td class="n">Output status, relay 4</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4009<small>doc 4010</small></td><td class="n">Output status, relay 5</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4010<small>doc 4011</small></td><td class="n">Output status, relay 6</td><td class="d">Present value of the relay output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4015<small>doc 4016</small></td><td class="n">Output status, ECA 32 AO 1</td><td class="d">Analog output of the ECA 32 module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4016<small>doc 4017</small></td><td class="n">Output status, ECA 32 AO 2</td><td class="d">Analog output of the ECA 32 module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4017<small>doc 4018</small></td><td class="n">Output status, ECA 32 AO 3</td><td class="d">Analog output of the ECA 32 module.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4019<small>doc 4020</small></td><td class="n">Manual status, motorized valve 1</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = STOP; 2 = CLOSE; 3 = OPEN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4025<small>doc 4026</small></td><td class="n">Manual status, relay 1</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4026<small>doc 4027</small></td><td class="n">Manual status, relay 2</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4027<small>doc 4028</small></td><td class="n">Manual status, relay 3</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4028<small>doc 4029</small></td><td class="n">Manual status, relay 4</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4029<small>doc 4030</small></td><td class="n">Manual status, relay 5</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4030<small>doc 4031</small></td><td class="n">Manual status, relay 6</td><td class="d">Manual setting made on the display.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4059<small>doc 4060</small></td><td class="n">Override, motorized valve 1 (triac 1)</td><td class="d">Output override for 3-point valve 1 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = STOP; 2 = CLOSE; 3 = OPEN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4065<small>doc 4066</small></td><td class="n">Override, relay 1</td><td class="d">Output override for relay 1 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4066<small>doc 4067</small></td><td class="n">Override, relay 2</td><td class="d">Output override for relay 2 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4067<small>doc 4068</small></td><td class="n">Override, relay 3</td><td class="d">Output override for relay 3 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4068<small>doc 4069</small></td><td class="n">Override, relay 4</td><td class="d">Output override for relay 4 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4069<small>doc 4070</small></td><td class="n">Override, relay 5</td><td class="d">Output override for relay 5 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4070<small>doc 4071</small></td><td class="n">Override, relay 6</td><td class="d">Output override for relay 6 when not in manual mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = AUTO; 1 = OFF; 2 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4200<small>doc 4201</small></td><td class="n">Circuit 1 mode</td><td class="d">Operating mode; manual mode on one circuit applies to all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual operation; 1 = Scheduled operation; 2 = Constant comfort temperature; 3 = Constant setback temperature; 4 = Frost protection/standby; 5 = Active cooling (A232 only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4201<small>doc 4202</small></td><td class="n">Circuit 2 mode</td><td class="d">Operating mode; manual mode on one circuit applies to all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual operation; 1 = Scheduled operation; 2 = Constant comfort temperature; 3 = Constant setback temperature; 4 = Frost protection/standby; 5 = Active cooling (A232 only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4202<small>doc 4203</small></td><td class="n">Circuit 3 mode</td><td class="d">Operating mode; manual mode on one circuit applies to all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual operation; 1 = Scheduled operation; 2 = Constant comfort temperature; 3 = Constant setback temperature; 4 = Frost protection/standby; 5 = Active cooling (A232 only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4203<small>doc 4204</small></td><td class="n">Circuit 4 mode</td><td class="d">Operating mode; manual mode on one circuit applies to all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual operation; 1 = Scheduled operation; 2 = Constant comfort temperature; 3 = Constant setback temperature; 4 = Frost protection/standby; 5 = Active cooling (A232 only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4210<small>doc 4211</small></td><td class="n">Circuit 1 status</td><td class="d">Current operating status of the circuit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Setback; 1 = Pre-comfort; 2 = Comfort; 3 = Pre-setback; 4 = Holiday constant comfort temperature; 5 = Holiday 7-23h comfort temperature; 6 = Holiday constant setback temperature; 7 = Holiday frost protection/standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4211<small>doc 4212</small></td><td class="n">Circuit 2 status</td><td class="d">Current operating status of the circuit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Setback; 1 = Pre-comfort; 2 = Comfort; 3 = Pre-setback; 4 = Holiday constant comfort temperature; 5 = Holiday 7-23h comfort temperature; 6 = Holiday constant setback temperature; 7 = Holiday frost protection/standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4212<small>doc 4213</small></td><td class="n">Circuit 3 status</td><td class="d">Current operating status of the circuit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Setback; 1 = Pre-comfort; 2 = Comfort; 3 = Pre-setback; 4 = Holiday constant comfort temperature; 5 = Holiday 7-23h comfort temperature; 6 = Holiday constant setback temperature; 7 = Holiday frost protection/standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4213<small>doc 4214</small></td><td class="n">Circuit 4 status</td><td class="d">Current operating status of the circuit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Setback; 1 = Pre-comfort; 2 = Comfort; 3 = Pre-setback; 4 = Holiday constant comfort temperature; 5 = Holiday 7-23h comfort temperature; 6 = Holiday constant setback temperature; 7 = Holiday frost protection/standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5996<small>doc 5997</small></td><td class="n">M-bus baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 300; 1 = 600; 2 = 1200; 3 = 2400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5997<small>doc 5998</small></td><td class="n">M-bus command</td><td class="d">Start a meter scan or re-initialize.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Init; 2 = Scan for energy meter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5998<small>doc 5999</small></td><td class="n">M-bus state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reset; 1 = Init; 2 = Scanning; 3 = Idle</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5999<small>doc 6000</small></td><td class="n">Energy meter 1 M-bus address</td><td class="d">M-bus primary address 0-254 (251-254 special; 254 only with one meter) or 255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6000<small>doc 6001</small></td><td class="n">Energy meter 1 type</td><td class="d">Data set read from the meter; changing it resets values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Generic small data set, small units; 1 = Generic small data set, large units; 2 = Generic large data set, small units; 3 = Generic large data set, large units; 4 = Volume and energy only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6001<small>doc 6002</small></td><td class="n">Energy meter 1 scan time</td><td class="d">Poll interval.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6002<small>doc 6003</small></td><td class="n">Energy meter 1 ID / serial</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6005<small>doc 6006</small></td><td class="n">Energy meter 1 flow temperature</td><td class="d">Types 0-3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6006<small>doc 6007</small></td><td class="n">Energy meter 1 return temperature</td><td class="d">Types 0-3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6007<small>doc 6008</small></td><td class="n">Energy meter 1 flow</td><td class="d">Types 0-3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6009<small>doc 6010</small></td><td class="n">Energy meter 1 power</td><td class="d">Types 0-3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6011<small>doc 6012</small></td><td class="n">Energy meter 1 accumulated volume</td><td class="d">Types 0-3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6013<small>doc 6014</small></td><td class="n">Energy meter 1 accumulated energy</td><td class="d">kWh for types 0 and 2; 0.1 MWh units for types 1 and 3.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10197<small>doc 10198</small></td><td class="n">Automatic summer time</td><td class="d">EU summer-time rules.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10200<small>doc 10201</small></td><td class="n">Raw sensor S1</td><td class="d">Temperature at sensor input S1.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10201<small>doc 10202</small></td><td class="n">Raw sensor S2</td><td class="d">Temperature at sensor input S2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10202<small>doc 10203</small></td><td class="n">Raw sensor S3</td><td class="d">Temperature at sensor input S3.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10203<small>doc 10204</small></td><td class="n">Raw sensor S4</td><td class="d">Temperature at sensor input S4.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10204<small>doc 10205</small></td><td class="n">Raw sensor S5</td><td class="d">Temperature at sensor input S5.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10205<small>doc 10206</small></td><td class="n">Raw sensor S6</td><td class="d">Temperature at sensor input S6.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10206<small>doc 10207</small></td><td class="n">Raw sensor S7</td><td class="d">Temperature at sensor input S7.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10207<small>doc 10208</small></td><td class="n">Raw sensor S8</td><td class="d">Temperature at sensor input S8.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10208<small>doc 10209</small></td><td class="n">Raw sensor S9</td><td class="d">Temperature at sensor input S9.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10209<small>doc 10210</small></td><td class="n">Raw sensor S10</td><td class="d">Temperature at sensor input S10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10210<small>doc 10211</small></td><td class="n">Raw sensor S11</td><td class="d">Temperature at sensor input S11.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10211<small>doc 10212</small></td><td class="n">Raw sensor S12</td><td class="d">Temperature at sensor input S12.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10212<small>doc 10213</small></td><td class="n">ECA 30 room A, room temperature</td><td class="d">Room temperature from an ECA 30/31 set as HMI A; reads 19200 if none is fitted.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11174<small>doc 11175</small></td><td class="n">Circuit 1 heat curve slope</td><td class="d">Slope of the heat curve; writable in some applications.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11179<small>doc 11180</small></td><td class="n">Circuit 1 comfort room setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11180<small>doc 11181</small></td><td class="n">Circuit 1 saving room setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11189<small>doc 11190</small></td><td class="n">Circuit 1 comfort DHW setpoint</td><td class="d">Used when circuit 1 is a DHW circuit.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11190<small>doc 11191</small></td><td class="n">Circuit 1 saving DHW setpoint</td><td class="d">Used when circuit 1 is a DHW circuit.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12179<small>doc 12180</small></td><td class="n">Circuit 2 comfort room setpoint</td><td class="d">Circuit 2 = circuit 1 PNU + 1000.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12180<small>doc 12181</small></td><td class="n">Circuit 2 saving room setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12189<small>doc 12190</small></td><td class="n">Circuit 2 comfort DHW setpoint</td><td class="d">DHW setpoint when circuit 2 is DHW (e.g. A266.1).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12190<small>doc 12191</small></td><td class="n">Circuit 2 saving DHW setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64044<small>doc 64045</small></td><td class="n">Clock hour</td><td class="d">0-23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64045<small>doc 64046</small></td><td class="n">Clock minute</td><td class="d">0-59; seconds reset to 0 on write.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64046<small>doc 64047</small></td><td class="n">Date day</td><td class="d">1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64047<small>doc 64048</small></td><td class="n">Date month</td><td class="d">1-12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64048<small>doc 64049</small></td><td class="n">Date year</td><td class="d">2009-2099.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All values are 16-bit integers that must be scaled per parameter. The guide warns that scales in its PNU list are guidelines and can change with the application; check the application key instructions for the parameters you write.</li><li>The guide does not say whether integers are signed. Temperatures (sensors, setpoints) are listed as INT16 because outdoor temperatures go below zero; codes and counts as UINT16.</li><li>Sensor S2 example: raw 0x0860 = 2144 = 21.44 °C (scale 100). Setpoint example: 200 = 20.0 °C (scale 10).</li><li>Application parameters live at 11xxx (circuit 1), 12xxx (circuit 2), 13xxx (circuit 3); add 1000 per circuit. Only circuits 1 and 2 setpoints are listed.</li><li>M-bus energy meter values use two PNUs with the high word in the first one (serial example 0x00A7, 0xFEE3 = 11009763), so 32-bit values are ABCD. Meters 2-5 start at PNU 6050, 6100, 6150, 6200 with the same offsets. Energy meter type 4 uses a different layout and is not listed.</li><li>Only function codes 03 and 04 (read) and 06 (write single) are supported; function 16 is not, so write one register at a time. Up to 123 PNUs can be read in one request.</li><li>Output bitmask PNUs 3998 (high word) and 3999 (low word) are left out because the guide&#x27;s bit table does not say which bits sit in which word; use the per-output status PNUs 4000-4018 instead.</li><li>Manual output states can only be set on the display or ECA 30/31, not over Modbus. Override only applies when the controller is not in manual mode.</li><li>Holiday programs (10700-10839), weekly schedules (3110-3975), heat-curve points and the anti-bacteria settings are documented in the guide but left out to keep the map short.</li><li>The operating status reads 0 (setback) whenever the circuit mode is above 3.</li><li>Modbus/TCP connections are closed by the controller after about 75 seconds without traffic.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) have?</summary><p>This map lists 131 registers: 131 holding registers. 40 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide lists parameter numbers (PNU) and states the register address is PNU-1; its frame example reads comfort setpoint PNU 11180 at 0x2BAB (11179). So request PNU minus 1 on the wire.</p></details><details><summary>What byte order does the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)?</summary><p>Start with HR 10200 Raw sensor S1 (Sensor S1 (meaning depends on the application key)); HR 10202 Raw sensor S3 (Sensor S3 (meaning depends on the application key)); HR 4200 Circuit 1 mode (Circuit 1 mode (write to change)); HR 4210 Circuit 1 status (Circuit 1 status); HR 11179 Circuit 1 comfort room setpoint (Circuit 1 comfort room setpoint); HR 1024 Alarm field 1 (alarms 1-16) (Alarm bits 1-16); HR 6013 Energy meter 1 accumulated energy (Energy meter 1 accumulated energy).</p></details><details><summary>How do I enable Modbus control of the Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)?</summary><p>No enable step: Modbus is always active. Set the Modbus address (PNU 38) and RS-485 baud rate (PNU 39). All three models have the USB service port and RS-485 Modbus RTU (galvanically isolated on the 296/310); Modbus/TCP is on the ECL 296/310 only.</p></details><details><summary>Where is the official Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP) Modbus documentation?</summary><p>The source is ECL Comfort 210 / 296 / 310, communication description (VI.LG.V5.02 (AQ074886472234en-010502)), revision 2018-08, published free by Danfoss at https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf.</p></details></div>
<h2>More Danfoss Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/ic2-micro" data-row><span class="k">Variable frequency drive</span><h3>Danfoss iC2-Micro frequency converter (Modbus RTU)</h3><p>Danfoss iC2-Micro frequency converters using the built-in RS-485 port with P 10.1.1 Protocol = [2] Modbus RTU and the FC control profile; Application Guide AB413939445838en-000401.</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: iC2-Micro, iC2 Micro, Danfoss iC2</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-302" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 301/302 (Modbus RTU)</h3><p>VLT AutomationDrive FC 301 and FC 302 (0.25-75 kW design guide; same scheme across sizes) using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 9.5x / 48.96 programming guide.</p><div class="meta">62 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AutomationDrive, FC 301, FC301, FC302, FC-302, FC-301, FC 300</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-360" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h3><p>VLT AutomationDrive FC 360 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">79 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC360, FC-360, VLT AutomationDrive FC 360</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/cds-803" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Compressor Drive CDS 803 (Modbus RTU)</h3><p>VLT Compressor Drive CDS 803 (variable-speed compressor drive for HVAC/R) using the built-in RS-485 port with 8-30 Protocol = Modbus RTU; Modbus rules from Design Guide MG18N202 (software 1.20), parameter data from Programming Guide MG18P202 (software 2.0).</p><div class="meta">79 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: CDS803, CDS-803, VLT Compressor Drive CDS 803</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-102" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h3><p>VLT HVAC Drive FC 102 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter scaling checked against the software 7.61 programming guide.</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT HVAC Drive, FC102, FC-102</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-280" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Midi Drive FC 280 (Modbus RTU)</h3><p>VLT Midi Drive FC 280 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">89 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC280, FC-280, VLT Midi Drive FC 280, VLT Midi Drive</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/jablotron/futura" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Jablotron FUTURA L / M / S heat recovery ventilation unit (Modbus TCP)</h3><p>Futura L/M/S from firmware FUA.P.06.71, register list v5.0 (13.10.2025). Futura L+ uses different addresses and is not covered.</p><div class="meta">162 registers &middot; 50 writable &middot; TCP</div><span class="sr-only"> Also known as: Futura L, Futura M, Futura S, JABLOTRON FUTURA</span></a></li><li><a class="card" href="/modbus-register-maps/loytec/l-stat" data-row><span class="k">Thermostat (room operating unit with sensors)</span><h3>LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h3><p>LSTAT-800/801/802 room operating units (all button layouts), user manual version 3.2.8 (document 88085811).</p><div class="meta">28 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf" rel="nofollow noopener" target="_blank">ECL Comfort 210 / 296 / 310, communication description &middot; VI.LG.V5.02 (AQ074886472234en-010502) &middot; rev. 2018-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
