<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss FC 102 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Danfoss FC 102 Modbus register map: 51 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/danfoss/fc-102">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss FC 102 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Danfoss FC 102 Modbus register map: 51 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/danfoss/fc-102">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss FC 102 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Danfoss FC 102 Modbus register map: 51 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102",
   "name": "Danfoss FC 102 Modbus Register List & Map | Easy Modbus",
   "description": "Danfoss FC 102 Modbus register map: 51 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102#dataset",
   "name": "Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus register map",
   "description": "Danfoss's HVAC variable frequency drive with a built-in RS-485 port that can run Modbus RTU. Control word, bus reference, status word and main actual value sit at fixed holding registers 50000-50210, and every drive parameter is a holding register at ten times its parameter number. This map covers the control block, the communication and comm-loss parameters, and the main 15-xx/16-xx readouts whose conversion index is published. Danfoss FC 102 Modbus register map: 51 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102",
   "keywords": [
    "Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus register map",
    "Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus registers",
    "Danfoss Modbus map",
    "VLT HVAC Drive Modbus register map",
    "FC102 Modbus register map",
    "FC-102 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VLT HVAC Drive FC 102 Design Guide 1.1-90 kW (chapter 8 RS485 Installation and Set-up, Modbus RTU)",
    "url": "https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss VLT HVAC Drive FC 102 (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 51 registers: 1 coil, 50 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 1-based. A parameter's register number is 10 x its parameter number (3-03 -> 3030, 16-13 -> 16130) and the request carries that number minus 1 (3-03 is read at address 3029 = 0x0BD5, per the manual's own example). The fixed process registers CTW 50000, REF 50010, STW 50200 and MAV 50210 follow the same minus-1 rule (CTW = address 49999). Coils are also numbered from 1 (coil 65 = address 64)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss VLT HVAC Drive FC 102 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 49999 Control word (CTW) (CTW: start/stop/reset); HR 50009 Bus reference (REF) (REF: speed reference, 4000h = 100%); HR 50199 Status word (STW) (STW: ready/running/trip/warning); HR 16129 16-13 Frequency (16-13 Frequency, 0.1 Hz); HR 16139 16-14 Motor current (16-14 Motor current, 0.01 A); HR 16099 16-10 Power [kW] (16-10 Power, 10 W steps (0.01 kW)); HR 16899 16-90 Alarm Word (16-90 Alarm word); HR 15019 15-02 kWh Counter (15-02 kWh counter)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss VLT HVAC Drive FC 102 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 8-30 Protocol = [2] Modbus RTU (effective only after powering the drive off and on), 8-31 Address, 8-32 FC Port Baud Rate and 8-33 Parity/Stop Bits. Control word source 8-02 must be [1] FC port; 8-01 Control Site chooses digital and/or control word; 8-50..8-56 decide how bus bits combine with digital inputs (8-50, 8-55 and 8-56 default to Logic OR). STW bit 9 must read 1 (not in local operation) for bus control, and CTW bit 10 (data valid) must be 1."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8-03 Control Word Timeout Time (0.5-18000 s, 0.1 s units) and 8-04 Control Word Timeout Function (default Off; options include Freeze output, Stop, Jogging, Max. speed, Stop and trip, set-up switching, Warning only). A valid control word restarts the timer. 8-05 decides what happens after communication returns from a set-up-switching timeout, and 8-06 resets that timeout when 8-05 = Hold set-up."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VLT HVAC Drive FC 102 Design Guide 1.1-90 kW (chapter 8 RS485 Installation and Set-up, Modbus RTU) (MG11BC02), revision 2014-06, published free by Danfoss at https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VLT HVAC Drive FC 102 (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/fc-102"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/danfoss/">Danfoss</a></li><li aria-current="page">VLT HVAC Drive FC 102 (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Danfoss</span> VLT HVAC Drive FC 102 (Modbus RTU) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss&#x27;s HVAC variable frequency drive with a built-in RS-485 port that can run Modbus RTU. Control word, bus reference, status word and main actual value sit at fixed holding registers 50000-50210, and every drive parameter is a holding register at ten times its parameter number. This map covers the control block, the communication and comm-loss parameters, and the main 15-xx/16-xx readouts whose conversion index is published.</p>
<p>This page lists <strong>51 Modbus registers</strong> for the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>VLT HVAC Drive FC 102 (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>51 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8E1</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Programming data per software 7.61 guide; Modbus mapping per Design Guide MG11BC02 (software 3.9x)</dd></div><div><dt>Also known as</dt><dd>VLT HVAC Drive, FC102, FC-102</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf" rel="nofollow noopener" target="_blank">VLT HVAC Drive FC 102 Design Guide 1.1-90 kW (chapter 8 RS485 Installation and Set-up, Modbus RTU) &middot; MG11BC02 &middot; rev. 2014-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/danfoss/fc-102.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/danfoss/fc-102.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set 8-30 to Modbus RTU and power-cycle, make sure 8-02 points at the FC port and the drive is not in local/Hand control, then write the control word to 50000 and the reference to 50010 and poll 50200/50210. Read readouts from the 16-xx registers at parameter number x 10 (minus 1 on the wire).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-49999">HR 49999</a></td><td class="n">Control word (CTW)</td><td class="f">BITMAP16</td><td>CTW: start/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-50009">HR 50009</a></td><td class="n">Bus reference (REF)</td><td class="f">INT16</td><td>REF: speed reference, 4000h = 100%</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-50199">HR 50199</a></td><td class="n">Status word (STW)</td><td class="f">BITMAP16</td><td>STW: ready/running/trip/warning</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16129">HR 16129</a></td><td class="n">16-13 Frequency</td><td class="f">UINT16</td><td>16-13 Frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16139">HR 16139</a></td><td class="n">16-14 Motor current</td><td class="f">INT32 ABCD</td><td>16-14 Motor current, 0.01 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16099">HR 16099</a></td><td class="n">16-10 Power [kW]</td><td class="f">INT32 ABCD</td><td>16-10 Power, 10 W steps (0.01 kW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16899">HR 16899</a></td><td class="n">16-90 Alarm Word</td><td class="f">UINT32 ABCD</td><td>16-90 Alarm word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15019">HR 15019</a></td><td class="n">15-02 kWh Counter</td><td class="f">UINT32 ABCD</td><td>15-02 kWh counter</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set 8-30 Protocol = [2] Modbus RTU (effective only after powering the drive off and on), 8-31 Address, 8-32 FC Port Baud Rate and 8-33 Parity/Stop Bits. Control word source 8-02 must be [1] FC port; 8-01 Control Site chooses digital and/or control word; 8-50..8-56 decide how bus bits combine with digital inputs (8-50, 8-55 and 8-56 default to Logic OR). STW bit 9 must read 1 (not in local operation) for bus control, and CTW bit 10 (data valid) must be 1.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>8-03 Control Word Timeout Time (0.5-18000 s, 0.1 s units) and 8-04 Control Word Timeout Function (default Off; options include Freeze output, Stop, Jogging, Max. speed, Stop and trip, set-up switching, Warning only). A valid control word restarts the timer. 8-05 decides what happens after communication returns from a set-up-switching timeout, and 8-06 resets that timeout when 8-05 = Hold set-up.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Parameter register = parameter number x 10, request address = that minus 1 (16-13 -&gt; 16130 -&gt; address 16129).</li><li>32-bit values are high word first (ABCD).</li><li>REF/MAV use 4000h = 100% of the 3-02..3-03 reference range, negative values in two&#x27;s complement.</li><li>CTW bit 10 must be 1 or the whole control word is ignored. Derived from the bit table (these words are not printed in the manual): bits 2, 3, 4, 5, 6 and 10 set = 047Ch runs on the ramp; clearing bit 6 (043Ch) ramps to stop; bit 7 resets on its rising edge.</li><li>Uint8 parameters still occupy a full 16-bit register.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on the control terminals of the built-in FC port; set address 1-247 for Modbus RTU in 8-31.</li><li>Parity default is even with 1 stop bit (8-33); baud is chosen in 8-32 (2400-115200).</li><li>8-35 Minimum Response Delay can be raised for slow masters or converters.</li><li>Array parameters need the index written to holding register 9 before the read or write.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Parameter writes go to RAM only unless coil 65 is set to 1; RAM changes are lost at power-down.</li><li>If 8-02 was changed to an option slot (e.g. after a fieldbus option was fitted), Modbus control words on the FC port are ignored.</li><li>Pressing [Stop/Reset] on the keypad or selecting local in 3-13 Reference Site blocks bus control (STW bit 9 = 0).</li></ul>
</section>
<h2 id="registers">Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">51 of 51 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-64"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Parameter write control</td><td class="d">0 = parameter writes go to RAM only, 1 = RAM and EEPROM.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RAM only; 1 = RAM and EEPROM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 00007</small></td><td class="n">Last error code</td><td class="d">Last error from the FC data object interface.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">Parameter index (IND)</td><td class="d">Array index used for subsequent array-parameter reads/writes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3019<small>doc 3020 (par. 3-02)</small></td><td class="n">3-02 Minimum Reference</td><td class="d">Lower reference limit in the reference unit.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3029<small>doc 3030 (par. 3-03)</small></td><td class="n">3-03 Maximum Reference</td><td class="d">Reference value that REF 4000h (100%) corresponds to.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3409<small>doc 3410 (par. 3-41)</small></td><td class="n">3-41 Ramp 1 Ramp Up Time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3419<small>doc 3420 (par. 3-42)</small></td><td class="n">3-42 Ramp 1 Ramp Down Time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8009<small>doc 8010 (par. 8-01)</small></td><td class="n">8-01 Control Site</td><td class="d">Which inputs the drive obeys.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Digital and ctrl.word; 1 = Digital only; 2 = Controlword only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8019<small>doc 8020 (par. 8-02)</small></td><td class="n">8-02 Control Word Source</td><td class="d">Port the control word is taken from.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = FC port; 2 = USB port; 3 = Option A; 4 = Option B; 5 = Option C0; 6 = Option C1; 30 = External can</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8029<small>doc 8030 (par. 8-03)</small></td><td class="n">8-03 Control Word Timeout Time</td><td class="d">Comm-loss timeout (0.5-18000 s).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8039<small>doc 8040 (par. 8-04)</small></td><td class="n">8-04 Control Word Timeout Function</td><td class="d">Action when the timeout expires.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Freeze output; 2 = Stop; 3 = Jogging; 4 = Max. speed; 5 = Stop and trip; 7 = Select setup 1; 8 = Select setup 2; 9 = Select setup 3; 10 = Select setup 4; 20 = N2 Override release; 27 = Forced stop and trip; 30 = Warning only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8099<small>doc 8100 (par. 8-10)</small></td><td class="n">8-10 Control Word Profile</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC profile; 1 = PROFIdrive profile; 5 = ODVA; 7 = CANopen DSP 402; 22 = PROFIdrive v4_2 profile</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8299<small>doc 8300 (par. 8-30)</small></td><td class="n">8-30 Protocol</td><td class="d">Takes effect after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC; 1 = FC MC; 2 = Modbus RTU; 3 = Metasys N2; 4 = FLN; 5 = BACnet; 9 = FC option; 20 = LEN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8309<small>doc 8310 (par. 8-31)</small></td><td class="n">8-31 Address</td><td class="d">Drive address on the FC (RS-485) port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8319<small>doc 8320 (par. 8-32)</small></td><td class="n">8-32 FC Port Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200; 4 = 38400; 5 = 57600; 6 = 76800; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8329<small>doc 8330 (par. 8-33)</small></td><td class="n">8-33 Parity/Stop Bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even parity, 1 stop bit; 1 = Odd parity, 1 stop bit; 2 = No parity, 1 stop bit; 3 = No parity, 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8349<small>doc 8350 (par. 8-35)</small></td><td class="n">8-35 Minimum Response Delay</td><td class="d">Delay before the drive answers (5-10000 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14999<small>doc 15000 (par. 15-00)</small></td><td class="n">15-00 Operating hours</td><td class="d">Hours the drive has been powered.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15009<small>doc 15010 (par. 15-01)</small></td><td class="n">15-01 Running Hours</td><td class="d">Hours the motor has run.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15019<small>doc 15020 (par. 15-02)</small></td><td class="n">15-02 kWh Counter</td><td class="d">Energy consumed by the drive.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15029<small>doc 15030 (par. 15-03)</small></td><td class="n">15-03 Power Up&#x27;s</td><td class="d">Number of power-ups.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15039<small>doc 15040 (par. 15-04)</small></td><td class="n">15-04 Over Temp&#x27;s</td><td class="d">Number of temperature faults.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15999<small>doc 16000 (par. 16-00)</small></td><td class="n">16-00 Control Word</td><td class="d">Control word the drive received (same bits as CTW).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Preset reference select LSB; bit 1 = Preset reference select MSB; bit 2 = 0 = DC brake, 1 = ramp; bit 3 = 0 = coast stop, 1 = no coasting; bit 4 = 0 = quick stop, 1 = ramp; bit 5 = 0 = hold (freeze) output frequency, 1 = use ramp; bit 6 = 0 = ramp stop, 1 = start; bit 7 = Reset (on 0-&gt;1 edge); bit 8 = 1 = jog; bit 9 = 0 = ramp 1, 1 = ramp 2; bit 10 = 1 = data valid (0 = control word ignored); bit 11 = 1 = relay 01 active (if 5-40 set to CTW bit 11); bit 12 = 1 = relay active if 5-40 is set to CTW bit 12 (table says relay 02, text says relay 04); bit 13 = Set-up select LSB; bit 14 = Set-up select MSB; bit 15 = 1 = reverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16009<small>doc 16010 (par. 16-01)</small></td><td class="n">16-01 Reference [Unit]</td><td class="d">Active reference in the configured reference unit.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16019<small>doc 16020 (par. 16-02)</small></td><td class="n">16-02 Reference %</td><td class="d">Total reference in percent.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16029<small>doc 16030 (par. 16-03)</small></td><td class="n">16-03 Status Word</td><td class="d">Drive status word (same bits as STW).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Control ready; bit 1 = Drive ready; bit 2 = 1 = enable (0 = coasting); bit 3 = Trip; bit 4 = Error (no trip); bit 5 = Reserved; bit 6 = Triplock; bit 7 = Warning; bit 8 = Speed = reference; bit 9 = 1 = bus control possible (0 = local operation); bit 10 = Frequency within limits; bit 11 = In operation (running); bit 12 = Stopped, auto start (inverter overtemperature); bit 13 = Voltage limit exceeded; bit 14 = Torque/current limit exceeded; bit 15 = Thermal timer exceeded</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16099<small>doc 16100 (par. 16-10)</small></td><td class="n">16-10 Power [kW]</td><td class="d">Motor power; fieldbus value is in 10 W steps.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16109<small>doc 16110 (par. 16-11)</small></td><td class="n">16-11 Power [hp]</td><td class="d">Motor power in hp.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>hp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16119<small>doc 16120 (par. 16-12)</small></td><td class="n">16-12 Motor Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16129<small>doc 16130 (par. 16-13)</small></td><td class="n">16-13 Frequency</td><td class="d">Output frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16139<small>doc 16140 (par. 16-14)</small></td><td class="n">16-14 Motor current</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16159<small>doc 16160 (par. 16-16)</small></td><td class="n">16-16 Torque [Nm]</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16169<small>doc 16170 (par. 16-17)</small></td><td class="n">16-17 Speed [RPM]</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16179<small>doc 16180 (par. 16-18)</small></td><td class="n">16-18 Motor Thermal</td><td class="d">Calculated motor thermal load.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16219<small>doc 16220 (par. 16-22)</small></td><td class="n">16-22 Torque [%]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16299<small>doc 16300 (par. 16-30)</small></td><td class="n">16-30 DC Link Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16339<small>doc 16340 (par. 16-34)</small></td><td class="n">16-34 Heatsink Temp.</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16349<small>doc 16350 (par. 16-35)</small></td><td class="n">16-35 Inverter Thermal</td><td class="d">Inverter thermal load.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16389<small>doc 16390 (par. 16-39)</small></td><td class="n">16-39 Control Card Temp.</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16519<small>doc 16520 (par. 16-52)</small></td><td class="n">16-52 Feedback [Unit]</td><td class="d">Process feedback in the process-control unit.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16599<small>doc 16600 (par. 16-60)</small></td><td class="n">16-60 Digital Input</td><td class="d">Digital input states as a binary value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16899<small>doc 16900 (par. 16-90)</small></td><td class="n">16-90 Alarm Word</td><td class="d">Active alarms as bit flags (see programming guide).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16909<small>doc 16910 (par. 16-91)</small></td><td class="n">16-91 Alarm Word 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16919<small>doc 16920 (par. 16-92)</small></td><td class="n">16-92 Warning Word</td><td class="d">Active warnings as bit flags.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16929<small>doc 16930 (par. 16-93)</small></td><td class="n">16-93 Warning Word 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16939"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16939<small>doc 16940 (par. 16-94)</small></td><td class="n">16-94 Ext. Status Word</td><td class="d">Extended status bit flags.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16949"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16949<small>doc 16950 (par. 16-95)</small></td><td class="n">16-95 Ext. Status Word 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49999<small>doc 50000</small></td><td class="n">Control word (CTW)</td><td class="d">FC profile control word (8-10 = FC profile).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset reference select LSB; bit 1 = Preset reference select MSB; bit 2 = 0 = DC brake, 1 = ramp; bit 3 = 0 = coast stop, 1 = no coasting; bit 4 = 0 = quick stop, 1 = ramp; bit 5 = 0 = hold (freeze) output frequency, 1 = use ramp; bit 6 = 0 = ramp stop, 1 = start; bit 7 = Reset (on 0-&gt;1 edge); bit 8 = 1 = jog; bit 9 = 0 = ramp 1, 1 = ramp 2; bit 10 = 1 = data valid (0 = control word ignored); bit 11 = 1 = relay 01 active (if 5-40 set to CTW bit 11); bit 12 = 1 = relay active if 5-40 is set to CTW bit 12 (table says relay 02, text says relay 04); bit 13 = Set-up select LSB; bit 14 = Set-up select MSB; bit 15 = 1 = reverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50009<small>doc 50010</small></td><td class="n">Bus reference (REF)</td><td class="d">Signed; 16384 (4000h) = 100% of 3-03 Maximum Reference.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50199<small>doc 50200</small></td><td class="n">Status word (STW)</td><td class="d">FC profile status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Control ready; bit 1 = Drive ready; bit 2 = 1 = enable (0 = coasting); bit 3 = Trip; bit 4 = Error (no trip); bit 5 = Reserved; bit 6 = Triplock; bit 7 = Warning; bit 8 = Speed = reference; bit 9 = 1 = bus control possible (0 = local operation); bit 10 = Frequency within limits; bit 11 = In operation (running); bit 12 = Stopped, auto start (inverter overtemperature); bit 13 = Voltage limit exceeded; bit 14 = Torque/current limit exceeded; bit 15 = Thermal timer exceeded</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50209<small>doc 50210</small></td><td class="n">Main actual value (MAV)</td><td class="d">Actual output; scaled like REF (4000h = 100%).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling comes from each parameter&#x27;s conversion index in the programming guide: -1 = x0.1, -2 = x0.01, -3 = x0.001, 0 = x1, 1 = x10. The 4.x guide&#x27;s conversion table gives indices 67, 74, 75 and 100 the factors 1/60, 3600, 3600000 and 1 relative to SI units, so the transferred integer is already in RPM, hours, kWh and degC respectively (scale 1).</li><li>3-02/3-03 conversion index -3 is printed in the 7.61 guide and agrees with the design guide example (0016E360h = 1500000 = 1500.000 RPM). Programming data source: VLT HVAC Drive FC 102 Programming Guide, software 7.61, AU430028034214en-001901 (2024.10), https://assets.danfoss.com/documents/435027/AU430028034214en-001901.pdf.</li><li>32-bit parameters occupy two registers, high word first: the manual&#x27;s example reads 3-03 at registers 3030/3031 and returns 0016E360h = 1500000 = 1500.000 RPM.</li><li>8-bit parameters (Uint8) are read and written as one 16-bit register.</li><li>REF and MAV are signed 16-bit values where 16384 (4000h) = 100%; with 3-00 = min-max the range runs from 3-02 (0%) to 3-03 (100%), with -max..+max it runs from -3-03 to +3-03.</li><li>Left out: 16-26 Power Filtered [kW] (conversion index 0 on a kW parameter; the 7.61 guide gives W as the base unit for 16-10, so 16-26&#x27;s raw unit could be W or kW and is not stated), 16-23 Motor Shaft Power (index 1 with no stated base unit); 16-05 Main Actual Value [%] and 16-15 Frequency [%] (normalised N2 type); 15-30..15-33 alarm log arrays (need the IND pointer in register 9); text parameters. 16-10 Power [kW] is included because the 7.61 guide states its fieldbus value is in 10 W steps (index 1, base unit W).</li><li>Alarm/warning/extended status words (16-90..16-95) are listed as raw UINT32; their bit meanings are in the programming guide&#x27;s troubleshooting tables.</li><li>Coils 1-16 / 17-32 / 33-48 / 49-64 mirror CTW, REF, STW and MAV bit by bit; only coil 65 (parameter write control) is listed separately.</li><li>The design guide&#x27;s 3-14 example prints registers 3410/3411; by the x10 rule 3-14 is 3140/3141, so treat that example as a typo.</li><li>FC 202 / FC 302 use the same scheme but have their own programming guides; this file only claims FC 102.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) have?</summary><p>This map lists 51 registers: 1 coil, 50 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 1-based. A parameter&#x27;s register number is 10 x its parameter number (3-03 -&gt; 3030, 16-13 -&gt; 16130) and the request carries that number minus 1 (3-03 is read at address 3029 = 0x0BD5, per the manual&#x27;s own example). The fixed process registers CTW 50000, REF 50010, STW 50200 and MAV 50210 follow the same minus-1 rule (CTW = address 49999). Coils are also numbered from 1 (coil 65 = address 64).</p></details><details><summary>What byte order does the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss VLT HVAC Drive FC 102 (Modbus RTU)?</summary><p>Start with HR 49999 Control word (CTW) (CTW: start/stop/reset); HR 50009 Bus reference (REF) (REF: speed reference, 4000h = 100%); HR 50199 Status word (STW) (STW: ready/running/trip/warning); HR 16129 16-13 Frequency (16-13 Frequency, 0.1 Hz); HR 16139 16-14 Motor current (16-14 Motor current, 0.01 A); HR 16099 16-10 Power [kW] (16-10 Power, 10 W steps (0.01 kW)); HR 16899 16-90 Alarm Word (16-90 Alarm word); HR 15019 15-02 kWh Counter (15-02 kWh counter).</p></details><details><summary>How do I enable Modbus control of the Danfoss VLT HVAC Drive FC 102 (Modbus RTU)?</summary><p>Set 8-30 Protocol = [2] Modbus RTU (effective only after powering the drive off and on), 8-31 Address, 8-32 FC Port Baud Rate and 8-33 Parity/Stop Bits. Control word source 8-02 must be [1] FC port; 8-01 Control Site chooses digital and/or control word; 8-50..8-56 decide how bus bits combine with digital inputs (8-50, 8-55 and 8-56 default to Logic OR). STW bit 9 must read 1 (not in local operation) for bus control, and CTW bit 10 (data valid) must be 1.</p></details><details><summary>What happens when the Danfoss VLT HVAC Drive FC 102 (Modbus RTU) loses Modbus communication?</summary><p>8-03 Control Word Timeout Time (0.5-18000 s, 0.1 s units) and 8-04 Control Word Timeout Function (default Off; options include Freeze output, Stop, Jogging, Max. speed, Stop and trip, set-up switching, Warning only). A valid control word restarts the timer. 8-05 decides what happens after communication returns from a set-up-switching timeout, and 8-06 resets that timeout when 8-05 = Hold set-up.</p></details><details><summary>Where is the official Danfoss VLT HVAC Drive FC 102 (Modbus RTU) Modbus documentation?</summary><p>The source is VLT HVAC Drive FC 102 Design Guide 1.1-90 kW (chapter 8 RS485 Installation and Set-up, Modbus RTU) (MG11BC02), revision 2014-06, published free by Danfoss at https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf.</p></details></div>
<h2>More Danfoss Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-302" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 301/302 (Modbus RTU)</h3><p>VLT AutomationDrive FC 301 and FC 302 (0.25-75 kW design guide; same scheme across sizes) using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 9.5x / 48.96 programming guide.</p><div class="meta">62 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AutomationDrive, FC 301, FC301, FC302, FC-302, FC-301, FC 300</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-360" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h3><p>VLT AutomationDrive FC 360 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">79 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC360, FC-360, VLT AutomationDrive FC 360</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-280" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Midi Drive FC 280 (Modbus RTU)</h3><p>VLT Midi Drive FC 280 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">89 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC280, FC-280, VLT Midi Drive FC 280, VLT Midi Drive</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/hitachi/sj700-2" data-row><span class="k">Variable frequency drive</span><h3>Hitachi SJ700-2 series inverter (Modbus RTU)</h3><p>Hitachi SJ700-2 series inverters using the built-in RS485 port (TM2) in Modbus-RTU mode (C079), per instruction manual NT204DX.</p><div class="meta">70 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: SJ700, SJ700-2, SJ700 series</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/mch-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MCH Series HVAC drive (Modbus RTU)</h3><p>Lenze AC Tech MCH Series drives, software 213-070 rev 00 (parameter configuration 148); reference guide RG-MHMOD.</p><div class="meta">24 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MCH, Lenze AC Tech MCH, RG-MHMOD</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/l510" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse L510 inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse L510 micro inverters with the RS-485 option card, per communication addendum DOCUMENT-TECO-L510-AC001 Ver01 (2015-06).</p><div class="meta">12 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO L510, L510 Communication Addendum</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/g7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h3><p>Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).</p><div class="meta">76 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-G7U, G7U, G7 Drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/272734/AJ299549559248en-001801.pdf" rel="nofollow noopener" target="_blank">VLT HVAC Drive FC 102 Design Guide 1.1-90 kW (chapter 8 RS485 Installation and Set-up, Modbus RTU) &middot; MG11BC02 &middot; rev. 2014-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
