<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss FC 360 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Danfoss FC 360 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/danfoss/fc-360">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss FC 360 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Danfoss FC 360 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/danfoss/fc-360">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss FC 360 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Danfoss FC 360 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360",
   "name": "Danfoss FC 360 Modbus Register List & Map | Easy Modbus",
   "description": "Danfoss FC 360 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360#dataset",
   "name": "Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus register map",
   "description": "The FC 360 is Danfoss's compact general-purpose AC drive with a built-in RS-485 port that can run Modbus RTU. Control and status words are exchanged as coils (control bits 1-16, status bits 33-48), and every drive parameter is a holding register at ten times its parameter number. This map lists the control/status coils, the communication parameters, the main readouts and the alarm/warning words. Danfoss FC 360 Modbus register map: 79 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360",
   "keywords": [
    "Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus register map",
    "Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus registers",
    "Danfoss Modbus map",
    "FC360 Modbus register map",
    "FC-360 Modbus register map",
    "VLT AutomationDrive FC 360 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VLT AutomationDrive FC 360 Design Guide (chapter 5 RS485 Installation and Set-up, Modbus RTU)",
    "url": "https://files.danfoss.com/download/Drives/MG06B402.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss VLT AutomationDrive FC 360 (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 79 registers: 28 coils, 51 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Coils and registers are numbered from 1 and sent minus 1 (coil 65 = address 64, register 40001 = address 0). A parameter's register is 10 x its parameter number (16-13 -> 16130) and the request uses that minus 1; the design guide reads 3-03 (register 3030) with start address 0x0BD5 = 3029."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss VLT AutomationDrive FC 360 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 6 CTW bit 6 (coil 7) (CTW bit 6: start / ramp stop); CO 10 CTW bit 10 (coil 11) (CTW bit 10: data valid); CO 43 STW bit 11 (coil 44) (Running); CO 35 STW bit 3 (coil 36) (Alarm); HR 16129 16-13 Frequency (16-13 Frequency); HR 16139 16-14 Motor current (16-14 Motor current); HR 16899 16-90 Alarm Word (16-90 Alarm word)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss VLT AutomationDrive FC 360 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8-30 Protocol = [2] Modbus RTU, 8-31 Address 1-247, 8-32 Baud Rate (2400-115200), 8-33 Parity/Stop Bits (default even, 1 stop bit). 8-02 Control Source must be [1] FC port and 8-01 Control Site decides whether digital inputs, the control word or both are used."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8-03 Control Timeout Time (0.1-6000 s, default 1 s) and 8-04 Control Timeout Function (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip) act when the control word stops being updated."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VLT AutomationDrive FC 360 Design Guide (chapter 5 RS485 Installation and Set-up, Modbus RTU) (MG06B402), revision 2014-09, published free by Danfoss at https://files.danfoss.com/download/Drives/MG06B402.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VLT AutomationDrive FC 360 (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/fc-360"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/danfoss/">Danfoss</a></li><li aria-current="page">VLT AutomationDrive FC 360 (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Danfoss</span> VLT AutomationDrive FC 360 (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The FC 360 is Danfoss&#x27;s compact general-purpose AC drive with a built-in RS-485 port that can run Modbus RTU. Control and status words are exchanged as coils (control bits 1-16, status bits 33-48), and every drive parameter is a holding register at ten times its parameter number. This map lists the control/status coils, the communication parameters, the main readouts and the alarm/warning words.</p>
<p>This page lists <strong>79 Modbus registers</strong> for the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) &mdash; 31 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>VLT AutomationDrive FC 360 (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>79 (31 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>8E1</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>FC360, FC-360, VLT AutomationDrive FC 360</dd></div><div><dt>Source document</dt><dd><a href="https://files.danfoss.com/download/Drives/MG06B402.pdf" rel="nofollow noopener" target="_blank">VLT AutomationDrive FC 360 Design Guide (chapter 5 RS485 Installation and Set-up, Modbus RTU) &middot; MG06B402 &middot; rev. 2014-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/danfoss/fc-360.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/danfoss/fc-360.json">JSON</a>
  <a class="btn" href="https://files.danfoss.com/download/Drives/MG06B402.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set 8-30 = Modbus RTU and the port settings, make sure 8-02 is FC port, then write the 16 control bits (coils 1-16) and the reference (coils 17-32) with function 15 and read status coils 33-48. Read readouts from the 16-xx registers at parameter number x 10, minus 1 on the wire.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-6">CO 6</a></td><td class="n">CTW bit 6 (coil 7)</td><td class="f">BIT</td><td>CTW bit 6: start / ramp stop</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-10">CO 10</a></td><td class="n">CTW bit 10 (coil 11)</td><td class="f">BIT</td><td>CTW bit 10: data valid</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-43">CO 43</a></td><td class="n">STW bit 11 (coil 44)</td><td class="f">BIT</td><td>Running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-35">CO 35</a></td><td class="n">STW bit 3 (coil 36)</td><td class="f">BIT</td><td>Alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16129">HR 16129</a></td><td class="n">16-13 Frequency</td><td class="f">UINT32 ABCD</td><td>16-13 Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16139">HR 16139</a></td><td class="n">16-14 Motor current</td><td class="f">UINT16</td><td>16-14 Motor current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16899">HR 16899</a></td><td class="n">16-90 Alarm Word</td><td class="f">UINT32 ABCD</td><td>16-90 Alarm word</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>8-30 Protocol = [2] Modbus RTU, 8-31 Address 1-247, 8-32 Baud Rate (2400-115200), 8-33 Parity/Stop Bits (default even, 1 stop bit). 8-02 Control Source must be [1] FC port and 8-01 Control Site decides whether digital inputs, the control word or both are used.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>8-03 Control Timeout Time (0.1-6000 s, default 1 s) and 8-04 Control Timeout Function (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip) act when the control word stops being updated.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Control word bit 10 (coil 11) must be 1 or the drive ignores the control word.</li><li>Parameter writes go to RAM only unless coil 65 is 1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>8-35 Minimum Response Delay can be raised for slow masters or converters.</li><li>Array parameters need the index written to holding register 9 first.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Register numbers in the manual are 1-based; subtract 1 in the request.</li></ul>
</section>
<h2 id="registers">Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>28</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>51</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">79 of 79 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">CTW bit 0 (coil 1)</td><td class="d">Preset reference LSB.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">CTW bit 1 (coil 2)</td><td class="d">Preset reference MSB.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">CTW bit 2 (coil 3)</td><td class="d">0 = DC brake, 1 = no DC brake.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">CTW bit 3 (coil 4)</td><td class="d">0 = coast stop, 1 = no coast stop.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">CTW bit 4 (coil 5)</td><td class="d">0 = quick stop, 1 = no quick stop.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">CTW bit 5 (coil 6)</td><td class="d">0 = freeze frequency, 1 = no freeze.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">CTW bit 6 (coil 7)</td><td class="d">0 = ramp stop, 1 = start.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">CTW bit 7 (coil 8)</td><td class="d">1 = reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">CTW bit 8 (coil 9)</td><td class="d">1 = jog.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">CTW bit 9 (coil 10)</td><td class="d">0 = ramp 1, 1 = ramp 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">CTW bit 10 (coil 11)</td><td class="d">1 = data valid.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">CTW bit 11 (coil 12)</td><td class="d">1 = relay 1 on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">CTW bit 12 (coil 13)</td><td class="d">1 = relay 2 on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">CTW bit 13 (coil 14)</td><td class="d">Set-up select LSB.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">CTW bit 15 (coil 16)</td><td class="d">1 = reversing.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-32"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">STW bit 0 (coil 33)</td><td class="d">1 = control ready.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-33"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">STW bit 1 (coil 34)</td><td class="d">1 = drive ready.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-34"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">STW bit 2 (coil 35)</td><td class="d">0 = coasting stop, 1 = safety closed.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-35"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">35<small>doc 36</small></td><td class="n">STW bit 3 (coil 36)</td><td class="d">1 = alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-39"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">STW bit 7 (coil 40)</td><td class="d">1 = warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-40"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">STW bit 8 (coil 41)</td><td class="d">1 = at reference.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-41"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">STW bit 9 (coil 42)</td><td class="d">0 = hand mode, 1 = auto mode.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-42"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">42<small>doc 43</small></td><td class="n">STW bit 10 (coil 43)</td><td class="d">1 = in frequency range.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-43"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">43<small>doc 44</small></td><td class="n">STW bit 11 (coil 44)</td><td class="d">0 = stopped, 1 = running.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-45"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">45<small>doc 46</small></td><td class="n">STW bit 13 (coil 46)</td><td class="d">1 = voltage warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-46"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">46<small>doc 47</small></td><td class="n">STW bit 14 (coil 47)</td><td class="d">1 = current limit.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-47"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">47<small>doc 48</small></td><td class="n">STW bit 15 (coil 48)</td><td class="d">1 = thermal warning.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-64"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Parameter write control</td><td class="d">0 = writes go to RAM, 1 = RAM and EEPROM.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Last error code</td><td class="d">Error from the parameter database.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Last error register</td><td class="d">Register where the last error happened.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Index pointer (IND)</td><td class="d">Sub-index for array parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3019<small>doc 3020</small></td><td class="n">3-02 Minimum Reference</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3029<small>doc 3030</small></td><td class="n">3-03 Maximum Reference</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3409<small>doc 3410</small></td><td class="n">3-41 Ramp 1 Ramp Up Time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3419<small>doc 3420</small></td><td class="n">3-42 Ramp 1 Ramp Down Time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8009<small>doc 8010</small></td><td class="n">8-01 Control Site</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Digital and ctrl. word; 1 = Digital only; 2 = Control word only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8019<small>doc 8020</small></td><td class="n">8-02 Control Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = FC port</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8029<small>doc 8030</small></td><td class="n">8-03 Control Timeout Time</td><td class="d">0.1-6000 s, default 1 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8039<small>doc 8040</small></td><td class="n">8-04 Control Timeout Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Freeze output; 2 = Stop; 3 = Jogging; 4 = Max. speed; 5 = Stop and trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8099<small>doc 8100</small></td><td class="n">8-10 Control Word Profile</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC profile; 1 = PROFIdrive profile</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8299<small>doc 8300</small></td><td class="n">8-30 Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC; 2 = Modbus RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8309<small>doc 8310</small></td><td class="n">8-31 Address</td><td class="d">1-247 for Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8319<small>doc 8320</small></td><td class="n">8-32 Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200; 4 = 38400; 5 = 57600; 6 = 76800; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8329<small>doc 8330</small></td><td class="n">8-33 Parity / Stop Bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even parity, 1 stop bit; 1 = Odd parity, 1 stop bit; 2 = No parity, 1 stop bit; 3 = No parity, 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8349<small>doc 8350</small></td><td class="n">8-35 Minimum Response Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15029<small>doc 15030</small></td><td class="n">15-03 Power Up&#x27;s</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15039<small>doc 15040</small></td><td class="n">15-04 Over Temp&#x27;s</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15049<small>doc 15050</small></td><td class="n">15-05 Over Volt&#x27;s</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15999<small>doc 16000</small></td><td class="n">16-00 Control Word</td><td class="d">Control word as received.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16009<small>doc 16010</small></td><td class="n">16-01 Reference [Unit]</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16019<small>doc 16020</small></td><td class="n">16-02 Reference [%]</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16029<small>doc 16030</small></td><td class="n">16-03 Status Word</td><td class="d">Same bits as status coils 33-48.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16099<small>doc 16100</small></td><td class="n">16-10 Power [kW]</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16109<small>doc 16110</small></td><td class="n">16-11 Power [hp]</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>hp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16119<small>doc 16120</small></td><td class="n">16-12 Motor Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16129<small>doc 16130</small></td><td class="n">16-13 Frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16139<small>doc 16140</small></td><td class="n">16-14 Motor current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16149<small>doc 16150</small></td><td class="n">16-15 Frequency [%]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16179<small>doc 16180</small></td><td class="n">16-18 Motor Thermal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16299<small>doc 16300</small></td><td class="n">16-30 DC Link Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16349<small>doc 16350</small></td><td class="n">16-35 Inverter Thermal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16359<small>doc 16360</small></td><td class="n">16-36 Inv. Nom. Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16369<small>doc 16370</small></td><td class="n">16-37 Inv. Max. Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16499<small>doc 16500</small></td><td class="n">16-50 External Reference</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16519<small>doc 16520</small></td><td class="n">16-52 Feedback [Unit]</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16599<small>doc 16600</small></td><td class="n">16-60 Digital Input</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16649"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16649<small>doc 16650</small></td><td class="n">16-65 Analog Output 42 [mA]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16709<small>doc 16710</small></td><td class="n">16-71 Relay Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16719<small>doc 16720</small></td><td class="n">16-72 Counter A</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16729<small>doc 16730</small></td><td class="n">16-73 Counter B</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16789<small>doc 16790</small></td><td class="n">16-79 Analog Output AO45</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16849"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16849<small>doc 16850</small></td><td class="n">16-85 FC Port CTW 1</td><td class="d">Control word received on the FC port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16859"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16859<small>doc 16860</small></td><td class="n">16-86 FC Port REF 1</td><td class="d">Reference received on the FC port; 4000h = 100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16899<small>doc 16900</small></td><td class="n">16-90 Alarm Word</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16909<small>doc 16910</small></td><td class="n">16-91 Alarm Word 2</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16919<small>doc 16920</small></td><td class="n">16-92 Warning Word</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16929<small>doc 16930</small></td><td class="n">16-93 Warning Word 2</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16939"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16939<small>doc 16940</small></td><td class="n">16-94 Ext. Status Word</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16949"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16949<small>doc 16950</small></td><td class="n">16-95 Ext. Status Word 2</td><td class="d">Bit meanings in the programming guide.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values are high word first: the design guide&#x27;s example reads 3-03 at registers 3030/3031 and gets 0x0016 0xE360 = 1500000, and its preset-multiple example writes 1-24 = 738 as 0x0000 0x02E2.</li><li>Scale comes from each parameter&#x27;s conversion index in the programming guide (-1 = x0.1, -2 = x0.01, -3 = x0.001, 0 = x1).</li><li>Left out because the FC 360 programming guide leaves the factor for conversion indices 67, 74, 75 and 100 blank: 15-00 Operating hours, 15-01 Running Hours, 15-02 kWh Counter, 16-34 Heatsink Temp., 16-39 Control Card Temp., 16-57 Feedback [RPM]. Also left out: 16-05 Main Actual Value [%] (normalised), 16-62/16-64 analog inputs (unit not given), 16-66 Digital Output (text), text and array parameters.</li><li>The design guide for this drive lists no 50000/50200 control registers; bus control uses coils 1-16 (control word), 17-32 (16-bit speed reference, 4000h = 100 %, negative in two&#x27;s complement), 33-48 (status word) and 49-64 (output frequency, or feedback in closed loop).</li><li>Uint8 parameters are read and written as one 16-bit register.</li><li>Bit-by-bit coil names follow the FC profile tables; coil 15 has no function and STW coils 37-39 and 45 are unused.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) have?</summary><p>This map lists 79 registers: 28 coils, 51 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Coils and registers are numbered from 1 and sent minus 1 (coil 65 = address 64, register 40001 = address 0). A parameter&#x27;s register is 10 x its parameter number (16-13 -&gt; 16130) and the request uses that minus 1; the design guide reads 3-03 (register 3030) with start address 0x0BD5 = 3029.</p></details><details><summary>What byte order does the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss VLT AutomationDrive FC 360 (Modbus RTU)?</summary><p>Start with CO 6 CTW bit 6 (coil 7) (CTW bit 6: start / ramp stop); CO 10 CTW bit 10 (coil 11) (CTW bit 10: data valid); CO 43 STW bit 11 (coil 44) (Running); CO 35 STW bit 3 (coil 36) (Alarm); HR 16129 16-13 Frequency (16-13 Frequency); HR 16139 16-14 Motor current (16-14 Motor current); HR 16899 16-90 Alarm Word (16-90 Alarm word).</p></details><details><summary>How do I enable Modbus control of the Danfoss VLT AutomationDrive FC 360 (Modbus RTU)?</summary><p>8-30 Protocol = [2] Modbus RTU, 8-31 Address 1-247, 8-32 Baud Rate (2400-115200), 8-33 Parity/Stop Bits (default even, 1 stop bit). 8-02 Control Source must be [1] FC port and 8-01 Control Site decides whether digital inputs, the control word or both are used.</p></details><details><summary>What happens when the Danfoss VLT AutomationDrive FC 360 (Modbus RTU) loses Modbus communication?</summary><p>8-03 Control Timeout Time (0.1-6000 s, default 1 s) and 8-04 Control Timeout Function (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip) act when the control word stops being updated.</p></details><details><summary>Where is the official Danfoss VLT AutomationDrive FC 360 (Modbus RTU) Modbus documentation?</summary><p>The source is VLT AutomationDrive FC 360 Design Guide (chapter 5 RS485 Installation and Set-up, Modbus RTU) (MG06B402), revision 2014-09, published free by Danfoss at https://files.danfoss.com/download/Drives/MG06B402.pdf.</p></details></div>
<h2>More Danfoss Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-302" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 301/302 (Modbus RTU)</h3><p>VLT AutomationDrive FC 301 and FC 302 (0.25-75 kW design guide; same scheme across sizes) using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 9.5x / 48.96 programming guide.</p><div class="meta">62 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AutomationDrive, FC 301, FC301, FC302, FC-302, FC-301, FC 300</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-102" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h3><p>VLT HVAC Drive FC 102 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter scaling checked against the software 7.61 programming guide.</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT HVAC Drive, FC102, FC-102</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-280" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Midi Drive FC 280 (Modbus RTU)</h3><p>VLT Midi Drive FC 280 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">89 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC280, FC-280, VLT Midi Drive FC 280, VLT Midi Drive</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dg1-dh1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DG1 / DH1 drives (on-board Modbus RTU / TCP)</h3><p>PowerXL DG1 general-purpose and DH1 HVAC drives per PowerXL Series VFD Communication Manual MN040010EN (June 2018).</p><div class="meta">25 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DG1, DH1, PowerXL DG1, PowerXL DH1, DG1 general purpose drive, DH1 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/i510" data-row><span class="k">Variable frequency drive</span><h3>Lenze i510 cabinet inverter 0.25-2.2 kW (Modbus RTU)</h3><p>Lenze i510 cabinet inverters 0.25-2.2 kW with the Modbus/CANopen control unit, selector set to Modbus, firmware 01.01.01.00 as documented in the commissioning manual.</p><div class="meta">17 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: i500 series, i510 Cabinet, I51AE</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv212" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Schneider Electric Altivar 212 (embedded Modbus RTU)</h3><p>ATV212H (IP21) and ATV212W (IP55) drives on the built-in Modbus RTU ports (RJ45 and open-style terminal), per Modbus manual S1A53844.</p><div class="meta">55 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV212, Altivar 212, ATV212H, ATV212W, ATV212HU15N4, ATV212WD11N4</span></a></li><li><a class="card" href="/modbus-register-maps/sew-eurodrive/movitrac-lte-b-plus" data-row><span class="k">Variable frequency drive</span><h3>SEW-EURODRIVE MOVITRAC LTE-B+ frequency inverter (built-in Modbus RTU)</h3><p>SEW-EURODRIVE MOVITRAC LTE-B+ inverters on the RJ45 Modbus RTU port, per product manual 31965822/EN edition 03/2024.</p><div class="meta">14 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: MOVITRAC LTE-B+, LTE-B+, MC LTE B+, MOVITRAC LTE B plus</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/ev" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse EV micro inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse EV series micro inverters with the RS-485 option card, per the EV Inverter Series Modbus Communication Manual.</p><div class="meta">12 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO EV, EV Inverter Series</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/e7" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Yaskawa E7 HVAC drive (CIMR-E7U) - Modbus RTU</h3><p>Yaskawa E7 (CIMR-E7U) HVAC fan and pump drives using the built-in RS-422/485 terminals with H5-08 = 0 (Memobus/Modbus), per Parameter Access Technical Manual TM.E7.11 (rev 3016).</p><div class="meta">66 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-E7U, E7U, E7 Drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://files.danfoss.com/download/Drives/MG06B402.pdf" rel="nofollow noopener" target="_blank">VLT AutomationDrive FC 360 Design Guide (chapter 5 RS485 Installation and Set-up, Modbus RTU) &middot; MG06B402 &middot; rev. 2014-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
