<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss FC 51 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Danfoss FC 51 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/danfoss/fc-51">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss FC 51 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Danfoss FC 51 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/danfoss/fc-51">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss FC 51 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Danfoss FC 51 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51",
   "name": "Danfoss FC 51 Modbus Register List & Map | Easy Modbus",
   "description": "Danfoss FC 51 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51#dataset",
   "name": "Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus register map",
   "description": "Danfoss's smallest VLT drive with Modbus RTU on the RS-485 terminals. Control and status run through coils (control word bits at coils 1-16, status bits at coils 33-48), and every parameter is a holding register at 10 x its parameter number. This map covers the control and status coils, the Modbus and timeout settings, counters and the 16-xx readouts. Danfoss FC 51 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51",
   "keywords": [
    "Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus register map",
    "Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus registers",
    "Danfoss Modbus map",
    "FC 51 Modbus register map",
    "FC51 Modbus register map",
    "VLT Micro Drive Modbus register map",
    "VLT Micro Drive FC 51 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Design Guide VLT Micro Drive FC 51",
    "url": "https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Danfoss VLT Micro Drive FC 51 (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Danfoss"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss VLT Micro Drive FC 51 (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 60 registers: 28 coils, 32 holding registers. 28 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The design guide says Modbus addresses are referenced to 0: coil 1 is coil 0 on the wire and holding register 40001 is register 0. A parameter's register number is 10 x its parameter number (16-13 -> 16130; 3-12 is read in holding register 3120) and the request carries that number minus 1 (16-13 at address 16129). Coil n is address n - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss VLT Micro Drive FC 51 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 6 CTW bit 6: ramp stop / start (Start (1) / ramp stop (0)); CO 10 CTW bit 10: data valid (Data valid - must be 1); CO 43 STW bit 11: running (Running status); CO 35 STW bit 3: alarm (Alarm status); CO 39 STW bit 7: warning (Warning status); HR 16129 16-13 Frequency (16-13 Frequency, 0.1 Hz); HR 16139 16-14 Motor Current (16-14 Motor current, 0.01 A); HR 8299 8-30 Protocol (8-30 Protocol)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss VLT Micro Drive FC 51 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 8-30 Protocol = [2] Modbus RTU (takes effect only after the drive is powered off and on), 8-31 Address (1-247, factory 1), 8-32 baud (19200 is the default once Modbus is chosen) and 8-33 parity (factory even, 1 stop bit). 8-02 must stay [1] FC RS485 and 8-01 Control Site decides whether terminals, the control word or both act; 8-50 to 8-56 (factory Logic OR) set how bus and terminal commands combine."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Danfoss VLT Micro Drive FC 51 (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8-03 Control Word Timeout Time (0.1-6500 s, factory 1.0 s) with 8-04 Control Word Timeout Function: Off (factory), Freeze output, Stop, Jogging, Max. speed, or Stop and trip."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Design Guide VLT Micro Drive FC 51 (MG02K402), revision 2016-01, published free by Danfoss at https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VLT Micro Drive FC 51 (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/fc-51"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/danfoss/">Danfoss</a></li><li aria-current="page">VLT Micro Drive FC 51 (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Danfoss</span> VLT Micro Drive FC 51 (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss&#x27;s smallest VLT drive with Modbus RTU on the RS-485 terminals. Control and status run through coils (control word bits at coils 1-16, status bits at coils 33-48), and every parameter is a holding register at 10 x its parameter number. This map covers the control and status coils, the Modbus and timeout settings, counters and the 16-xx readouts.</p>
<p>This page lists <strong>60 Modbus registers</strong> for the Danfoss VLT Micro Drive FC 51 (Modbus RTU) &mdash; 28 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>VLT Micro Drive FC 51 (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>60 (28 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>Firmware</dt><dd>3.1x</dd></div><div><dt>Also known as</dt><dd>FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf" rel="nofollow noopener" target="_blank">Design Guide VLT Micro Drive FC 51 &middot; MG02K402 &middot; rev. 2016-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/danfoss/fc-51.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/danfoss/fc-51.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set 8-30 = Modbus, 8-31 address, 8-32/8-33 baud and parity, keep 8-02 = FC RS485, then drive the unit with coils 1-16 (write coils 3, 4, 5, 7 and 11 = 1 to run) and the reference on coils 17-32. Read coils 33-48 for status and holding registers 16130/16140 for frequency and current.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-6">CO 6</a></td><td class="n">CTW bit 6: ramp stop / start</td><td class="f">BIT</td><td>Start (1) / ramp stop (0)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-10">CO 10</a></td><td class="n">CTW bit 10: data valid</td><td class="f">BIT</td><td>Data valid - must be 1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-43">CO 43</a></td><td class="n">STW bit 11: running</td><td class="f">BIT</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-35">CO 35</a></td><td class="n">STW bit 3: alarm</td><td class="f">BIT</td><td>Alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-39">CO 39</a></td><td class="n">STW bit 7: warning</td><td class="f">BIT</td><td>Warning status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16129">HR 16129</a></td><td class="n">16-13 Frequency</td><td class="f">UINT16</td><td>16-13 Frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16139">HR 16139</a></td><td class="n">16-14 Motor Current</td><td class="f">UINT16</td><td>16-14 Motor current, 0.01 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8299">HR 8299</a></td><td class="n">8-30 Protocol</td><td class="f">UINT16</td><td>8-30 Protocol</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set 8-30 Protocol = [2] Modbus RTU (takes effect only after the drive is powered off and on), 8-31 Address (1-247, factory 1), 8-32 baud (19200 is the default once Modbus is chosen) and 8-33 parity (factory even, 1 stop bit). 8-02 must stay [1] FC RS485 and 8-01 Control Site decides whether terminals, the control word or both act; 8-50 to 8-56 (factory Logic OR) set how bus and terminal commands combine.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>8-03 Control Word Timeout Time (0.1-6500 s, factory 1.0 s) with 8-04 Control Word Timeout Function: Off (factory), Freeze output, Stop, Jogging, Max. speed, or Stop and trip.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Parameter register = 10 x parameter number, wire address = that minus 1 (16-13 -&gt; 16129).</li><li>Control word bits are active-low for stops: coils 3-5 must be 1 (no DC brake, no coast, no quick stop) and coil 7 = 1 starts.</li><li>Coil 11 (data valid) must be 1 or the control word is ignored.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Coil 65 = 1 makes parameter writes go to EEPROM as well as RAM; leave it 0 for cyclic writes.</li><li>Array parameters need holding register 9 (IND) set to the index first.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With factory 8-04 = Off the drive keeps running if the master stops polling.</li><li>Holding registers 50000-50210 (and 2810-2911) are described in the design guide alongside an instruction to set 8-30 = FC; use the coils for Modbus control.</li></ul>
</section>
<h2 id="registers">Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>28</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>32</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">60 of 60 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">CTW bit 0: preset reference LSB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">CTW bit 1: preset reference MSB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">CTW bit 2: DC brake</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DC brake; 1 = No DC brake</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">CTW bit 3: coast stop</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Coast stop; 1 = No coast stop</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">CTW bit 4: quick stop</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Quick stop; 1 = No quick stop</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">CTW bit 5: freeze frequency</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Freeze frequency; 1 = No freeze frequency</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">CTW bit 6: ramp stop / start</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp stop; 1 = Start</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">CTW bit 7: reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No reset; 1 = Reset</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">CTW bit 8: jog</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No jog; 1 = Jog</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">CTW bit 9: ramp select</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp 1; 1 = Ramp 2</td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">CTW bit 10: data valid</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Data not valid; 1 = Data valid</td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">CTW bit 11: relay 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Relay 1 off; 1 = Relay 1 on</td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">CTW bit 12: relay 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Relay 2 off; 1 = Relay 2 on</td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">CTW bit 13: set-up select LSB</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">CTW bit 15: reversing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No reversing; 1 = Reversing</td></tr>
<tr data-row data-type="coil" id="r-co-32"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">STW bit 0: control ready</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Control not ready; 1 = Control ready</td></tr>
<tr data-row data-type="coil" id="r-co-33"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">STW bit 1: drive ready</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not ready; 1 = Ready</td></tr>
<tr data-row data-type="coil" id="r-co-34"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">STW bit 2: coast stop / safety closed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Coast stop; 1 = Safety closed</td></tr>
<tr data-row data-type="coil" id="r-co-35"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">35<small>doc 36</small></td><td class="n">STW bit 3: alarm</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="coil" id="r-co-39"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">STW bit 7: warning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No warning; 1 = Warning</td></tr>
<tr data-row data-type="coil" id="r-co-40"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">STW bit 8: at reference</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not at reference; 1 = At reference</td></tr>
<tr data-row data-type="coil" id="r-co-41"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">STW bit 9: hand/auto</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Hand mode; 1 = Auto mode</td></tr>
<tr data-row data-type="coil" id="r-co-42"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">42<small>doc 43</small></td><td class="n">STW bit 10: frequency range</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Out of frequency range; 1 = In frequency range</td></tr>
<tr data-row data-type="coil" id="r-co-43"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">43<small>doc 44</small></td><td class="n">STW bit 11: running</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Running</td></tr>
<tr data-row data-type="coil" id="r-co-45"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">45<small>doc 46</small></td><td class="n">STW bit 13: voltage warning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No voltage warning; 1 = Voltage warning</td></tr>
<tr data-row data-type="coil" id="r-co-46"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">46<small>doc 47</small></td><td class="n">STW bit 14: current limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not in current limit; 1 = Current limit</td></tr>
<tr data-row data-type="coil" id="r-co-47"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">47<small>doc 48</small></td><td class="n">STW bit 15: thermal warning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No thermal warning; 1 = Thermal warning</td></tr>
<tr data-row data-type="coil" id="r-co-64"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Parameter write control</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Writes go to RAM only; 1 = Writes go to RAM and EEPROM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Last fault code</td><td class="d">Fault code from the parameter database.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Index pointer (IND)</td><td class="d">Array index used for array parameters such as 3-10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4119<small>doc 4120 (par. 4-12)</small></td><td class="n">4-12 Motor Speed Low Limit [Hz]</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4139<small>doc 4140 (par. 4-14)</small></td><td class="n">4-14 Motor Speed High Limit [Hz]</td><td class="d">Write only when stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8009<small>doc 8010 (par. 8-01)</small></td><td class="n">8-01 Control Site</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Digital and control word; 1 = Digital only; 2 = Control word only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8019<small>doc 8020 (par. 8-02)</small></td><td class="n">8-02 Control Word Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = FC RS485</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8029<small>doc 8030 (par. 8-03)</small></td><td class="n">8-03 Control Word Timeout Time</td><td class="d">0.1-6500 s, factory 1.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8039<small>doc 8040 (par. 8-04)</small></td><td class="n">8-04 Control Word Timeout Function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Freeze output; 2 = Stop; 3 = Jogging; 4 = Max. speed; 5 = Stop and trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8299<small>doc 8300 (par. 8-30)</small></td><td class="n">8-30 Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC; 2 = Modbus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8309<small>doc 8310 (par. 8-31)</small></td><td class="n">8-31 Address</td><td class="d">1-247, factory 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8319<small>doc 8320 (par. 8-32)</small></td><td class="n">8-32 FC Port Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600 (default with FC protocol); 3 = 19200 (default with Modbus); 4 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8329<small>doc 8330 (par. 8-33)</small></td><td class="n">8-33 FC Port Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even parity, 1 stop bit; 1 = Odd parity, 1 stop bit; 2 = No parity, 1 stop bit; 3 = No parity, 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8349<small>doc 8350 (par. 8-35)</small></td><td class="n">8-35 Minimum Response Delay</td><td class="d">0.001-0.5 s, factory 0.010 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15039<small>doc 15040 (par. 15-04)</small></td><td class="n">15-04 Over Temp&#x27;s</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15049<small>doc 15050 (par. 15-05)</small></td><td class="n">15-05 Over Volt&#x27;s</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15999<small>doc 16000 (par. 16-00)</small></td><td class="n">16-00 Control Word</td><td class="d">Last control word received, hex.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16019<small>doc 16020 (par. 16-02)</small></td><td class="n">16-02 Reference %</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16029<small>doc 16030 (par. 16-03)</small></td><td class="n">16-03 Status Word</td><td class="d">Status word, hex; bits as coils 33-48.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16099<small>doc 16100 (par. 16-10)</small></td><td class="n">16-10 Power [kW]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16119<small>doc 16120 (par. 16-12)</small></td><td class="n">16-12 Motor Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16129<small>doc 16130 (par. 16-13)</small></td><td class="n">16-13 Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16139<small>doc 16140 (par. 16-14)</small></td><td class="n">16-14 Motor Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16179<small>doc 16180 (par. 16-18)</small></td><td class="n">16-18 Motor Thermal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16299<small>doc 16300 (par. 16-30)</small></td><td class="n">16-30 DC Link Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16339<small>doc 16340 (par. 16-34)</small></td><td class="n">16-34 Heatsink Temp.</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16349<small>doc 16350 (par. 16-35)</small></td><td class="n">16-35 Inverter Thermal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16359<small>doc 16360 (par. 16-36)</small></td><td class="n">16-36 Inv. Nom. Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16599<small>doc 16600 (par. 16-60)</small></td><td class="n">16-60 Digital input 18,19,27,33</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16619<small>doc 16620 (par. 16-62)</small></td><td class="n">16-62 Analog Input 53 (V)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16629<small>doc 16630 (par. 16-63)</small></td><td class="n">16-63 Analog Input 53 (mA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16639"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16639<small>doc 16640 (par. 16-64)</small></td><td class="n">16-64 Analog Input 60</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16649"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16649<small>doc 16650 (par. 16-65)</small></td><td class="n">16-65 Analog Output 42 [mA]</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Parameter data (type, conversion index, defaults, option lists) come from the VLT Micro Drive FC 51 Programming Guide MG02C702 (12/2014, software 3.1x), https://assets.danfoss.com/documents/273489/AU361182403098en-000901.pdf, section 5.2 parameter lists. Conversion index -1 = x0.1, -2 = x0.01, -3 = x0.001, 0 = x1.</li><li>Left out: all 32-bit parameters (3-02, 3-03, 3-41, 3-42, 15-00 to 15-03, 16-01, 16-52, 16-90, 16-92, 16-94). The FC 51 guides only say they take 2 registers; the design guide&#x27;s generic examples are inconsistent (3-14 at 3410, and a 3-03 read whose bytes 00 16 E3 60 are described as 000088B8 = 35 Hz), and Danfoss&#x27;s general Modbus RTU instructions MG92B102 are written for software 6.4x and do not name the FC 51, so the word order is not settled for this drive.</li><li>The design guide&#x27;s 32-bit example names 3-14 at registers 3410/3411; by the x10 rule 3-14 is register 3140, and the programming guide types 3-14 as Int16. Treat that example as a typo.</li><li>Uint8 parameters are read and written as one 16-bit register.</li><li>Section 8.11 lists CTW/REF at holding registers 50000/50010 and STW/MAV at 50200/50210 (and, from software 2.32, 2810/2811 and 2910/2911), but the same section says to set 8-30 = [0] FC, so their use with Modbus is unclear and they are not listed. Coils 1-16 carry the control word, 17-32 the bus reference (16-bit, 0x0-0xFFFF = -200 %..~200 %), 33-48 the status word and 49-64 output frequency (open loop) or feedback (closed loop); the reference and actual-value coil groups are not listed bit by bit.</li><li>Coil 15 (control word bit 14) is unused in the FC profile table and is not listed; status coils 37-39 and 45 are &#x27;not used&#x27;.</li><li>Alarm and warning words (16-90/16-92) are 32-bit and left out for the word-order reason above; use status coil 36 (alarm) and 40 (warning) instead.</li><li>Left out: 16-05 and 16-15 (normalised percentages), 16-50/16-51 external and pulse references, text parameters (15-4x), the fault log arrays (15-30, need IND) and Smart Logic groups.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss VLT Micro Drive FC 51 (Modbus RTU) have?</summary><p>This map lists 60 registers: 28 coils, 32 holding registers. 28 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The design guide says Modbus addresses are referenced to 0: coil 1 is coil 0 on the wire and holding register 40001 is register 0. A parameter&#x27;s register number is 10 x its parameter number (16-13 -&gt; 16130; 3-12 is read in holding register 3120) and the request carries that number minus 1 (16-13 at address 16129). Coil n is address n - 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss VLT Micro Drive FC 51 (Modbus RTU)?</summary><p>Start with CO 6 CTW bit 6: ramp stop / start (Start (1) / ramp stop (0)); CO 10 CTW bit 10: data valid (Data valid - must be 1); CO 43 STW bit 11: running (Running status); CO 35 STW bit 3: alarm (Alarm status); CO 39 STW bit 7: warning (Warning status); HR 16129 16-13 Frequency (16-13 Frequency, 0.1 Hz); HR 16139 16-14 Motor Current (16-14 Motor current, 0.01 A); HR 8299 8-30 Protocol (8-30 Protocol).</p></details><details><summary>How do I enable Modbus control of the Danfoss VLT Micro Drive FC 51 (Modbus RTU)?</summary><p>Set 8-30 Protocol = [2] Modbus RTU (takes effect only after the drive is powered off and on), 8-31 Address (1-247, factory 1), 8-32 baud (19200 is the default once Modbus is chosen) and 8-33 parity (factory even, 1 stop bit). 8-02 must stay [1] FC RS485 and 8-01 Control Site decides whether terminals, the control word or both act; 8-50 to 8-56 (factory Logic OR) set how bus and terminal commands combine.</p></details><details><summary>What happens when the Danfoss VLT Micro Drive FC 51 (Modbus RTU) loses Modbus communication?</summary><p>8-03 Control Word Timeout Time (0.1-6500 s, factory 1.0 s) with 8-04 Control Word Timeout Function: Off (factory), Freeze output, Stop, Jogging, Max. speed, or Stop and trip.</p></details><details><summary>Where is the official Danfoss VLT Micro Drive FC 51 (Modbus RTU) Modbus documentation?</summary><p>The source is Design Guide VLT Micro Drive FC 51 (MG02K402), revision 2016-01, published free by Danfoss at https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf.</p></details></div>
<h2>More Danfoss Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-302" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 301/302 (Modbus RTU)</h3><p>VLT AutomationDrive FC 301 and FC 302 (0.25-75 kW design guide; same scheme across sizes) using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 9.5x / 48.96 programming guide.</p><div class="meta">62 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AutomationDrive, FC 301, FC301, FC302, FC-302, FC-301, FC 300</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-360" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h3><p>VLT AutomationDrive FC 360 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">79 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC360, FC-360, VLT AutomationDrive FC 360</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-102" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h3><p>VLT HVAC Drive FC 102 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter scaling checked against the software 7.61 programming guide.</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT HVAC Drive, FC102, FC-102</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-280" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Midi Drive FC 280 (Modbus RTU)</h3><p>VLT Midi Drive FC 280 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">89 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC280, FC-280, VLT Midi Drive FC 280, VLT Midi Drive</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-e3" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h3><p>Invertek Optidrive E3 (ODE-3) IP20 drives on the RJ45 Modbus RTU port, per user guide 82-E3I20-IN V1.05.</p><div class="meta">29 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ODE-3, Optidrive E3, ODE-3 IP20, Optidrive ODE-3</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-10" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 10 AC drive (built-in Modbus RTU)</h3><p>VACON 10 micro drives on the built-in RS-485 Modbus RTU port, per complete user manual DPD00717F1 (software FW0135V010).</p><div class="meta">17 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 10, Vacon 10, VACON0010</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga500" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA500 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA500 drives using the built-in RS-485 MEMOBUS/Modbus port (terminal TB4), per technical reference SIEPC71061752 revision C.</p><div class="meta">48 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA50U, GA500 Versatile Compact</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/273509/AJ361178983102en-000401.pdf" rel="nofollow noopener" target="_blank">Design Guide VLT Micro Drive FC 51 &middot; MG02K402 &middot; rev. 2016-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
