<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Danfoss iC2-Micro Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Danfoss iC2-Micro Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Danfoss iC2-Micro Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Danfoss iC2-Micro Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss iC2-Micro Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Danfoss iC2-Micro Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro",
   "name": "Danfoss iC2-Micro Modbus Register List & Map | Easy Modbus",
   "description": "Danfoss iC2-Micro Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro#dataset",
   "name": "Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus register map",
   "description": "Danfoss's compact drive with a built-in RS-485 port. In Modbus RTU mode the FC-profile control word, bus reference, status word and main actual value sit at holding registers 50000-50210, and every parameter is reachable at ten times its parameter number (PNU). This map covers the control block, the speed limits and ramp-up time, the fault/warning words and the communication and watchdog settings. Danfoss iC2-Micro Modbus register map: 29 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro",
   "keywords": [
    "Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus register map",
    "Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus registers",
    "Danfoss Modbus map",
    "iC2-Micro Modbus register map",
    "iC2 Micro Modbus register map",
    "Danfoss iC2 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Application Guide iC2-Micro Frequency Converters",
    "url": "https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf",
    "author": {
     "@type": "Organization",
     "name": "Danfoss"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Danfoss iC2-Micro frequency converter (Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Danfoss iC2-Micro frequency converter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 1 coil, 28 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 1-based (40001 is sent as 0000). A parameter's register is 10 x its parameter number (PNU), sent minus 1: P 5.5.3.3 (PNU 303) is register 3030, read at address 3029 (0x0BD5) in the guide's own example. CTW 50000, REF 50010, STW 50200 and MAV 50210 follow the same minus-1 rule. Coil 65 is sent as 64."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Danfoss iC2-Micro frequency converter (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Danfoss iC2-Micro frequency converter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 49999 Control word (CTW) (CTW: start/stop/reset); HR 50009 Bus reference (REF) (REF: speed reference, 4000h = 100%); HR 50199 Status word (STW) (STW: ready/running/trip/warning); HR 50209 Main actual value (MAV) (MAV: output frequency, 4000h = 100%); HR 16899 P 5.1.1 Fault Word 1 (P 5.1.1 Fault word 1); HR 16919 P 5.1.4 Warning Word 1 (P 5.1.4 Warning word 1); HR 18549 P 5.1.11 Active Fault Number (P 5.1.11 Active fault number)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Danfoss iC2-Micro frequency converter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P 10.1.1 Protocol = [2] Modbus RTU ([26] emulates the VLT Micro Drive FC 51 parameter format), P 10.1.2 address 1-247, P 10.1.3 baud, P 10.1.4 parity. P 5.5.1.1 Control Place Selection decides whether digital inputs, the control word or both are used; P 5.5.1.2 Control Source must be FC Port. STW bit 9 must be 1 (not local) for bus control."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Danfoss iC2-Micro frequency converter (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P 5.2.16 Watchdog Response (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip, Qstop and trip, set-up select, Trip) runs when no telegram arrives within P 5.2.17 Watchdog Delay (0.5-6000.0 s, default 1.0 s)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Application Guide iC2-Micro Frequency Converters (AB413939445838en-000401 (130R1254)), revision 2025-12, published free by Danfoss at https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Danfoss",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "iC2-Micro frequency converter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/danfoss/ic2-micro"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/danfoss/">Danfoss</a></li><li aria-current="page">iC2-Micro frequency converter (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Danfoss</span> iC2-Micro frequency converter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Danfoss&#x27;s compact drive with a built-in RS-485 port. In Modbus RTU mode the FC-profile control word, bus reference, status word and main actual value sit at holding registers 50000-50210, and every parameter is reachable at ten times its parameter number (PNU). This map covers the control block, the speed limits and ramp-up time, the fault/warning words and the communication and watchdog settings.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Danfoss iC2-Micro frequency converter (Modbus RTU) &mdash; 16 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Danfoss&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/danfoss/">Danfoss</a></dd></div><div><dt>Model</dt><dd>iC2-Micro frequency converter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>29 (16 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>iC2-Micro, iC2 Micro, Danfoss iC2</dd></div><div><dt>Source document</dt><dd><a href="https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf" rel="nofollow noopener" target="_blank">Application Guide iC2-Micro Frequency Converters &middot; AB413939445838en-000401 (130R1254) &middot; rev. 2025-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/danfoss/ic2-micro.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/danfoss/ic2-micro.json">JSON</a>
  <a class="btn" href="https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Danfoss iC2-Micro frequency converter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P 10.1.1 = [2] Modbus RTU with the address, baud and parity in P 10.1.2-10.1.4, keep P 5.5.1.2 Control Source = FC Port, then write CTW to 50000 (bit 10 = 1) and the reference to 50010 and poll 50200/50210. Readouts sit at PNU x 10 (minus 1 on the wire), 32-bit values high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-49999">HR 49999</a></td><td class="n">Control word (CTW)</td><td class="f">BITMAP16</td><td>CTW: start/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-50009">HR 50009</a></td><td class="n">Bus reference (REF)</td><td class="f">INT16</td><td>REF: speed reference, 4000h = 100%</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-50199">HR 50199</a></td><td class="n">Status word (STW)</td><td class="f">BITMAP16</td><td>STW: ready/running/trip/warning</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50209">HR 50209</a></td><td class="n">Main actual value (MAV)</td><td class="f">INT16</td><td>MAV: output frequency, 4000h = 100%</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16899">HR 16899</a></td><td class="n">P 5.1.1 Fault Word 1</td><td class="f">UINT32 ABCD</td><td>P 5.1.1 Fault word 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16919">HR 16919</a></td><td class="n">P 5.1.4 Warning Word 1</td><td class="f">UINT32 ABCD</td><td>P 5.1.4 Warning word 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-18549">HR 18549</a></td><td class="n">P 5.1.11 Active Fault Number</td><td class="f">UINT16</td><td>P 5.1.11 Active fault number</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>P 10.1.1 Protocol = [2] Modbus RTU ([26] emulates the VLT Micro Drive FC 51 parameter format), P 10.1.2 address 1-247, P 10.1.3 baud, P 10.1.4 parity. P 5.5.1.1 Control Place Selection decides whether digital inputs, the control word or both are used; P 5.5.1.2 Control Source must be FC Port. STW bit 9 must be 1 (not local) for bus control.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P 5.2.16 Watchdog Response (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip, Qstop and trip, set-up select, Trip) runs when no telegram arrives within P 5.2.17 Watchdog Delay (0.5-6000.0 s, default 1.0 s).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Parameter register = PNU x 10, request address = that minus 1.</li><li>32-bit values are high word first (ABCD).</li><li>CTW bit 10 (data valid) must be 1 or the control word is ignored.</li><li>Coil 65 chooses whether parameter writes also go to EEPROM.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, 9600 baud, even parity, 1 stop bit (protocol default is FC, not Modbus).</li><li>Modbus address range 1-247; 0 is broadcast (no response).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>REF and MAV are percentages of the reference range (4000h = 100%), not Hz.</li><li>The guide does not list a conversion factor for most readouts, so this map leaves motor current, power and frequency parameters out; use MAV for output speed.</li></ul>
</section>
<h2 id="registers">Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>28</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-64"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Parameter write control</td><td class="d">0 = parameter writes go to RAM only, 1 = RAM and EEPROM.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RAM only; 1 = RAM and EEPROM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Last fault code</td><td class="d">Fault code received from the parameter database.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Last error register</td><td class="d">Address of the register where the last error occurred.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Index pointer</td><td class="d">Array index for following array-parameter reads/writes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">999<small>doc 1000</small></td><td class="n">P 5.4.2 Operation Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Speed Open Loop; 3 = Process Closed Loop; 4 = Torque Open Loop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3029<small>doc 3030</small></td><td class="n">P 5.5.3.3 Reference Maximum</td><td class="d">35000 reads as 35.000 in the unit set by P 5.5.3.2 (guide example).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3409<small>doc 3410</small></td><td class="n">P 5.5.4.2 Ramp 1 Accel. Time</td><td class="d">Guide example: raw 1000 = 10.00 s (conversion index -2).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4119<small>doc 4120</small></td><td class="n">P 5.8.3 Motor Speed Low Limit [Hz]</td><td class="d">Guide example: conversion factor 0.1, write 100 for 10.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4139<small>doc 4140</small></td><td class="n">P 5.8.2 Motor Speed High Limit [Hz]</td><td class="d">Guide example: write 1000 for 100.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8009<small>doc 8010</small></td><td class="n">P 5.5.1.1 Control Place Selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Digital and ctrl. word; 1 = Digital only; 2 = Control word only</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8019<small>doc 8020</small></td><td class="n">P 5.5.1.2 Control Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = FC Port</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8039<small>doc 8040</small></td><td class="n">P 5.2.16 Watchdog Response</td><td class="d">Action when the control word is not updated in time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Freeze output; 2 = Stop; 3 = Jogging; 4 = Max. speed; 5 = Stop and trip; 6 = Qstop and trip; 7 = Select set-up 1; 8 = Select set-up 2; 26 = Trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8299<small>doc 8300</small></td><td class="n">P 10.1.1 Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FC; 2 = Modbus RTU; 26 = Modbus RTU Legacy FC 51</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8309<small>doc 8310</small></td><td class="n">P 10.1.2 Address</td><td class="d">1-247 for Modbus; uint8 in one register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8319<small>doc 8320</small></td><td class="n">P 10.1.3 Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200; 4 = 38400; 5 = 57600; 6 = 76800; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8329<small>doc 8330</small></td><td class="n">P 10.1.4 Parity/Stop Bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even parity, 1 stop bit; 1 = Odd parity, 1 stop bit; 2 = No parity, 1 stop bit; 3 = No parity, 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15299<small>doc 15300</small></td><td class="n">P 6.1.1 Latest Fault Number</td><td class="d">Fault log entry 0 (most recent); uint8 in one register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15999<small>doc 16000</small></td><td class="n">P 5.1.7 Active Control Word</td><td class="d">Control word as seen by the drive.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16029<small>doc 16030</small></td><td class="n">P 5.1.8 Drive Status Word</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16599<small>doc 16600</small></td><td class="n">P 9.3.1 Digital Input Status</td><td class="d">Bit 0 = T18, 2 = T17, 3 = T15, 4 = T14, 5 = T13.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16899<small>doc 16900</small></td><td class="n">P 5.1.1 Fault Word 1</td><td class="d">Raw fault bits.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16919<small>doc 16920</small></td><td class="n">P 5.1.4 Warning Word 1</td><td class="d">Raw warning bits.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16939"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16939<small>doc 16940</small></td><td class="n">P 5.1.9 Ext. Status Word</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18549<small>doc 18550</small></td><td class="n">P 5.1.11 Active Fault Number</td><td class="d">First entry of the active-fault array; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18559"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18559<small>doc 18560</small></td><td class="n">P 5.1.12 Active Warning Number</td><td class="d">First entry of the active-warning array; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49999<small>doc 50000</small></td><td class="n">Control word (CTW)</td><td class="d">FC profile control word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Preset reference select LSB; bit 1 = Preset reference select MSB; bit 2 = 0 = DC brake, 1 = no DC brake (ramp); bit 3 = 0 = coast stop, 1 = no coast stop; bit 4 = 0 = quick stop, 1 = no quick stop; bit 5 = 0 = freeze output frequency, 1 = no freeze; bit 6 = 0 = ramp stop, 1 = start; bit 7 = Reset (on 0-&gt;1 edge); bit 8 = 1 = jog; bit 9 = 0 = ramp 1, 1 = ramp 2; bit 10 = 1 = data valid (0 = control word ignored); bit 11 = 1 = relay 1 on (if relay set to control word bit 11); bit 13 = Set-up select (0 = set-up 1, 1 = set-up 2); bit 15 = 1 = reversing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50009<small>doc 50010</small></td><td class="n">Bus reference (REF)</td><td class="d">Signed; 16384 (4000h) = 100% of the reference range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50199<small>doc 50200</small></td><td class="n">Status word (STW)</td><td class="d">FC profile status word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Control ready; bit 1 = Drive ready; bit 2 = 1 = enable (0 = coasting); bit 3 = Trip; bit 4 = Error (no trip); bit 6 = Triplock; bit 7 = Warning; bit 8 = Speed = reference; bit 9 = 1 = bus control (0 = local operation); bit 10 = Frequency within limits; bit 11 = In operation; bit 12 = Stopped, auto start (overtemperature); bit 13 = DC voltage limit exceeded; bit 14 = Current limit exceeded; bit 15 = Thermal timer exceeded</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50209<small>doc 50210</small></td><td class="n">Main actual value (MAV)</td><td class="d">Actual output frequency, scaled like REF (4000h = 100%).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit parameters are high word first: the guide reads P 5.5.3.3 at registers 3030/3031 and gets 0000 88B8 hex = 35000 = 35.000 Hz.</li><li>The guide gives a conversion factor only for a few parameters (P 5.8.3 and P 5.8.2 = 0.1 Hz, P 5.5.4.2 = 0.01 s, P 5.5.3.3 = 0.001 by its 35.000 Hz read example); its parameter tables list no conversion index per parameter. Readouts and settings whose factor the guide does not state (motor current, voltage, power, frequency, DC-link voltage, thermal loads, torque, reference/feedback readouts, ramp-down time, watchdog delay, hour and kWh counters) are left out rather than inferred from the decimals shown in the ranges, which are not always consistent (P 10.1.6 prints default 0.010 with range 1-500).</li><li>8-bit parameters (uint8) are read as one 16-bit register. The int8 heatsink temperature (P 2.1.9) is left out because the sign extension in the register is not stated.</li><li>P 5.5.3.3 Reference Maximum is in the unit chosen in P 5.5.3.2 (default Hz), with 3 decimals per the guide&#x27;s read example.</li><li>The guide&#x27;s text example says P 5.5.3.11 is PNU 341 and 32-bit, but its parameter table gives PNU 314, int16 (and PNU 341 is Ramp 1 Accel. Time). P 5.5.3.11 is not listed here.</li><li>Array parameters (fault log, preset references, active fault list) use holding register 9 (40009) as the index pointer; set it before reading the array element.</li><li>Fault/warning word bit meanings and fault numbers are in the guide&#x27;s troubleshooting chapter and are not reproduced here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Danfoss iC2-Micro frequency converter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Danfoss iC2-Micro frequency converter (Modbus RTU) have?</summary><p>This map lists 29 registers: 1 coil, 28 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 1-based (40001 is sent as 0000). A parameter&#x27;s register is 10 x its parameter number (PNU), sent minus 1: P 5.5.3.3 (PNU 303) is register 3030, read at address 3029 (0x0BD5) in the guide&#x27;s own example. CTW 50000, REF 50010, STW 50200 and MAV 50210 follow the same minus-1 rule. Coil 65 is sent as 64.</p></details><details><summary>What byte order does the Danfoss iC2-Micro frequency converter (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Danfoss iC2-Micro frequency converter (Modbus RTU)?</summary><p>Start with HR 49999 Control word (CTW) (CTW: start/stop/reset); HR 50009 Bus reference (REF) (REF: speed reference, 4000h = 100%); HR 50199 Status word (STW) (STW: ready/running/trip/warning); HR 50209 Main actual value (MAV) (MAV: output frequency, 4000h = 100%); HR 16899 P 5.1.1 Fault Word 1 (P 5.1.1 Fault word 1); HR 16919 P 5.1.4 Warning Word 1 (P 5.1.4 Warning word 1); HR 18549 P 5.1.11 Active Fault Number (P 5.1.11 Active fault number).</p></details><details><summary>How do I enable Modbus control of the Danfoss iC2-Micro frequency converter (Modbus RTU)?</summary><p>P 10.1.1 Protocol = [2] Modbus RTU ([26] emulates the VLT Micro Drive FC 51 parameter format), P 10.1.2 address 1-247, P 10.1.3 baud, P 10.1.4 parity. P 5.5.1.1 Control Place Selection decides whether digital inputs, the control word or both are used; P 5.5.1.2 Control Source must be FC Port. STW bit 9 must be 1 (not local) for bus control.</p></details><details><summary>What happens when the Danfoss iC2-Micro frequency converter (Modbus RTU) loses Modbus communication?</summary><p>P 5.2.16 Watchdog Response (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip, Qstop and trip, set-up select, Trip) runs when no telegram arrives within P 5.2.17 Watchdog Delay (0.5-6000.0 s, default 1.0 s).</p></details><details><summary>Where is the official Danfoss iC2-Micro frequency converter (Modbus RTU) Modbus documentation?</summary><p>The source is Application Guide iC2-Micro Frequency Converters (AB413939445838en-000401 (130R1254)), revision 2025-12, published free by Danfoss at https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf.</p></details></div>
<h2>More Danfoss Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-202" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AQUA Drive FC 202 (Modbus RTU)</h3><p>VLT AQUA Drive FC 202 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 5.4X programming guide.</p><div class="meta">61 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AQUA Drive, FC202, FC-202, AQUA Drive FC 202</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-302" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 301/302 (Modbus RTU)</h3><p>VLT AutomationDrive FC 301 and FC 302 (0.25-75 kW design guide; same scheme across sizes) using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter data checked against the software 9.5x / 48.96 programming guide.</p><div class="meta">62 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT AutomationDrive, FC 301, FC301, FC302, FC-302, FC-301, FC 300</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-360" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT AutomationDrive FC 360 (Modbus RTU)</h3><p>VLT AutomationDrive FC 360 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">79 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC360, FC-360, VLT AutomationDrive FC 360</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/cds-803" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Compressor Drive CDS 803 (Modbus RTU)</h3><p>VLT Compressor Drive CDS 803 (variable-speed compressor drive for HVAC/R) using the built-in RS-485 port with 8-30 Protocol = Modbus RTU; Modbus rules from Design Guide MG18N202 (software 1.20), parameter data from Programming Guide MG18P202 (software 2.0).</p><div class="meta">79 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: CDS803, CDS-803, VLT Compressor Drive CDS 803</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-102" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h3><p>VLT HVAC Drive FC 102 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter scaling checked against the software 7.61 programming guide.</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT HVAC Drive, FC102, FC-102</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-280" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Midi Drive FC 280 (Modbus RTU)</h3><p>VLT Midi Drive FC 280 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">89 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: FC280, FC-280, VLT Midi Drive FC 280, VLT Midi Drive</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/powerxl-de1" data-row><span class="k">Variable frequency drive (variable speed starter)</span><h3>Eaton PowerXL DE1 variable speed starter (Modbus RTU)</h3><p>Eaton PowerXL DE1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">16 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: DE1, DE11, PowerXL DE1, PowerXL DE11, DE1-12, DE1-34, DE11-12, DE11-34</span></a></li><li><a class="card" href="/modbus-register-maps/inovance/md200" data-row><span class="k">Variable frequency drive</span><h3>Inovance MD200 series compact AC drive</h3><p>Inovance MD200 single- and three-phase compact drives using the RS-485 Modbus RTU port, per user guide 19012113 rev. C02.</p><div class="meta">46 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: MD200, MD200T, MD200S, MD200-NC, Inovance MD200</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive10-gd10" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive10 (GD10) mini VFD</h3><p>INVT Goodrive10 mini drives using the built-in RS-485 Modbus RTU port, per the GD10 VFD manual V2.9 (chapter 7).</p><div class="meta">38 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: GD10, Goodrive10, GD10 mini VFD</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive350a-gd350a" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive350A (GD350A) high-performance multifunction VFD</h3><p>INVT Goodrive350A drives using the built-in RS-485 Modbus RTU port, per the GD350A manual V1.3 (chapter 9).</p><div class="meta">47 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD350A, Goodrive350A, GD350A series</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li><li><a class="card" href="/modbus-register-maps/nord/sk-540e" data-row><span class="k">Variable frequency drive</span><h3>NORD Drivesystems SK 540E / SK 545E frequency inverter (built-in Modbus RTU)</h3><p>NORD SK 500E-series inverters from SK 540E up (SK 540E, SK 545E) on the RS485 interface, per supplementary manual BU 0050 (GB-3111).</p><div class="meta">12 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SK 540E, SK 545E, SK 54xE, NORDAC SK 500E series (SK 540E and above)</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf" rel="nofollow noopener" target="_blank">Application Guide iC2-Micro Frequency Converters &middot; AB413939445838en-000401 (130R1254) &middot; rev. 2025-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
