<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Datakom D-500 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Datakom D-500 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/datakom/d-500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Datakom D-500 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Datakom D-500 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/datakom/d-500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Datakom D-500 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Datakom D-500 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/datakom/d-500",
   "url": "https://easymodbus.com/modbus-register-maps/datakom/d-500",
   "name": "Datakom D-500 Modbus Register List & Map | Easy Modbus",
   "description": "Datakom D-500 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/datakom/d-500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/datakom/d-500#dataset",
   "name": "Datakom D-300 / D-500 / D-700 genset controllers Modbus register map",
   "description": "Datakom's D-series units control a single genset (D-300, D-500) or a synchronising genset (D-700) and expose Modbus RTU on RS-485/RS-232 and Modbus TCP on Ethernet or GPRS. Everything sits in holding registers read with function 3. This map covers the 16-bit live values (frequencies, battery and charge voltages, oil pressure, fuel level, rpm), the operating status and mode, the shutdown and warning alarm bits, the function flags and the pushbutton-simulation register used for remote start/stop; all 32-bit values are left out (see notes). Datakom D-500 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/datakom/d-500",
   "keywords": [
    "Datakom D-300 / D-500 / D-700 genset controllers Modbus register map",
    "Datakom D-300 / D-500 / D-700 genset controllers Modbus registers",
    "Datakom Modbus map",
    "D-300 Modbus register map",
    "D-500 Modbus register map",
    "D-700 Modbus register map",
    "D300 Modbus register map",
    "D500 Modbus register map",
    "D700 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "D-300 / 500 / 700 Modbus Application Manual",
    "url": "https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf",
    "author": {
     "@type": "Organization",
     "name": "Datakom"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Datakom D-300 / D-500 / D-700 genset controllers",
    "brand": {
     "@type": "Brand",
     "name": "Datakom"
    },
    "category": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/datakom/d-500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/datakom/d-500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Datakom D-300 / D-500 / D-700 genset controllers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 29 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Datakom D-300 / D-500 / D-700 genset controllers Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables print decimal addresses and they go on the wire unchanged. The manual's read example asks for 16 registers 'starting from address 20h (32 decimal)' with the frame 01 03 00 20 00 10, and its write example puts register 40h in the frame as 00 40. So 10338 (mains frequency) is requested as 10338, with no 40001 offset and no minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Datakom D-300 / D-500 / D-700 genset controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 10604 Unit operation status (Genset sequence state); HR 10605 Unit mode (STOP / RUN / AUTO / TEST mode); HR 11558 Function flags 48-63 (Shutdown, loaddump and warning summary flags); HR 11557 Function flags 32-47 (Mains fail and engine running flags); HR 10339 Genset frequency (Genset frequency); HR 10341 Battery voltage (Battery voltage); HR 10376 Engine rpm (Engine speed); HR 8193 Pushbutton simulation (Remote key presses)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Datakom D-300 / D-500 / D-700 genset controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set a Modbus slave address (1-240). For RS-485 set 'RS-485 Enable' to 1 and pick a baud rate; for Ethernet set 'Ethernet Enable' to 1, the Modbus TCP port (usually 502) and the IP, gateway and subnet; the first User IP Mask should be 255.255.255.0."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Datakom D-300 / D-500 / D-700 genset controllers Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is D-300 / 500 / 700 Modbus Application Manual (500-MODBUS V5.6), revision 2016-04-25, published free by Datakom at https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Datakom",
     "item": "https://easymodbus.com/modbus-register-maps/datakom/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "D-300 / D-500 / D-700 genset controllers",
     "item": "https://easymodbus.com/modbus-register-maps/datakom/d-500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/datakom/">Datakom</a></li><li aria-current="page">D-300 / D-500 / D-700 genset controllers</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Datakom</span> D-300 / D-500 / D-700 genset controllers Modbus register map</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Datakom&#x27;s D-series units control a single genset (D-300, D-500) or a synchronising genset (D-700) and expose Modbus RTU on RS-485/RS-232 and Modbus TCP on Ethernet or GPRS. Everything sits in holding registers read with function 3. This map covers the 16-bit live values (frequencies, battery and charge voltages, oil pressure, fuel level, rpm), the operating status and mode, the shutdown and warning alarm bits, the function flags and the pushbutton-simulation register used for remote start/stop; all 32-bit values are left out (see notes).</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Datakom D-300 / D-500 / D-700 genset controllers &mdash; 1 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Datakom&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/datakom/">Datakom</a></dd></div><div><dt>Model</dt><dd>D-300 / D-500 / D-700 genset controllers</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>29 (1 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Firmware</dt><dd>Manual revision 03 (10.09.2015) updated for firmware 5.6</dd></div><div><dt>Also known as</dt><dd>D-300, D-500, D-700, D300, D500, D700</dd></div><div><dt>Source document</dt><dd><a href="https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf" rel="nofollow noopener" target="_blank">D-300 / 500 / 700 Modbus Application Manual &middot; 500-MODBUS V5.6 &middot; rev. 2016-04-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/datakom/d-500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/datakom/d-500.json">JSON</a>
  <a class="btn" href="https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Datakom D-300 / D-500 / D-700 genset controllers</h2>
<div class="answer"><b>Integration in brief</b><p>Read 10604 (operation status), 10605 (mode) and the summary flags at 11558 with function 3, then 10338-10341 for frequencies and battery voltage. Remote control is done by writing a single bit to 8193 to simulate a panel key (Stop, Run/Manual, Auto, Test).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-10604">HR 10604</a></td><td class="n">Unit operation status</td><td class="f">UINT16</td><td>Genset sequence state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10605">HR 10605</a></td><td class="n">Unit mode</td><td class="f">UINT16</td><td>STOP / RUN / AUTO / TEST mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11558">HR 11558</a></td><td class="n">Function flags 48-63</td><td class="f">BITMAP16</td><td>Shutdown, loaddump and warning summary flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11557">HR 11557</a></td><td class="n">Function flags 32-47</td><td class="f">BITMAP16</td><td>Mains fail and engine running flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10339">HR 10339</a></td><td class="n">Genset frequency</td><td class="f">UINT16</td><td>Genset frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10341">HR 10341</a></td><td class="n">Battery voltage</td><td class="f">UINT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10376">HR 10376</a></td><td class="n">Engine rpm</td><td class="f">UINT16</td><td>Engine speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8193">HR 8193</a></td><td class="n">Pushbutton simulation</td><td class="f">BITMAP16</td><td>Remote key presses</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set a Modbus slave address (1-240). For RS-485 set &#x27;RS-485 Enable&#x27; to 1 and pick a baud rate; for Ethernet set &#x27;Ethernet Enable&#x27; to 1, the Modbus TCP port (usually 502) and the IP, gateway and subnet; the first User IP Mask should be 255.255.255.0.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only functions 3, 6 and 16 are supported; status bits are read from holding registers.</li><li>A read returns at most 16 registers; asking for more silently returns only the first 16.</li><li>Writing a read-only register returns exception code 10 (write protection).</li><li>Addresses are decimal and used as-is; do not add 40001 or subtract 1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial: 8 data bits, no parity, 1 stop bit, RTU mode, baud 2400-115200 selectable.</li><li>Every unit on one RS-485 line needs its own slave address; over TCP keep the default address 1 unless the gateway needs otherwise.</li><li>For GPRS the manual says to use Modbus TCP port 80.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>These controllers start a real engine and operate the mains and genset breakers. Make sure the set and switchgear are safe before simulating Run, Test, GCB or MCB key presses.</li><li>The pushbutton register mimics a key press; check 10605 afterwards and press Auto again if the set must stay ready for a mains failure.</li></ul>
</section>
<h2 id="registers">Datakom D-300 / D-500 / D-700 genset controllers Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>29</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Datakom D-300 / D-500 / D-700 genset controllers Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193</td><td class="n">Pushbutton simulation</td><td class="d">Write a bit to press the matching front-panel key remotely.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Stop button; bit 1 = Run button (D-500) / Manual button (D-700); bit 2 = Auto button; bit 3 = Test button; bit 4 = Run button (D-700); bit 5 = GCB button; bit 6 = MCB button; bit 7 = Menu+ button; bit 8 = Menu- button; bit 9 = Up button; bit 10 = Down button; bit 14 = Button long pressed; bit 15 = Button very long pressed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10338</td><td class="n">Mains frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10339</td><td class="n">Genset frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10340</td><td class="n">Charge input voltage</td><td class="d">Charge alternator (D+) input voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10341</td><td class="n">Battery voltage</td><td class="d">Starter battery voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10343</td><td class="n">Charge input 2 voltage</td><td class="d">Second charge input voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10344</td><td class="n">Battery 2 voltage</td><td class="d">Second battery voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10361</td><td class="n">Oil pressure</td><td class="d">Engine oil pressure in bar.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10363</td><td class="n">Fuel level</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10375"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10375</td><td class="n">Magnetic pickup reading</td><td class="d">Speed measured on the magnetic pickup input.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10376</td><td class="n">Engine rpm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10385</td><td class="n">Minimum cranking battery voltage</td><td class="d">Lowest battery voltage seen during the last crank.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10507<small>doc 10507 (in 10504-10519)</small></td><td class="n">Shutdown alarm bits 48-63</td><td class="d">Word 4 of the shutdown alarm bit array; bit 0 = alarm 48.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Genset low frequency; bit 1 = Genset high frequency; bit 2 = Genset low RPM; bit 3 = Genset high RPM; bit 4 = Genset low voltage; bit 5 = Genset high voltage; bit 6 = Low oil pressure; bit 7 = High oil pressure; bit 8 = Low engine temperature; bit 9 = High engine temperature; bit 10 = Low fuel level; bit 11 = High fuel level; bit 12 = Low oil temperature; bit 13 = High oil temperature; bit 14 = Low canopy temperature; bit 15 = High canopy temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10510<small>doc 10510 (in 10504-10519)</small></td><td class="n">Shutdown alarm bits 96-111</td><td class="d">Word 7 of the shutdown alarm bit array; bit 0 = alarm 96.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low battery voltage; bit 1 = High battery voltage; bit 2 = Fail to start; bit 3 = Fail to stop; bit 4 = Low charge voltage; bit 5 = J1939 ECU error; bit 6 = High air inlet temperature; bit 7 = Low coolant level; bit 8 = Voltage unbalance; bit 9 = Current unbalance; bit 10 = Over current; bit 11 = Over load; bit 12 = Reverse power; bit 13 = Genset phase order fail; bit 14 = Mains phase order fail; bit 15 = Genset CB fail to close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10511<small>doc 10511 (in 10504-10519)</small></td><td class="n">Shutdown alarm bits 112-127</td><td class="d">Word 8 of the shutdown alarm bit array; bit 0 = alarm 112.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Genset CB fail to open; bit 1 = Mains CB fail to close; bit 2 = Mains CB fail to open; bit 3 = Device address fail; bit 4 = Comm. bus error; bit 5 = Excitation lost; bit 6 = Service 1 request; bit 7 = Service 2 request; bit 8 = Service 3 request; bit 9 = G59: no mains frequency; bit 10 = G59: mains frequency fail; bit 11 = G59: mains reverse power; bit 12 = G59: ROCOF df/dt; bit 13 = G59: vector shift; bit 14 = NVM function failure; bit 15 = Communication lost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10539<small>doc 10539 (in 10536-10551)</small></td><td class="n">Warning alarm bits 48-63</td><td class="d">Word 4 of the warning alarm bit array; bit 0 = alarm 48.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Genset low frequency; bit 1 = Genset high frequency; bit 2 = Genset low RPM; bit 3 = Genset high RPM; bit 4 = Genset low voltage; bit 5 = Genset high voltage; bit 6 = Low oil pressure; bit 7 = High oil pressure; bit 8 = Low engine temperature; bit 9 = High engine temperature; bit 10 = Low fuel level; bit 11 = High fuel level; bit 12 = Low oil temperature; bit 13 = High oil temperature; bit 14 = Low canopy temperature; bit 15 = High canopy temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10542<small>doc 10542 (in 10536-10551)</small></td><td class="n">Warning alarm bits 96-111</td><td class="d">Word 7 of the warning alarm bit array; bit 0 = alarm 96.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low battery voltage; bit 1 = High battery voltage; bit 2 = Fail to start; bit 3 = Fail to stop; bit 4 = Low charge voltage; bit 5 = J1939 ECU error; bit 6 = High air inlet temperature; bit 7 = Low coolant level; bit 8 = Voltage unbalance; bit 9 = Current unbalance; bit 10 = Over current; bit 11 = Over load; bit 12 = Reverse power; bit 13 = Genset phase order fail; bit 14 = Mains phase order fail; bit 15 = Genset CB fail to close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10543<small>doc 10543 (in 10536-10551)</small></td><td class="n">Warning alarm bits 112-127</td><td class="d">Word 8 of the warning alarm bit array; bit 0 = alarm 112.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Genset CB fail to open; bit 1 = Mains CB fail to close; bit 2 = Mains CB fail to open; bit 3 = Device address fail; bit 4 = Comm. bus error; bit 5 = Excitation lost; bit 6 = Service 1 request; bit 7 = Service 2 request; bit 8 = Service 3 request; bit 9 = G59: no mains frequency; bit 10 = G59: mains frequency fail; bit 11 = G59: mains reverse power; bit 12 = G59: ROCOF df/dt; bit 13 = G59: vector shift; bit 14 = NVM function failure; bit 15 = Communication lost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10604</td><td class="n">Unit operation status</td><td class="d">Current step of the genset control sequence.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Genset at rest; 1 = Wait before fuel; 2 = Engine preheat; 3 = Wait oil flash off; 4 = Crank rest; 5 = Cranking; 6 = Engine run idle speed; 7 = Engine heating; 8 = Running off load; 9 = Synchronizing to mains; 10 = Load transfer to genset; 11 = Gen CB activation; 12 = Genset CB timer; 13 = Master genset on load; 14 = Peak lopping; 15 = Power exporting; 16 = Slave genset on load; 17 = Synchronizing back to mains; 18 = Load transfer to mains; 19 = Mains CB activation; 20 = Mains CB timer; 21 = Stop with cooldown; 22 = Cooling down; 23 = Engine stop idle speed; 24 = Immediate stop; 25 = Engine stopping</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10605</td><td class="n">Unit mode</td><td class="d">Selected operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = STOP; 2 = RUN (D-500) / MANUAL (D-700); 4 = AUTO; 8 = TEST</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10607</td><td class="n">GOV control output</td><td class="d">Governor (speed) control output level.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10608</td><td class="n">AVR control output</td><td class="d">Voltage regulator control output level.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10609</td><td class="n">Device identity</td><td class="d">Model code, e.g. 0xD500 for a D-500.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10610</td><td class="n">Hardware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10611</td><td class="n">Software version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11173</td><td class="n">Battery charge current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11555"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11555<small>doc 11555 (in 11555-11568)</small></td><td class="n">Function flags 0-15</td><td class="d">Output functions currently active (fuel, crank, contactors).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fuel; bit 1 = Horn; bit 2 = Crank; bit 3 = Stop solenoid; bit 4 = Genset contactor; bit 5 = Mains contactor; bit 6 = Idle speed; bit 7 = Preheat; bit 8 = Alternate crank; bit 9 = Fuel main winding; bit 10 = Genset close pulse; bit 11 = Genset open pulse; bit 12 = Genset UV coil; bit 13 = Mains close pulse; bit 14 = Mains open pulse; bit 15 = Mains UV coil</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11557"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11557<small>doc 11557 (in 11555-11568)</small></td><td class="n">Function flags 32-47</td><td class="d">Readiness, mains-fail and engine-running flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Bus bar UV coil; bit 1 = Load shedding; bit 2 = Load add; bit 3 = Load subtract; bit 4 = Service 1 request; bit 5 = Service 2 request; bit 6 = Service 3 request; bit 7 = Mains phase order fail; bit 8 = Genset phase order fail; bit 9 = Auto ready; bit 10 = Weekly schedule on; bit 11 = Exerciser on; bit 12 = Mains fail; bit 13 = Program mode active; bit 14 = Engine running; bit 15 = Genset voltage OK</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11558"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11558<small>doc 11558 (in 11555-11568)</small></td><td class="n">Function flags 48-63</td><td class="d">Summary alarm flags and the active mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm check enable; bit 1 = Oil pressure OK; bit 2 = Shutdown alarm; bit 3 = Loaddump alarm; bit 4 = Warning alarm; bit 5 = Shutdown or loaddump; bit 6 = Shutdown or loaddump or warning; bit 7 = Test mode; bit 8 = Auto mode; bit 9 = Manual mode; bit 10 = Off mode; bit 11 = Not in auto; bit 12 = Genset at rest; bit 13 = Waiting before fuel; bit 14 = Preheating; bit 15 = Waiting oil flash off</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: every 32-bit value (all phase voltages, currents and powers at 10240-10327, average voltage and current at 10377-10384, the run/crank/hour/energy counters at 10616-10647 and 11569-11581, GPS position and the multi-genset totals). The manual contradicts itself on word order: one paragraph says the least significant register comes first, the next says the high-order 16 bits are in the first register. Until Datakom settles it, those registers are not listed.</li><li>Left out: the power factor registers (10328-10335 and 11376). The table prints a x10 coefficient for them, which would give power factor in steps of 0.1 and looks doubtful; they are omitted rather than published with a possibly wrong scale.</li><li>COEFF. in the manual is how many times larger the raw value is than the real one: x10 means divide by 10 (scale 0.1), x100 means divide by 100 (scale 0.01).</li><li>Left out: the engine, oil, canopy and ambient temperature registers (10362, 10364-10366 and the _2 copies at 10368 and 10370-10372). The manual gives them only as &#x27;16bit&#x27; in tenths of a degree C and never says whether they are signed, so readings below zero cannot be decoded with certainty.</li><li>Alarm and flag arrays are packed with alarm/flag 0 in bit 0 of the first register. The shutdown array is 10504-10519, loaddump 10520-10535 and warning 10536-10551; only the words holding the named engine and genset alarms are listed (words 1-3 are digital-input and expansion-input alarms, words 5-6 ambient-temperature and sender alarms). The loaddump array uses the same bit layout as the other two.</li><li>The function-flag array is 224 bits at 11555-11568. Page 15 of the manual repeats a corrupted copy of the counter table that wrongly reuses address 11555; the first table on the page (flags at 11555, counters from 11569) is the consistent one.</li><li>8193 lists a x10 coefficient but is a bit field; the coefficient is ignored. Writing 14536 to 8210 forces a hard reset of the unit and is deliberately not listed.</li><li>Also not listed: the harmonic-analysis and scope-meter block (8194, 10386-10503), analog input ohm values, the LCD buffer and LED, output and expansion status bits.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Datakom D-300 / D-500 / D-700 genset controllers</h2><div class="faq"><details open><summary>What Modbus registers does the Datakom D-300 / D-500 / D-700 genset controllers have?</summary><p>This map lists 29 registers: 29 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Datakom D-300 / D-500 / D-700 genset controllers Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables print decimal addresses and they go on the wire unchanged. The manual&#x27;s read example asks for 16 registers &#x27;starting from address 20h (32 decimal)&#x27; with the frame 01 03 00 20 00 10, and its write example puts register 40h in the frame as 00 40. So 10338 (mains frequency) is requested as 10338, with no 40001 offset and no minus 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Datakom D-300 / D-500 / D-700 genset controllers?</summary><p>Start with HR 10604 Unit operation status (Genset sequence state); HR 10605 Unit mode (STOP / RUN / AUTO / TEST mode); HR 11558 Function flags 48-63 (Shutdown, loaddump and warning summary flags); HR 11557 Function flags 32-47 (Mains fail and engine running flags); HR 10339 Genset frequency (Genset frequency); HR 10341 Battery voltage (Battery voltage); HR 10376 Engine rpm (Engine speed); HR 8193 Pushbutton simulation (Remote key presses).</p></details><details><summary>How do I enable Modbus control of the Datakom D-300 / D-500 / D-700 genset controllers?</summary><p>Set a Modbus slave address (1-240). For RS-485 set &#x27;RS-485 Enable&#x27; to 1 and pick a baud rate; for Ethernet set &#x27;Ethernet Enable&#x27; to 1, the Modbus TCP port (usually 502) and the IP, gateway and subnet; the first User IP Mask should be 255.255.255.0.</p></details><details><summary>Where is the official Datakom D-300 / D-500 / D-700 genset controllers Modbus documentation?</summary><p>The source is D-300 / 500 / 700 Modbus Application Manual (500-MODBUS V5.6), revision 2016-04-25, published free by Datakom at https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf.</p></details></div>
<h2>More Datakom Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/datakom/dkg-705" data-row><span class="k">Generator controller</span><h3>Datakom DKG-705</h3><p>Datakom DKG-705 AMF, parallel-to-mains and dual genset synchronization unit with J1939, Modbus application manual V-02-07 (14.04.2008).</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: DKG 705, DKG705</span></a></li></ul>
<p class="updated">Source: <a href="https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf" rel="nofollow noopener" target="_blank">D-300 / 500 / 700 Modbus Application Manual &middot; 500-MODBUS V5.6 &middot; rev. 2016-04-25</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
