<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Datakom DKG-705 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Datakom DKG-705 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/datakom/dkg-705">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Datakom DKG-705 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Datakom DKG-705 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/datakom/dkg-705">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Datakom DKG-705 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Datakom DKG-705 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705",
   "url": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705",
   "name": "Datakom DKG-705 Modbus Register List & Map | Easy Modbus",
   "description": "Datakom DKG-705 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705#dataset",
   "name": "Datakom DKG-705 Modbus register map",
   "description": "The DKG-705 is a Datakom genset controller for automatic mains failure, mains paralleling and dual-genset synchronization. Its Modbus RTU slave runs on the RS232 port (or RS422/485 via an external converter) and exposes mains and genset voltages, currents, frequencies, engine values, alarm and relay bit fields, J1939 engine data and a register for changing the operating mode. All data is read with function 03 and written one register at a time with function 06. Datakom DKG-705 Modbus register map: 49 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705",
   "keywords": [
    "Datakom DKG-705 Modbus register map",
    "Datakom DKG-705 Modbus registers",
    "Datakom Modbus map",
    "DKG 705 Modbus register map",
    "DKG705 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DKG-705 Modbus Application Manual",
    "url": "https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf",
    "author": {
     "@type": "Organization",
     "name": "Datakom"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Datakom DKG-705",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Datakom DKG-705 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 49 registers: 49 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Datakom DKG-705 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register addresses are printed in hex and go straight into the request; the manual's example 01 03 00 20 00 10 reads 16 registers starting at 20h (32 decimal)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Datakom DKG-705 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Datakom DKG-705?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 3 Phase U voltage (Phase U voltage); HR 6 Phase U current (Phase U current); HR 19 Genset frequency (Genset frequency); HR 42 Engine speed (Engine speed); HR 50 Shutdown alarm bits 1 (Shutdown alarms); HR 63 Genset operating status (Genset operating status); HR 64 Last pressed key / mode command (Operating mode command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Datakom DKG-705?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set a controller address (1-250) in parameter P_650 to turn Modbus on; address 0 disables Modbus and returns the port to the Rainbow protocol."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Datakom DKG-705 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DKG-705 Modbus Application Manual (V-02-07), revision 2008-04-14, published free by Datakom at https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Datakom",
     "item": "https://easymodbus.com/modbus-register-maps/datakom/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DKG-705",
     "item": "https://easymodbus.com/modbus-register-maps/datakom/dkg-705"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/datakom/">Datakom</a></li><li aria-current="page">DKG-705</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Datakom</span> DKG-705 Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The DKG-705 is a Datakom genset controller for automatic mains failure, mains paralleling and dual-genset synchronization. Its Modbus RTU slave runs on the RS232 port (or RS422/485 via an external converter) and exposes mains and genset voltages, currents, frequencies, engine values, alarm and relay bit fields, J1939 engine data and a register for changing the operating mode. All data is read with function 03 and written one register at a time with function 06.</p>
<p>This page lists <strong>49 Modbus registers</strong> for the Datakom DKG-705 &mdash; 1 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Datakom&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/datakom/">Datakom</a></dd></div><div><dt>Model</dt><dd>DKG-705</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>49 (1 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>DKG 705, DKG705</dd></div><div><dt>Source document</dt><dd><a href="https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf" rel="nofollow noopener" target="_blank">DKG-705 Modbus Application Manual &middot; V-02-07 &middot; rev. 2008-04-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/datakom/dkg-705.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/datakom/dkg-705.json">JSON</a>
  <a class="btn" href="https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Datakom DKG-705</h2>
<div class="answer"><b>Integration in brief</b><p>Read up to 16 holding registers per request with function 03 from 0000h (electrical values) and 002Ah (engine values, alarms, status). Change operating mode by writing a mode bit to 0040h with function 06.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Phase U voltage</td><td class="f">UINT16</td><td>Phase U voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Phase U current</td><td class="f">UINT16</td><td>Phase U current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19">HR 19</a></td><td class="n">Genset frequency</td><td class="f">UINT16</td><td>Genset frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-42">HR 42</a></td><td class="n">Engine speed</td><td class="f">UINT16</td><td>Engine speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50">HR 50</a></td><td class="n">Shutdown alarm bits 1</td><td class="f">BITMAP16</td><td>Shutdown alarms</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-63">HR 63</a></td><td class="n">Genset operating status</td><td class="f">UINT16</td><td>Genset operating status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64">HR 64</a></td><td class="n">Last pressed key / mode command</td><td class="f">BITMAP16</td><td>Operating mode command</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set a controller address (1-250) in parameter P_650 to turn Modbus on; address 0 disables Modbus and returns the port to the Rainbow protocol.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only functions 03 and 06 are supported; write one register at a time.</li><li>A read of more than 16 registers returns only the first 16.</li><li>Writing a read-only register returns exception code 10 (write protection).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial format is fixed at 9600 bps, 8 data bits, no parity, 1 stop bit.</li><li>The Modbus port is RS232; use an external RS422/485 converter or modem for multi-drop or remote links.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The unit replies at least 4.3 ms after the request; allow for it in master timing.</li></ul>
</section>
<h2 id="registers">Datakom DKG-705 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>49</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">49 of 49 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Datakom DKG-705 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Phase R voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0001</small></td><td class="n">Phase S voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0002</small></td><td class="n">Phase T voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0003</small></td><td class="n">Phase U voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0004</small></td><td class="n">Phase V voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 0005</small></td><td class="n">Phase W voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0006</small></td><td class="n">Phase U current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 0007</small></td><td class="n">Phase V current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0008</small></td><td class="n">Phase W current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0009</small></td><td class="n">Phase R current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 000A</small></td><td class="n">Phase S current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 000B</small></td><td class="n">Phase T current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 000C</small></td><td class="n">Phase RS voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 000D</small></td><td class="n">Phase ST voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 000E</small></td><td class="n">Phase TR voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 000F</small></td><td class="n">Phase UV voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0010</small></td><td class="n">Phase VW voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0011</small></td><td class="n">Phase WU voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0012</small></td><td class="n">Mains frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 0013</small></td><td class="n">Genset frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0014</small></td><td class="n">Genset phase order</td><td class="d">Low byte valid.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = 0 = phase order correct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0015</small></td><td class="n">Mains phase order</td><td class="d">Low byte valid.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = 0 = phase order correct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 002A</small></td><td class="n">Engine speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 002B</small></td><td class="n">Oil pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 002C</small></td><td class="n">Coolant temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 002D</small></td><td class="n">Fuel level</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 002E</small></td><td class="n">Oil temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 002F</small></td><td class="n">Battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 0031</small></td><td class="n">External DC voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 0032</small></td><td class="n">Shutdown alarm bits 1</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = external input_0 shutdown alarm; bit 1 = external input_1 shutdown alarm; bit 2 = external input_2 shutdown alarm; bit 3 = external input_3 shutdown alarm; bit 4 = external input_4 shutdown alarm; bit 5 = external input_5 shutdown alarm; bit 6 = external input_6 shutdown alarm; bit 7 = external input_7 shutdown alarm; bit 9 = genset under frequency shutdown alarm; bit 10 = genset over frequency shutdown alarm; bit 11 = high battery voltage shutdown alarm; bit 12 = low fuel level (measured) shutdown alarm; bit 13 = high oil temperature (measured) shutdown alarm; bit 14 = high coolant temp. (measured) shutdown alarm; bit 15 = low oil pressure (measured) shutdown alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 0033</small></td><td class="n">Shutdown alarm bits 2</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = fail to stop shutdown alarm; bit 1 = fail to start shutdown alarm; bit 2 = genset low voltage fail shutdown alarm; bit 3 = genset high voltage fail shutdown alarm; bit 4 = slave unavailable shutdown alarm; bit 5 = genset phase sequence fail shutdown alarm; bit 6 = genset low rpm shutdown alarm; bit 7 = genset high rpm shutdown alarm; bit 11 = J1939 ECU communication fail shutdown alarm; bit 14 = communication lost shutdown alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 0034</small></td><td class="n">Loaddump alarm bits</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = external input_0 loaddump alarm; bit 1 = external input_1 loaddump alarm; bit 2 = external input_2 loaddump alarm; bit 3 = external input_3 loaddump alarm; bit 4 = external input_4 loaddump alarm; bit 5 = external input_5 loaddump alarm; bit 6 = external input_6 loaddump alarm; bit 7 = external input_7 loaddump alarm; bit 13 = genset reverse power loaddump alarm; bit 14 = genset excess power loaddump alarm; bit 15 = alternator overcurrent loaddump alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 0035</small></td><td class="n">Warning bits 1</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 11 = J1939 ECU warning; bit 12 = genset on load warning; bit 13 = mains on load warning; bit 14 = service request warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 0036</small></td><td class="n">Warning bits 2</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = external input_0 warning; bit 1 = external input_1 warning; bit 2 = external input_2 warning; bit 3 = external input_3 warning; bit 4 = external input_4 warning; bit 5 = external input_5 warning; bit 6 = external input_6 warning; bit 7 = external input_7 warning; bit 8 = synchronization fail warning; bit 9 = genset under frequency warning; bit 10 = genset over frequency warning; bit 11 = high battery voltage warning; bit 12 = low fuel level (measured) warning; bit 13 = high oil temperature (measured) warning; bit 14 = high coolant temperature (measured) warning; bit 15 = low oil pressure (measured) warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 0037</small></td><td class="n">Warning bits 3</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = mains phase sequence fail warning; bit 2 = charge fail warning; bit 3 = low battery voltage warning; bit 4 = AVR control fail warning; bit 5 = GOV control fail warning; bit 6 = genset low rpm warning; bit 7 = genset high rpm warning; bit 8 = mains failure at parallel warning; bit 9 = mains recerse power at parallel warning; bit 10 = mains frequency fail at parallel warning; bit 11 = no mains frequency at parallel warning; bit 12 = ROCOF (df/dt) failure at parallel warning; bit 13 = vectorshift (df/dt) failure at parallel warning; bit 14 = communication lost warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 0039</small></td><td class="n">On-board relay output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = relay_1 status (terminal_36); bit 2 = relay_2 status ( terminal_33), start relay; bit 3 = relay_3 status (terminal_37); bit 4 = relay_4 status (terminal_1), genset contactor; bit 5 = relay_5 status (terminal_10), mains contactor; bit 6 = relay_6 status (terminal_32), fuel relay; bit 7 = relay_7 status (terminal_35)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 003A</small></td><td class="n">Relay extension module status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = module_1, relay_1 status; bit 1 = module_1, relay_2 status; bit 2 = module_1, relay_3 status; bit 3 = module_1, relay_4 status; bit 4 = module_1, relay_5 status; bit 5 = module_1, relay_6 status; bit 6 = module_1, relay_7 status; bit 7 = module_1, relay_8 status; bit 8 = module_2, relay_1 status; bit 9 = module_2, relay_2 status; bit 10 = module_2, relay_3 status; bit 11 = module_2, relay_4 status; bit 12 = module_2, relay_5 status; bit 13 = module_2, relay_6 status; bit 14 = module_2, relay_7 status; bit 15 = module_2, relay_8 status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 003B</small></td><td class="n">Relay function status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = choke; bit 1 = preheat; bit 2 = crank; bit 3 = alarm (timed); bit 4 = genset contactor; bit 5 = mains contactor; bit 6 = fuel; bit 7 = stop; bit 8 = load shedding; bit 9 = alarm (not timed); bit 10 = load contactor; bit 11 = auto ready; bit 12 = master relay; bit 13 = exerciser on; bit 14 = fuel pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 003C</small></td><td class="n">Relay function status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = external DC fail; bit 1 = idle speed operation; bit 2 = gas engine gas solenoid; bit 5 = flashing relay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 003D</small></td><td class="n">Operating mode</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 4 = auto mode; bit 5 = off mode; bit 6 = test mode; bit 7 = load test mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 003F</small></td><td class="n">Genset operating status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = load on mains; 1 = waiting before fuel (preheat); 2 = waiting before/between cranks; 3 = cranking; 4 = engine heating; 5 = synchronization for load transfer to genset; 6 = genset contactor timer (synch mode); 7 = genset contactor timer (non synch mode); 8 = load on genset; 9 = synchronization for load transfer to mains; 10 = mains contactor timer (synch mode); 11 = mains conntactor timer (non synch mode); 12 = cooldown operation; 13 = stopping; 14 = soft transfer from gen to mains; 15 = soft transfer from mains to gen</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 0040</small></td><td class="n">Last pressed key / mode command</td><td class="d">Write a mode bit to change operating mode over Modbus.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 4 = Auto mode; bit 5 = Off mode; bit 6 = Test mode; bit 7 = Load test mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 0060</small></td><td class="n">J1939 engine speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.125</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 0062</small></td><td class="n">J1939 oil pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 0063-0064</small></td><td class="n">J1939 total engine hours</td><td class="d">Raw value is hours x20.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.05</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 0067</small></td><td class="n">J1939 fuel pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 0069</small></td><td class="n">J1939 fuel rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 0070</small></td><td class="n">J1939 warning 1 FMI</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 0071</small></td><td class="n">J1939 warning 1 SPN</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual states that for data longer than 16 bits the least significant register comes first, so the 32-bit engine-hours value is CDAB.</li><li>Coefficients: the &#x27;coefficient&#x27; column is the factor the value was multiplied by before storing (e.g. x10 oil pressure in bars), so scale here is 1/coefficient.</li><li>Registers marked &#x27;8bit&#x27; carry their value in the low byte only; the high byte must be ignored.</li><li>Left out: genset and mains active, reactive and apparent power and power factor. Active and reactive power use a sign-magnitude format (high 8 bits sign, low 24 bits value), PF is a signed byte, and the manual gives no power unit.</li><li>Left out: the clock registers (BCD), charge input ratio and GOV/AVR output percentages (fractional encodings), synchroscope angle (sign-magnitude), J1939 temperatures (offset), the parameter block from 1000h and most J1939 warning slots.</li><li>The source names phase sets R/S/T and U/V/W but does not say which is mains and which is genset.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Datakom DKG-705</h2><div class="faq"><details open><summary>What Modbus registers does the Datakom DKG-705 have?</summary><p>This map lists 49 registers: 49 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Datakom DKG-705 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register addresses are printed in hex and go straight into the request; the manual&#x27;s example 01 03 00 20 00 10 reads 16 registers starting at 20h (32 decimal).</p></details><details><summary>What byte order does the Datakom DKG-705 use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Datakom DKG-705?</summary><p>Start with HR 3 Phase U voltage (Phase U voltage); HR 6 Phase U current (Phase U current); HR 19 Genset frequency (Genset frequency); HR 42 Engine speed (Engine speed); HR 50 Shutdown alarm bits 1 (Shutdown alarms); HR 63 Genset operating status (Genset operating status); HR 64 Last pressed key / mode command (Operating mode command).</p></details><details><summary>How do I enable Modbus control of the Datakom DKG-705?</summary><p>Set a controller address (1-250) in parameter P_650 to turn Modbus on; address 0 disables Modbus and returns the port to the Rainbow protocol.</p></details><details><summary>Where is the official Datakom DKG-705 Modbus documentation?</summary><p>The source is DKG-705 Modbus Application Manual (V-02-07), revision 2008-04-14, published free by Datakom at https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf.</p></details></div>
<h2>More Datakom Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/datakom/d-500" data-row><span class="k">Generator controller</span><h3>Datakom D-300 / D-500 / D-700 genset controllers</h3><p>Datakom D-300, D-500 and D-700 controllers, Modbus application manual V5.6 (firmware 5.6 era).</p><div class="meta">29 registers &middot; 1 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: D-300, D-500, D-700, D300, D500, D700</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/smartgen/hgm4020n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM4010N / HGM4020N</h3><p>HGM4010N (auto start) and HGM4020N (AMF) genset controllers, HGM4000N communication protocol v1.2.</p><div class="meta">150 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM4010N, HGM4000N</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-3000xt" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-3000XT Series</h3><p>easYgen-3100XT-P1 / 3200XT-P1 / 3200XT-P1-LT, release 2.17-0, default Modbus data protocol 5010 (Basic Visualization).</p><div class="meta">90 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: easYgen-3100XT-P1, easYgen-3200XT-P1, easYgen-3200XT-P1-LT, easYgen-3100XT, easYgen-3200XT</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf" rel="nofollow noopener" target="_blank">DKG-705 Modbus Application Manual &middot; V-02-07 &middot; rev. 2008-04-14</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
