<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DEIF AGC 150 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="DEIF AGC 150 Modbus register map: 197 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/deif/agc-150">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="DEIF AGC 150 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="DEIF AGC 150 Modbus register map: 197 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/deif/agc-150">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="DEIF AGC 150 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="DEIF AGC 150 Modbus register map: 197 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/deif/agc-150",
   "url": "https://easymodbus.com/modbus-register-maps/deif/agc-150",
   "name": "DEIF AGC 150 Modbus Register List & Map | Easy Modbus",
   "description": "DEIF AGC 150 Modbus register map: 197 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/deif/agc-150#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/deif/agc-150#dataset",
   "name": "DEIF AGC 150 Generator controller Modbus register map",
   "description": "The AGC 150 is DEIF's single and paralleling genset controller. It is a Modbus server on Ethernet (Modbus TCP) and on its RS-485 ports (Modbus RTU). This map lists the GEN-type AC measurements, energy and hour counters, DC supply, mode and status flags, and the control command words used for remote start, stop, breaker and mode commands. DEIF AGC 150 Modbus register map: 197 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/deif/agc-150",
   "keywords": [
    "DEIF AGC 150 Generator controller Modbus register map",
    "DEIF AGC 150 Generator controller Modbus registers",
    "DEIF Modbus map",
    "AGC 150 GEN Modbus register map",
    "AGC 150 Generator Modbus register map",
    "iE 150 Land Modbus register map",
    "iE 150 GEN Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AGC 150 Modbus server tables",
    "url": "https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx",
    "author": {
     "@type": "Organization",
     "name": "DEIF"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "DEIF AGC 150 Generator controller",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/deif/agc-150.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/deif/agc-150.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the DEIF AGC 150 Generator controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 197 registers: 45 discrete inputs, 133 input registers, 19 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the DEIF AGC 150 Generator controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The 'Modbus address' column is the address in the request. The tables also print a 6-digit PLC address one higher (input 501 = PLC 300502)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the DEIF AGC 150 Generator controller use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the DEIF AGC 150 Generator controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 501 Generator voltage L1-L2 (Generator voltage L1-L2); IR 507 Generator frequency L1 (Generator frequency); IR 513 Generator current L1 (Generator current L1); IR 519 Generator power (Generator active power); IR 554 Absolute running hours (Running hours); IR 1019 Mode flags word 1019 (Active mode); HR 5 Control command word 5 (Remote start/stop and breaker commands)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the DEIF AGC 150 Generator controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RS-485: set ID (7511/7521) and speed (7512/7522) under Communication > RS485. Ethernet: set the IP under Settings > Communication > Ethernet setup or in the utility software."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the DEIF AGC 150 Generator controller loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RS-485 communication error: enable with 7516/7526, timer 7513/7523 (1-100 s, default 10 s), fail class 7517/7527 (default Warning)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official DEIF AGC 150 Generator controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AGC 150 Modbus server tables (4189341212 rev. Z), published free by DEIF at https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "DEIF",
     "item": "https://easymodbus.com/modbus-register-maps/deif/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AGC 150 Generator controller",
     "item": "https://easymodbus.com/modbus-register-maps/deif/agc-150"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/deif/">DEIF</a></li><li aria-current="page">AGC 150 Generator controller</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">DEIF</span> AGC 150 Generator controller Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AGC 150 is DEIF&#x27;s single and paralleling genset controller. It is a Modbus server on Ethernet (Modbus TCP) and on its RS-485 ports (Modbus RTU). This map lists the GEN-type AC measurements, energy and hour counters, DC supply, mode and status flags, and the control command words used for remote start, stop, breaker and mode commands.</p>
<p>This page lists <strong>197 Modbus registers</strong> for the DEIF AGC 150 Generator controller &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
DEIF&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/deif/">DEIF</a></dd></div><div><dt>Model</dt><dd>AGC 150 Generator controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>197 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>3</dd></div><div><dt>Default serial</dt><dd>9600 baud</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>1.39.0</dd></div><div><dt>Also known as</dt><dd>AGC 150 GEN, AGC 150 Generator, iE 150 Land, iE 150 GEN</dd></div><div><dt>Source document</dt><dd><a href="https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx" rel="nofollow noopener" target="_blank">AGC 150 Modbus server tables &middot; 4189341212 rev. Z</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/deif/agc-150.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/deif/agc-150.json">JSON</a>
  <a class="btn" href="https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: DEIF AGC 150 Generator controller</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 501-538 with function 04 for generator values and 1019 for the active mode. Write holding register 5 or 6 with bit 0 set plus the command bit to start, stop, open/close breakers or change mode.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-501">IR 501</a></td><td class="n">Generator voltage L1-L2</td><td class="f">INT16</td><td>Generator voltage L1-L2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-507">IR 507</a></td><td class="n">Generator frequency L1</td><td class="f">INT16</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-513">IR 513</a></td><td class="n">Generator current L1</td><td class="f">INT16</td><td>Generator current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-519">IR 519</a></td><td class="n">Generator power</td><td class="f">INT16</td><td>Generator active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-554">IR 554</a></td><td class="n">Absolute running hours</td><td class="f">INT32 ABCD</td><td>Running hours</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1019">IR 1019</a></td><td class="n">Mode flags word 1019</td><td class="f">BITMAP16</td><td>Active mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Control command word 5</td><td class="f">BITMAP16</td><td>Remote start/stop and breaker commands</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>RS-485: set ID (7511/7521) and speed (7512/7522) under Communication &gt; RS485. Ethernet: set the IP under Settings &gt; Communication &gt; Ethernet setup or in the utility software.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>RS-485 communication error: enable with 7516/7526, timer 7513/7523 (1-100 s, default 10 s), fail class 7517/7527 (default Warning).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>A command word is ignored unless bit 0 is 1 in the same write.</li><li>Function 04 addresses 0-499 are a user-configurable copy area.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 default ID 3 and 9600 baud; 9600, 19200, 38400 or 115200 baud selectable.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AC voltages, currents and powers are whole units (scale 1); frequency and power factor use 0.01, and DC supply voltage uses 0.1.</li></ul>
</section>
<h2 id="registers">DEIF AGC 150 Generator controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>45</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>133</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>19</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">197 of 197 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">DEIF AGC 150 Generator controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0</td><td class="n">GB position ON</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1</td><td class="n">MB position ON</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3</td><td class="n">Running</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4</td><td class="n">Generator voltage/frequency OK</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5</td><td class="n">Mains failure (Single DG)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6</td><td class="n">BLOCK mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7</td><td class="n">No Regulation mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8</td><td class="n">MANUAL mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9</td><td class="n">AUTO mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10</td><td class="n">TEST mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11</td><td class="n">GB position OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12</td><td class="n">MB position OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13</td><td class="n">Island</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14</td><td class="n">Automatic mains failure (AMF)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15</td><td class="n">Peak shaving</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16</td><td class="n">Fixed power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17</td><td class="n">Mains power export (MPE)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18</td><td class="n">Load takeover (LTO)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19</td><td class="n">Power management</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20</td><td class="n">Any alarm on PMS ID1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21</td><td class="n">Any alarm on PMS ID2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22</td><td class="n">Any alarm on PMS ID3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23</td><td class="n">Any alarm on PMS ID4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-24"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">24</td><td class="n">Any alarm on PMS ID5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25</td><td class="n">Any alarm on PMS ID6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26</td><td class="n">Any alarm on PMS ID7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27</td><td class="n">Any alarm on PMS ID8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28</td><td class="n">Any alarm mains (Mains Command Unit)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29</td><td class="n">Battery test</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31</td><td class="n">Ready AUTO-start GEN1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32</td><td class="n">Ready AUTO-start GEN2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33</td><td class="n">Ready AUTO-start GEN3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34</td><td class="n">Ready AUTO-start GEN4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35</td><td class="n">Ready AUTO-start GEN5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36</td><td class="n">Ready AUTO-start GEN6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37</td><td class="n">Ready AUTO-start GEN7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38</td><td class="n">Ready AUTO-start GEN8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-53"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">53</td><td class="n">Mains sync. inhibit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54</td><td class="n">Any mains sync. inhibit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-771"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">771</td><td class="n">3rd party loadshare status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-772"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">772</td><td class="n">3rd party digital loadshare protocol</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-773"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">773</td><td class="n">3rd party loadshare active power setpoint</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-774"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">774</td><td class="n">3rd party loadshare reactive power setpoint</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-775"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">775</td><td class="n">3rd party loadshare number of units</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-776"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">776</td><td class="n">3rd party loadshare number of active units</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">500</td><td class="n">Application version</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">501</td><td class="n">Generator voltage L1-L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">502</td><td class="n">Generator voltage L2-L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">503</td><td class="n">Generator voltage L3-L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">504</td><td class="n">Generator voltage L1-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">505</td><td class="n">Generator voltage L2-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">506</td><td class="n">Generator voltage L3-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">507</td><td class="n">Generator frequency L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">508</td><td class="n">Generator frequency L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">509</td><td class="n">Generator frequency L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">510</td><td class="n">Generator voltage phase angle L1-L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">511</td><td class="n">Generator voltage phase angle L2-L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">512</td><td class="n">Generator voltage phase angle L3-L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">513</td><td class="n">Generator current L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">514</td><td class="n">Generator current L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">515</td><td class="n">Generator current L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">516</td><td class="n">Generator power L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">517</td><td class="n">Generator power L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">518</td><td class="n">Generator power L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">519</td><td class="n">Generator power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520</td><td class="n">Generator reactive power L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">521</td><td class="n">Generator reactive power L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">522</td><td class="n">Generator reactive power L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">523</td><td class="n">Generator reactive power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">524</td><td class="n">Generator apparent power L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">525</td><td class="n">Generator apparent power L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">526</td><td class="n">Generator apparent power L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">527</td><td class="n">Generator apparent power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">528</td><td class="n">Generator Export reactive energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">530</td><td class="n">Generator Export, active energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">532</td><td class="n">Generator Export, active energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">534</td><td class="n">Generator Export, active energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">536</td><td class="n">Generator Export, active energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">538</td><td class="n">Generator PF</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">539</td><td class="n">Bus B voltage L1-L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">540</td><td class="n">Bus B voltage L2-L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">541</td><td class="n">Bus B voltage L3-L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">542</td><td class="n">Bus B voltage L1-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">543</td><td class="n">Bus B voltage L2-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">544</td><td class="n">Bus B voltage L3-N</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">545</td><td class="n">Bus B frequency L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">546</td><td class="n">Bus B frequency L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-547"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">547</td><td class="n">Bus B frequency L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">548</td><td class="n">Bus B voltage phase angle L1-L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">549</td><td class="n">Bus B voltage phase angle L2-L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">550</td><td class="n">Bus B voltage phase angle L3-L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-551"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">551</td><td class="n">U BB L1 - U GEN L1 phase angle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">552</td><td class="n">U BB L2 - U GEN L2 phase angle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-553"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">553</td><td class="n">U BB L3 - U GEN L3 phase angle</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">554</td><td class="n">Absolute running hours</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">556</td><td class="n">Relative running hours</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">558</td><td class="n">No. of alarms</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-559"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">559</td><td class="n">No. of unacknowledged alarms</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">560</td><td class="n">No. of active acknowledged alarms</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-561"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">561</td><td class="n">Running minute counter, shutdown override</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-562"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">562</td><td class="n">Running hour counter, shutdown override</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-563"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">563</td><td class="n">No. of GB operations</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">564</td><td class="n">No. of MB operations</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">566</td><td class="n">Start attempts</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-567"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">567</td><td class="n">DC supply term. 1-2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-569"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">569</td><td class="n">Service timer 1 running hours</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">570</td><td class="n">Service timer 1 running days</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-571"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">571</td><td class="n">Service timer 2 running hours</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">572</td><td class="n">Service timer 2 running days</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-573"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">573</td><td class="n">Cos-phi</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">574</td><td class="n">cos phi inductive/capacitive</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inductive; 1 = Capacitive</td></tr>
<tr data-row data-type="input_register" id="r-ir-576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">576</td><td class="n">RPM (revolutions per minute)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-577"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">577</td><td class="n">Running hours load profile</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-689"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">689</td><td class="n">Power derate value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-700"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">700</td><td class="n">Actual nominal power (Includes derate etc.)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-747"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">747</td><td class="n">Generator power (% of nominal)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-748"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">748</td><td class="n">Generator reactive power (% of nominal)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-750"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">750</td><td class="n">4th current input: I neutral (true RMS)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-751"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">751</td><td class="n">4th current input: I ground (3rd harmonic filter)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-752"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">752</td><td class="n">4th current input: Apparent power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-753"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">753</td><td class="n">4th current input: Active power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-754"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">754</td><td class="n">4th current input: Reactive power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-755"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">755</td><td class="n">4th current input: Cos-phi</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-756"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">756</td><td class="n">cos phi inductive/capacitive</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inductive; 1 = Capacitive</td></tr>
<tr data-row data-type="input_register" id="r-ir-757"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">757</td><td class="n">4th current input: Power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-760"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">760</td><td class="n">Absolute running minutes</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-764"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">764</td><td class="n">4th current input: I busbar (true RMS)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-765"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">765</td><td class="n">Active Power Load</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-790"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">790</td><td class="n">Generator Export reactive energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-792"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">792</td><td class="n">Generator Export reactive energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-794"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">794</td><td class="n">Generator Export reactive energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-796"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">796</td><td class="n">Generator Import active energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-798"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">798</td><td class="n">Generator Import active energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-800"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">800</td><td class="n">Generator Import active energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-802"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">802</td><td class="n">Generator Import active energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-804"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">804</td><td class="n">Generator Import reactive energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-806"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">806</td><td class="n">Generator Import reactive energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-808"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">808</td><td class="n">Generator Import reactive energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-810"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">810</td><td class="n">Generator Import reactive energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-816"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">816</td><td class="n">Demand of peak current 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-817"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">817</td><td class="n">Demand of peak current 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-818"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">818</td><td class="n">Demand of peak current 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-819"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">819</td><td class="n">Demand of avg. peak current 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-820"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">820</td><td class="n">Demand of avg. peak current 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-821"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">821</td><td class="n">Demand of avg. peak current 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-822"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">822</td><td class="n">Start attempts standard</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-823"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">823</td><td class="n">Start attempts double starter</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-833"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">833</td><td class="n">P ref actual</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1018</td><td class="n">Status flags word 1018</td><td class="d">One flag per bit.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mains failure (Single DG); bit 1 = MB position ON (Single DG); bit 2 = DG ramp down; bit 3 = Start GOV/AVR regulation; bit 4 = GB position ON; bit 5 = GB synchronising; bit 6 = Engine running; bit 7 = Running detected, timer expired; bit 8 = DG Hz/V OK, timer expired; bit 9 = Battery test ongoing; bit 10 = Shutdown override active; bit 11 = GB position OFF; bit 12 = MB position OFF; bit 13 = BB Hz/V OK; bit 14 = Single DG, MB synchronising; bit 15 = Dry mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-1019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1019</td><td class="n">Mode flags word 1019</td><td class="d">Active running mode and plant mode, one bit each.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = BLOCK mode; bit 1 = No Regulation mode; bit 2 = MANUAL mode; bit 3 = AUTO mode; bit 4 = TEST; bit 5 = Island; bit 6 = AMF; bit 7 = Peak shaving; bit 8 = Fixed power; bit 9 = Mains power export; bit 10 = Load takeover; bit 11 = Power management; bit 15 = AMF active</td></tr>
<tr data-row data-type="input_register" id="r-ir-1278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1278</td><td class="n">Mlogic event counter 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1279"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1279</td><td class="n">Mlogic event counter 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1280</td><td class="n">Mlogic event counter 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1281"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1281</td><td class="n">Mlogic event counter 4</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1282"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1282</td><td class="n">Mlogic event counter 5</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1283"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1283</td><td class="n">Mlogic event counter 6</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1284</td><td class="n">Mlogic event counter 7</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1285"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1285</td><td class="n">Mlogic event counter 8</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1842"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1842</td><td class="n">BB Export, active energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1844"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1844</td><td class="n">BB Export, active energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1846"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1846</td><td class="n">BB Export, active energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1848"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1848</td><td class="n">BB Export, active energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1850"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1850</td><td class="n">BB Export, reactive energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1852"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1852</td><td class="n">BB Export, reactive energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1854"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1854</td><td class="n">BB Export, reactive energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1856"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1856</td><td class="n">BB Export, reactive energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1858"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1858</td><td class="n">BB Import, active energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1860"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1860</td><td class="n">BB Import, active energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1862"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1862</td><td class="n">BB Import, active energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1864"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1864</td><td class="n">BB Import, active energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1866"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1866</td><td class="n">BB Import, reactive energy counter, total</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1868"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1868</td><td class="n">BB Import, reactive energy counter, month</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1870"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1870</td><td class="n">BB Import, reactive energy counter, week</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1872"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1872</td><td class="n">BB Import, reactive energy counter, day</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1900"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1900</td><td class="n">General purpose PID 1 prioritized input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1901"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1901</td><td class="n">General purpose PID 2 prioritized input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1902"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1902</td><td class="n">General purpose PID 3 prioritized input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1903"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1903</td><td class="n">General purpose PID 4 prioritized input</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Power regulator setpoint</td><td class="d">0 to 100 % of nominal power; activated in menu 7501.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">cosPhi regulator setpoint</td><td class="d">60-100 means cos phi x 100 (100 = 1.00). Menu 7504.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Reactive power regulator setpoint</td><td class="d">-100 to +100 % of nominal; negative = capacitive. Menu 7505.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Frequency regulator setpoint</td><td class="d">-100 to +100 % = -10.0 to +10.0 % of nominal frequency. Menu 7502.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Voltage regulator setpoint</td><td class="d">-100 to +100 % = -10.0 to +10.0 % of nominal voltage. Menu 7503.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Control command word 5</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Remote start; bit 2 = Remote GB ON; bit 3 = Remote GB OFF; bit 4 = Remote stop; bit 5 = Reset GOV/AVR regulation output to offset; bit 6 = Start + sync. (MAN); bit 7 = Alarm inhibit 1; bit 8 = Alarm inhibit 2; bit 9 = Alarm inhibit 3; bit 10 = Alarm ack.; bit 11 = Nominal setting 1; bit 12 = Nominal setting 2; bit 13 = Nominal setting 3; bit 14 = Nominal setting 4; bit 15 = Deload and stop (MAN)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Control command word 6</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Island; bit 2 = Automatic mains failure (AMF); bit 3 = Peak shaving; bit 4 = Fixed power; bit 5 = Mains power export (MPE); bit 6 = Load takeover (LTO); bit 9 = MB ON (Single DG); bit 10 = MB OFF (Single DG); bit 11 = Auto start/stop; bit 12 = NO REGULATION mode; bit 13 = AUTO mode; bit 14 = MANUAL mode; bit 15 = TEST mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Control command word 7</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = External frequency control; bit 2 = External voltage control; bit 3 = External power control; bit 4 = External reactive power control; bit 5 = External power factor control; bit 6 = Capacitive PF; bit 7 = Base load; bit 8 = 1. priority; bit 9 = Application 1; bit 10 = Application 2; bit 11 = Application 3; bit 12 = Application 4; bit 13 = Battery test; bit 15 = Synchronise clock to 4:00 a.m.</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Control command word 8</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Virtual toggle event 1; bit 2 = Virtual toggle event 2; bit 3 = Virtual toggle event 3; bit 4 = Virtual toggle event 4; bit 5 = Virtual toggle event 5; bit 6 = Virtual toggle event 6; bit 7 = Virtual toggle event 7; bit 8 = Virtual toggle event 8; bit 9 = Virtual toggle event 9; bit 10 = Virtual toggle event 10; bit 11 = Virtual toggle event 11; bit 12 = Virtual toggle event 12; bit 13 = Virtual toggle event 13; bit 14 = Virtual toggle event 14; bit 15 = Virtual toggle event 15</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Control command word 9</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Virtual toggle event 16; bit 2 = Virtual toggle event 17; bit 3 = Virtual toggle event 18; bit 4 = Virtual toggle event 19; bit 5 = Virtual toggle event 20; bit 6 = Virtual toggle event 21; bit 7 = Virtual toggle event 22; bit 8 = Virtual toggle event 23; bit 9 = Virtual toggle event 24; bit 10 = Virtual toggle event 25; bit 11 = Virtual toggle event 26; bit 12 = Virtual toggle event 27; bit 13 = Virtual toggle event 28; bit 14 = Virtual toggle event 29; bit 15 = Virtual toggle event 30</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Control command word 10</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Virtual event 31; bit 2 = Virtual event 32; bit 4 = Clear log; bit 5 = Clear Parameter edits; bit 8 = Nominal setting 5; bit 9 = Nominal setting 6</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Control command word 13</td><td class="d">Write-only command bits; reads back 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Bit 0 = write-enable (must be 1 or the word is ignored); bit 1 = Enable external frequency control; bit 2 = Disable external frequency control; bit 3 = Enable external voltage control; bit 4 = Disable external voltage control; bit 5 = Enable external power control; bit 6 = Disable external power control; bit 7 = Enable external VAr control; bit 8 = Disable external VAr control; bit 9 = Enable external CosPhi control; bit 10 = Disable external CosPhi control; bit 11 = Enable PM base load; bit 12 = Disable PM base load; bit 13 = Reset horn</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58000</td><td class="n">Year (2003-2099)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58001</td><td class="n">Month (1-12)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58002</td><td class="n">Date (1-31)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58003</td><td class="n">Day (1-7, Monday - Sunday)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58004</td><td class="n">Hour (0-23)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58005</td><td class="n">Min (0-59)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58006</td><td class="n">Sec (0-59)</td><td class="d">Controller clock; write to set.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The source is an Excel workbook. Each row has a scaling exponent x; the value is raw x 10^-x, so x=2 means scale 0.01. Units are as printed.</li><li>32-bit values are ABCD: the manual (section 3.4) puts the high 16 bits at the lower address.</li><li>Data formats, RS-485 settings and the communication-error timer come from the AGC 150 Modbus server user manual 4189341435-B (https://deif-cdn-umbraco.azureedge.net/media/w25puznj/agc-150-modbus-server-user-manual-4189341435-uk.pdf).</li><li>Only rows marked for the GEN controller type are listed; BTB, MAINS, GEN-H, ENG and ATS types reuse addresses.</li><li>Left out: configurable area 0-499, analogue/multi-inputs and CIO values, alarm bits, EIC engine data (including 26000 upward), DAVR, power-management, PMS lite, PV monitoring, the ASCII controller-name words 770-775, the command-flag coils, and input 767 (reactive power load printed with unit kW).</li><li>Parameters are read and written at an address-area start plus the parameter&#x27;s USW address (for example 12 + 6000 = 6012 for alarm acknowledge of over-voltage 1).</li><li>The active-alarm list is at input registers 28000-28099 (each holds the USW address of an active alarm); not listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the DEIF AGC 150 Generator controller</h2><div class="faq"><details open><summary>What Modbus registers does the DEIF AGC 150 Generator controller have?</summary><p>This map lists 197 registers: 45 discrete inputs, 133 input registers, 19 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the DEIF AGC 150 Generator controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The &#x27;Modbus address&#x27; column is the address in the request. The tables also print a 6-digit PLC address one higher (input 501 = PLC 300502).</p></details><details><summary>What byte order does the DEIF AGC 150 Generator controller use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the DEIF AGC 150 Generator controller?</summary><p>Start with IR 501 Generator voltage L1-L2 (Generator voltage L1-L2); IR 507 Generator frequency L1 (Generator frequency); IR 513 Generator current L1 (Generator current L1); IR 519 Generator power (Generator active power); IR 554 Absolute running hours (Running hours); IR 1019 Mode flags word 1019 (Active mode); HR 5 Control command word 5 (Remote start/stop and breaker commands).</p></details><details><summary>How do I enable Modbus control of the DEIF AGC 150 Generator controller?</summary><p>RS-485: set ID (7511/7521) and speed (7512/7522) under Communication &gt; RS485. Ethernet: set the IP under Settings &gt; Communication &gt; Ethernet setup or in the utility software.</p></details><details><summary>What happens when the DEIF AGC 150 Generator controller loses Modbus communication?</summary><p>RS-485 communication error: enable with 7516/7526, timer 7513/7523 (1-100 s, default 10 s), fail class 7517/7527 (default Warning).</p></details><details><summary>Where is the official DEIF AGC 150 Generator controller Modbus documentation?</summary><p>The source is AGC 150 Modbus server tables (4189341212 rev. Z), published free by DEIF at https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx.</p></details></div>
<h2>More DEIF Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/deif/agc-150-marine" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator Marine controller</h3><p>AGC 150 Marine software 1.39.0 (marine Modbus server tables revision E), GEN-M (marine genset) controller type. The iE 150 Marine tables 4189341431 rev. H match these tables.</p><div class="meta">164 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN-M, AGC 150 Generator Marine, iE 150 Marine</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-200" data-row><span class="k">Generator controller</span><h3>DEIF AGC 200 Advanced Genset Controller</h3><p>AGC 200 series software 4.68.2.x, genset (DG) application only.</p><div class="meta">159 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: AGC 222, AGC 242, AGC 243, AGC 244, AGC 245, AGC 246, AGC-200</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-4" data-row><span class="k">Generator controller</span><h3>DEIF AGC-4 Automatic Genset Controller</h3><p>AGC-4 software 4.83.0 (Modbus tables revision I), genset (DG) application; mains and BTB variants share many addresses but are not covered.</p><div class="meta">159 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC-4 DG, AGC 4, Multi-line 2 AGC-4</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-4-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF AGC-4 Mk II Automatic Genset Controller</h3><p>AGC-4 Mk II software 6.31.0 (Modbus tables revision N), genset (GEN) application only.</p><div class="meta">184 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC-4 Mk2, AGC-4 MkII</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-120-sgc-121" data-row><span class="k">Generator controller</span><h3>DEIF SGC 120 / SGC 121 Single Genset Controller</h3><p>SGC 120 and SGC 121 (first generation, not Mk II); the SGC 120 user manual 4189341340B covers application software 9.04.</p><div class="meta">66 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 120, SGC 121, SGC120, SGC121</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-120-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 120 Mk II Single Genset Controller</h3><p>SGC 120 Mk II software R18.0 (Modbus tables revision C).</p><div class="meta">53 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 120 MkII, SGC 120 Mk2</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-420-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 420 Mk II Single Genset Controller</h3><p>SGC 420 Mk II software R19.0 (Modbus tables revision C).</p><div class="meta">55 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 420 MkII, SGC 420 Mk2</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li><li><a class="card" href="/modbus-register-maps/asco/power-manager-xp" data-row><span class="k">Power meter (transfer switch metering)</span><h3>ASCO Power Manager Xp power meter for transfer switches (Modbus RTU)</h3><p>ASCO Power Manager Xp, firmware FS611842-006 (some registers AS629262-004); document 381339-221 revision I.</p><div class="meta">62 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO Power Manager Xp, Power Manager Xp, 381339-221</span></a></li><li><a class="card" href="/modbus-register-maps/datakom/dkg-705" data-row><span class="k">Generator controller</span><h3>Datakom DKG-705</h3><p>Datakom DKG-705 AMF, parallel-to-mains and dual genset synchronization unit with J1939, Modbus application manual V-02-07 (14.04.2008).</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: DKG 705, DKG705</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/mpac-1500" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1500 automatic transfer switch controller</h3><p>Kohler MPAC 1500 ATS controllers, Modbus RTU on main logic board RS-485 ports 1/2 or Modbus TCP on the Ethernet port, per section 13 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MPAC 1500, MPAC1500, Kohler MPAC 1500 ATS</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://deif-cdn-umbraco.azureedge.net/media/f2hiadel/agc-150-modbus-server-tables-4189341212-uk.xlsx" rel="nofollow noopener" target="_blank">AGC 150 Modbus server tables &middot; 4189341212 rev. Z</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
