{
 "manufacturer": "DEIF",
 "manufacturer_slug": "deif",
 "model": "AGC 200 Advanced Genset Controller",
 "model_slug": "agc-200",
 "short_model": "AGC 200",
 "aliases": [
  "AGC 222",
  "AGC 242",
  "AGC 243",
  "AGC 244",
  "AGC 245",
  "AGC 246",
  "AGC-200"
 ],
 "equipment_type": "Generator controller",
 "applies_to": "AGC 200 series software 4.68.2.x, genset (DG) application only.",
 "summary": "The AGC 200 is DEIF's compact paralleling genset controller. Its Modbus RTU server is reached over RS-485 with option H2. This map lists the genset-variant AC measurements, energy and hour counters, DC supply, status flags and the control command words for remote start, stop, breaker and mode changes.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The 'Modbus address' column is what goes in the request. A 6-digit PLC address one higher is also printed (input 501 = PLC 300502)."
 },
 "default_word_order": "ABCD",
 "firmware": "4.68.2.x",
 "source": {
  "title": "AGC 200 Modbus tables",
  "doc_number": "4189341214",
  "revision_date": null,
  "url": "https://deif-cdn-umbraco.azureedge.net/media/d5bbyqkm/agc_200_modbus_tables_4189341214_uk.xlsx",
  "pages": "Spreadsheet sheets 'Holding register (03;06;16)', 'Input register (04)', 'Discrete input contact (02)', DG column"
 },
 "notes": [
  "The source is an Excel workbook. Each row has a scaling exponent x; the value is raw x 10^-x, so x=2 means scale 0.01. Units are as printed.",
  "32-bit values: the tables mark every 32-bit register with data format ABCD (high word at the lower address); DEIF's AGC 150 Modbus server manual (4189341435, section 3.4) uses the same notation with that meaning.",
  "Only rows marked for the DG (genset) application are listed.",
  "Left out: the configurable area, multi-input values, the engine-interface block marked 'See DRH manual' (593 upward), alarm bits, power-management data and the command-flag coils.",
  "Parameters are reached through address areas plus the parameter's USW address; see Option H2 Modbus communication AGC 200 (4189341208).",
  "The option H2 document covers Modbus RTU on RS-485 only; it does not describe Modbus TCP for the AGC 200, so TCP is not listed here."
 ],
 "registers": [
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "1",
   "name": "MB position ON",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "3",
   "name": "Running",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "4",
   "name": "Generator voltage/frequency OK",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "5",
   "name": "Mains failure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "6",
   "name": "Block mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "7",
   "name": "Manual mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "8",
   "name": "Semi-auto mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "9",
   "name": "Auto mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "10",
   "name": "Test mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "13",
   "name": "Island",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "14",
   "name": "Automatic mains failure (AMF)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "15",
   "name": "Peak shaving",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 16,
   "documented": "16",
   "name": "Fixed power",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 17,
   "documented": "17",
   "name": "Mains power export (MPE)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 18,
   "documented": "18",
   "name": "Load takeover (LTO)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "19",
   "name": "Power management",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 20,
   "documented": "20",
   "name": "Any alarm on PMS ID1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 21,
   "documented": "21",
   "name": "Any alarm on PMS ID2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 22,
   "documented": "22",
   "name": "Any alarm on PMS ID3",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 23,
   "documented": "23",
   "name": "Any alarm on PMS ID4",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 24,
   "documented": "24",
   "name": "Any alarm on PMS ID5",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 25,
   "documented": "25",
   "name": "Any alarm on PMS ID6",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 26,
   "documented": "26",
   "name": "Any alarm on PMS ID7",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 27,
   "documented": "27",
   "name": "Any alarm on PMS ID8",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 28,
   "documented": "28",
   "name": "Any alarm mains (Mains Command Unit)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 29,
   "documented": "29",
   "name": "Battery test",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 31,
   "documented": "31",
   "name": "Ready auto-start DG1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 32,
   "documented": "32",
   "name": "Ready auto-start DG2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 33,
   "documented": "33",
   "name": "Ready auto-start DG3",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 34,
   "documented": "34",
   "name": "Ready auto-start DG4",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 35,
   "documented": "35",
   "name": "Ready auto-start DG5",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 36,
   "documented": "36",
   "name": "Ready auto-start DG6",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 37,
   "documented": "37",
   "name": "Ready auto-start DG7",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 38,
   "documented": "38",
   "name": "Ready auto-start DG8",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 53,
   "documented": "53",
   "name": "Mains sync. inhibit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 54,
   "documented": "54",
   "name": "Any mains sync. inhibit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 518,
   "documented": "518",
   "name": "GB position ON",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 500,
   "documented": "500",
   "name": "Application version",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 501,
   "documented": "501",
   "name": "Generator voltage L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 502,
   "documented": "502",
   "name": "Generator voltage L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 503,
   "documented": "503",
   "name": "Generator voltage L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 504,
   "documented": "504",
   "name": "Generator voltage L1-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 505,
   "documented": "505",
   "name": "Generator voltage L2-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 506,
   "documented": "506",
   "name": "Generator voltage L3-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 507,
   "documented": "507",
   "name": "Generator f L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 508,
   "documented": "508",
   "name": "Generator f L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 509,
   "documented": "509",
   "name": "Generator f L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 510,
   "documented": "510",
   "name": "Generator voltage phase angle L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 511,
   "documented": "511",
   "name": "Generator voltage phase angle L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 512,
   "documented": "512",
   "name": "Generator voltage phase angle L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 513,
   "documented": "513",
   "name": "Generator current L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 514,
   "documented": "514",
   "name": "Generator current L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 515,
   "documented": "515",
   "name": "Generator current L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 516,
   "documented": "516",
   "name": "Generator power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 517,
   "documented": "517",
   "name": "Generator power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 518,
   "documented": "518",
   "name": "Generator power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 519,
   "documented": "519",
   "name": "Generator power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 520,
   "documented": "520",
   "name": "Generator reactive power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 521,
   "documented": "521",
   "name": "Generator reactive power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 522,
   "documented": "522",
   "name": "Generator reactive power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 523,
   "documented": "523",
   "name": "Generator reactive power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 524,
   "documented": "524",
   "name": "Generator apparent power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 525,
   "documented": "525",
   "name": "Generator apparent power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 526,
   "documented": "526",
   "name": "Generator apparent power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 527,
   "documented": "527",
   "name": "Generator apparent power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 528,
   "documented": "528",
   "name": "Generator Export, reactive energy counter",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 530,
   "documented": "530",
   "name": "Generator Export, active energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 532,
   "documented": "532",
   "name": "Generator Export, active energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 534,
   "documented": "534",
   "name": "Generator Export, active energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 536,
   "documented": "536",
   "name": "Generator Export, active energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 538,
   "documented": "538",
   "name": "Generator PF",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 539,
   "documented": "539",
   "name": "Bus B voltage L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 540,
   "documented": "540",
   "name": "Bus B voltage L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 541,
   "documented": "541",
   "name": "Bus B voltage L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 542,
   "documented": "542",
   "name": "Bus B voltage L1-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 543,
   "documented": "543",
   "name": "Bus B voltage L2-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 544,
   "documented": "544",
   "name": "Bus B voltage L3-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 545,
   "documented": "545",
   "name": "Bus B f L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 546,
   "documented": "546",
   "name": "Bus B f L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 547,
   "documented": "547",
   "name": "Bus B f L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 548,
   "documented": "548",
   "name": "Bus B voltage phase angle L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 549,
   "documented": "549",
   "name": "Bus B voltage phase angle L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 550,
   "documented": "550",
   "name": "Bus B voltage phase angle L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 551,
   "documented": "551",
   "name": "U BB L1 - U GEN L1 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 552,
   "documented": "552",
   "name": "U BB L2 - U GEN L2 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 553,
   "documented": "553",
   "name": "U BB L3 - U GEN L3 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 554,
   "documented": "554",
   "name": "Absolute running hours",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 556,
   "documented": "556",
   "name": "Relative running hours",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 558,
   "documented": "558",
   "name": "No. of alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 559,
   "documented": "559",
   "name": "No. of unacknowledged alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 560,
   "documented": "560",
   "name": "No. of active acknowledged alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 561,
   "documented": "561",
   "name": "Running minute counter, shutdown override",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 562,
   "documented": "562",
   "name": "Running hour counter, shutdown override",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 563,
   "documented": "563",
   "name": "No. of GB operations",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 564,
   "documented": "564",
   "name": "No. of MB operations",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 566,
   "documented": "566",
   "name": "Start attempts",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 567,
   "documented": "567",
   "name": "DC supply term. 1-2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 569,
   "documented": "569",
   "name": "Service timer 1 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 570,
   "documented": "570",
   "name": "Service timer 1 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 571,
   "documented": "571",
   "name": "Service timer 2 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 572,
   "documented": "572",
   "name": "Service timer 2 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 573,
   "documented": "573",
   "name": "Cos-phi",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 574,
   "documented": "574",
   "name": "cos phi inductive/capacitive",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inductive",
    "1": "Capacitive"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 576,
   "documented": "576",
   "name": "RPM",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 577,
   "documented": "577",
   "name": "Running hours load profile",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 642,
   "documented": "642",
   "name": "Control register address 0",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 643,
   "documented": "643",
   "name": "Control register address 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 644,
   "documented": "644",
   "name": "Control register address 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 645,
   "documented": "645",
   "name": "Control register address 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 646,
   "documented": "646",
   "name": "Control register address 4",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 647,
   "documented": "647",
   "name": "Control register address 5",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 648,
   "documented": "648",
   "name": "Control register address 6",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 649,
   "documented": "649",
   "name": "Control register address 7",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 650,
   "documented": "650",
   "name": "Control register address 8",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 651,
   "documented": "651",
   "name": "Control register address 9",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 652,
   "documented": "652",
   "name": "Control register address 10",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 653,
   "documented": "653",
   "name": "Control register address 11",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 654,
   "documented": "654",
   "name": "Control register address 12",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 655,
   "documented": "655",
   "name": "Control register address 13",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 700,
   "documented": "700",
   "name": "Actual nominal power (Includes derate etc.)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 701,
   "documented": "701",
   "name": "Mains power transducer used",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 790,
   "documented": "790",
   "name": "Generator Export reactive energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 792,
   "documented": "792",
   "name": "Generator Export reactive energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 794,
   "documented": "794",
   "name": "Generator Export reactive energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 796,
   "documented": "796",
   "name": "Generator Import active energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 798,
   "documented": "798",
   "name": "Generator Import active energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 800,
   "documented": "800",
   "name": "Generator Import active energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 802,
   "documented": "802",
   "name": "Generator Import active energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 804,
   "documented": "804",
   "name": "Generator Import reactive energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 806,
   "documented": "806",
   "name": "Generator Import reactive energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 808,
   "documented": "808",
   "name": "Generator Import reactive energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 810,
   "documented": "810",
   "name": "Generator Import reactive energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 816,
   "documented": "816",
   "name": "Demand of peak current 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 817,
   "documented": "817",
   "name": "Demand of peak current 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 818,
   "documented": "818",
   "name": "Demand of peak current 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 819,
   "documented": "819",
   "name": "Demand of avg. peak current 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 820,
   "documented": "820",
   "name": "Demand of avg. peak current 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 821,
   "documented": "821",
   "name": "Demand of avg. peak current 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 822,
   "documented": "822",
   "name": "Start attempts standard",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 823,
   "documented": "823",
   "name": "Start attempts double starter",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "Power regulator setpoint",
   "description": "0 to 100 % of nominal power; activated in menu 7501.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "cosPhi regulator setpoint",
   "description": "60-100 means cos phi x 100 (100 = 1.00). Menu 7504.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "Reactive power regulator setpoint",
   "description": "-100 to +100 % of nominal; negative = capacitive. Menu 7505.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "Frequency regulator setpoint",
   "description": "-100 to +100 % = -10.0 to +10.0 % of nominal frequency. Menu 7502.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "Voltage regulator setpoint",
   "description": "-100 to +100 % = -10.0 to +10.0 % of nominal voltage. Menu 7503.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "Control command word 5",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Remote start",
    "2": "Remote GB ON",
    "3": "Remote GB OFF",
    "4": "Remote stop",
    "5": "Reset GOV/AVR regulation output to offset",
    "6": "Start+sync. (semi)",
    "7": "Alarm inhibit 1",
    "8": "Alarm inhibit 2",
    "9": "Alarm inhibit 3",
    "10": "Alarm ack.",
    "11": "Nominal setting 1",
    "12": "Nominal setting 2",
    "13": "Nominal setting 3",
    "14": "Nominal setting 4",
    "15": "Deload/stop (semi)"
   }
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Control command word 6",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Island",
    "2": "Automatic mains failure (AMF)",
    "3": "Peak shaving",
    "4": "Fixed power",
    "5": "Mains power export (MPE)",
    "6": "Load takeover (LTO)",
    "9": "MB ON (Single DG)",
    "10": "MB OFF (Single DG)",
    "11": "Auto start/stop",
    "12": "Manual mode",
    "13": "Auto mode",
    "14": "Semi-Auto mode",
    "15": "Test mode"
   }
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Control command word 7",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "External frequency control",
    "2": "External voltage control",
    "3": "External power control",
    "4": "External reactive power control",
    "5": "External power factor control",
    "6": "Capacitive PF",
    "7": "Base load",
    "8": "1. priority",
    "9": "Application 1",
    "10": "Application 2",
    "11": "Application 3",
    "12": "Application 4",
    "13": "Battery test",
    "15": "Synchronise clock to 4:00 a.m."
   }
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "Control command word 8",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 1",
    "2": "Virtual event 2",
    "3": "Virtual event 3",
    "4": "Virtual event 4",
    "5": "Virtual event 5",
    "6": "Virtual event 6",
    "7": "Virtual event 7",
    "8": "Virtual event 8",
    "9": "Virtual event 9",
    "10": "Virtual event 10",
    "11": "Virtual event 11",
    "12": "Virtual event 12",
    "13": "Virtual event 13",
    "14": "Virtual event 14",
    "15": "Virtual event 15"
   }
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "Control command word 9",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 16",
    "2": "Virtual event 17",
    "3": "Virtual event 18",
    "4": "Virtual event 19",
    "5": "Virtual event 20",
    "6": "Virtual event 21",
    "7": "Virtual event 22",
    "8": "Virtual event 23",
    "9": "Virtual event 24",
    "10": "Virtual event 25",
    "11": "Virtual event 26",
    "12": "Virtual event 27",
    "13": "Virtual event 28",
    "14": "Virtual event 29",
    "15": "Virtual event 30"
   }
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "Control command word 10",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 31",
    "2": "Virtual event 32",
    "4": "Clear log",
    "5": "Clear Parameter edits"
   }
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Control command word 13",
   "description": "Write-only command bits; reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Enable external frequency control",
    "2": "Disable external frequency control",
    "3": "Enable external voltage control",
    "4": "Disable external voltage control",
    "5": "Enable external power control",
    "6": "Disable external power control",
    "7": "Enable external VAr control",
    "8": "Disable external VAr control",
    "9": "Enable external CosPhi control",
    "10": "Disable external CosPhi control",
    "11": "Enable PM base load",
    "12": "Disable PM base load",
    "13": "Reset horn"
   }
  },
  {
   "table": "holding_register",
   "address": 58000,
   "documented": "58000",
   "name": "Year (2003-2099)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58001,
   "documented": "58001",
   "name": "Month (1-12)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58002,
   "documented": "58002",
   "name": "Date (1-31)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58003,
   "documented": "58003",
   "name": "Day (1-7, Monday - Sunday)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58004,
   "documented": "58004",
   "name": "Hour (0-23)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58005,
   "documented": "58005",
   "name": "Min (0-59)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58006,
   "documented": "58006",
   "name": "Sec (0-59)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Read generator values from input registers 501-538 with function 04 and the mode status flags with function 02. Write holding register 5 or 6 with bit 0 set plus the command bit to start, stop or change mode.",
  "enable": "Fit option H2 for RS-485 Modbus RTU; its settings are parameters 7500-7520 (parameter list 4189340605).",
  "watchdog": null,
  "quirks": [
   "A command word is ignored unless bit 0 is 1 in the same write.",
   "Function 04 addresses below 500 are a user-configurable copy area."
  ],
  "setup": [
   "Option H2 RS-485: 9600 or 19200 bit/s, 8 data bits, no parity, 1 stop bit."
  ],
  "gotchas": [
   "AC voltages, currents and powers are whole units (scale 1); frequency and power factor use 0.01, and DC supply voltage uses 0.1."
  ],
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 501,
    "why": "Generator voltage L1-L2"
   },
   {
    "table": "input_register",
    "address": 507,
    "why": "Generator frequency"
   },
   {
    "table": "input_register",
    "address": 513,
    "why": "Generator current L1"
   },
   {
    "table": "input_register",
    "address": 519,
    "why": "Generator active power"
   },
   {
    "table": "input_register",
    "address": 554,
    "why": "Running hours"
   },
   {
    "table": "discrete_input",
    "address": 3,
    "why": "Engine running flag"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Remote start/stop and breaker commands"
   }
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/deif/agc-200",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
