{
 "manufacturer": "DEIF",
 "manufacturer_slug": "deif",
 "model": "AGC-4 Automatic Genset Controller",
 "model_slug": "agc-4",
 "short_model": "AGC-4",
 "aliases": [
  "AGC-4 DG",
  "AGC 4",
  "Multi-line 2 AGC-4"
 ],
 "equipment_type": "Generator controller",
 "applies_to": "AGC-4 software 4.83.0 (Modbus tables revision I), genset (DG) application; mains and BTB variants share many addresses but are not covered.",
 "summary": "The AGC-4 is DEIF's paralleling and power-management genset controller. Modbus RTU runs on option H2 (RS-485) or H9 (RS-232), and Modbus TCP on the option N Ethernet card. This map covers the genset-variant AC measurements, energy and hour counters, DC supply readings, the running-mode flags, the status flags and the control command words used for remote start, stop, breaker and mode commands.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "0-based",
  "note": "The tables give a 'Modbus address' that goes straight into the request, and also a 6-digit PLC address that is one higher (input register 501 = PLC 300502). Request 501 on the wire for generator voltage L1-L2."
 },
 "default_word_order": "ABCD",
 "firmware": "4.83.0",
 "source": {
  "title": "AGC-4 Modbus tables",
  "doc_number": "4189341215 rev. I",
  "revision_date": null,
  "url": "https://deif-cdn-umbraco.azureedge.net/media/xywdqum0/agc-4-modbus-tables-4189341215-uk.xlsx",
  "pages": "Spreadsheet sheets 'Holding register (03;06;16)', 'Input register (04)' and 'Discrete input contact (02)', DG column"
 },
 "notes": [
  "The source is an Excel workbook. Each row has a scaling exponent x; the value is raw x 10^-x, so x=2 is scale 0.01. Units are as printed.",
  "32-bit values: the tables mark every 32-bit register with data format ABCD (high word at the lower address); DEIF's AGC 150 Modbus server manual (4189341435, section 3.4) uses the same notation with that meaning.",
  "Only rows marked for the DG (genset) application are listed. Mains and BTB controllers reuse the same addresses for mains or bus A values.",
  "Left out: the configurable area 0-499 (contents set by the Modbus configurator), analogue and multi-input readings (meaning depends on configuration), CIO module inputs, alarm bits, EIC engine data, DAVR data, power-management data and the 208 command-flag coils. They are all in the workbook.",
  "Parameters are read and written through address areas plus the parameter's USW address (for example holding 4000-5999 'values used'); see the Option H2/H9 document 4189341180.",
  "Control command bit words read back 0; the live state of the command words can be read on input registers 642-655 (not listed)."
 ],
 "registers": [
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "0",
   "name": "GB position ON",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "1",
   "name": "MB Position ON (Single DG)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "3",
   "name": "Running",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "4",
   "name": "Generator voltage/frequency OK",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "5",
   "name": "Mains failure (Single DG)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "6",
   "name": "Block mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "7",
   "name": "Manual mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "8",
   "name": "Semi-auto mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "9",
   "name": "Auto mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "10",
   "name": "Test mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "13",
   "name": "Island",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "14",
   "name": "Automatic mains failure (AMF)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "15",
   "name": "Peak shaving",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 16,
   "documented": "16",
   "name": "Fixed power",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 17,
   "documented": "17",
   "name": "Mains power export (MPE)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 18,
   "documented": "18",
   "name": "Load takeover (LTO)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "19",
   "name": "Power management",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 20,
   "documented": "20",
   "name": "Any alarm on PMS ID1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 21,
   "documented": "21",
   "name": "Any alarm on PMS ID2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 22,
   "documented": "22",
   "name": "Any alarm on PMS ID3",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 23,
   "documented": "23",
   "name": "Any alarm on PMS ID4",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 24,
   "documented": "24",
   "name": "Any alarm on PMS ID5",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 25,
   "documented": "25",
   "name": "Any alarm on PMS ID6",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 26,
   "documented": "26",
   "name": "Any alarm on PMS ID7",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 27,
   "documented": "27",
   "name": "Any alarm on PMS ID8",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 28,
   "documented": "28",
   "name": "Any alarm mains (Mains Command Unit)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 29,
   "documented": "29",
   "name": "Battery test",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 31,
   "documented": "31",
   "name": "Ready auto-start DG1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 32,
   "documented": "32",
   "name": "Ready auto-start DG2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 33,
   "documented": "33",
   "name": "Ready auto-start DG3",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 34,
   "documented": "34",
   "name": "Ready auto-start DG4",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 35,
   "documented": "35",
   "name": "Ready auto-start DG5",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 36,
   "documented": "36",
   "name": "Ready auto-start DG6",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 37,
   "documented": "37",
   "name": "Ready auto-start DG7",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 38,
   "documented": "38",
   "name": "Ready auto-start DG8",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 53,
   "documented": "53",
   "name": "Mains sync. inhibit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "discrete_input",
   "address": 54,
   "documented": "54",
   "name": "Any mains sync. inhibit",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 500,
   "documented": "500",
   "name": "Application version",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 501,
   "documented": "501",
   "name": "Generator voltage L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 502,
   "documented": "502",
   "name": "Generator voltage L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 503,
   "documented": "503",
   "name": "Generator voltage L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 504,
   "documented": "504",
   "name": "Generator voltage L1-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 505,
   "documented": "505",
   "name": "Generator voltage L2-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 506,
   "documented": "506",
   "name": "Generator voltage L3-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 507,
   "documented": "507",
   "name": "Generator frequency L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 508,
   "documented": "508",
   "name": "Generator frequency L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 509,
   "documented": "509",
   "name": "Generator frequency L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 510,
   "documented": "510",
   "name": "Generator voltage phase angle L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 511,
   "documented": "511",
   "name": "Generator voltage phase angle L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 512,
   "documented": "512",
   "name": "Generator voltage phase angle L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 513,
   "documented": "513",
   "name": "Generator current L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 514,
   "documented": "514",
   "name": "Generator current L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 515,
   "documented": "515",
   "name": "Generator current L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 516,
   "documented": "516",
   "name": "Generator power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 517,
   "documented": "517",
   "name": "Generator power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 518,
   "documented": "518",
   "name": "Generator power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 519,
   "documented": "519",
   "name": "Generator power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 520,
   "documented": "520",
   "name": "Generator reactive power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 521,
   "documented": "521",
   "name": "Generator reactive power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 522,
   "documented": "522",
   "name": "Generator reactive power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 523,
   "documented": "523",
   "name": "Generator reactive power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 524,
   "documented": "524",
   "name": "Generator apparent power L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 525,
   "documented": "525",
   "name": "Generator apparent power L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 526,
   "documented": "526",
   "name": "Generator apparent power L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 527,
   "documented": "527",
   "name": "Generator apparent power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 528,
   "documented": "528",
   "name": "Generator Export reactive energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 530,
   "documented": "530",
   "name": "Generator Export, active energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 532,
   "documented": "532",
   "name": "Generator Export, active energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 534,
   "documented": "534",
   "name": "Generator Export, active energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 536,
   "documented": "536",
   "name": "Generator Export, active energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 538,
   "documented": "538",
   "name": "Generator PF",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 539,
   "documented": "539",
   "name": "Bus B voltage L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 540,
   "documented": "540",
   "name": "Bus B voltage L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 541,
   "documented": "541",
   "name": "Bus B voltage L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 542,
   "documented": "542",
   "name": "Bus B voltage L1-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 543,
   "documented": "543",
   "name": "Bus B voltage L2-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 544,
   "documented": "544",
   "name": "Bus B voltage L3-N",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 545,
   "documented": "545",
   "name": "Bus B frequency L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 546,
   "documented": "546",
   "name": "Bus B frequency L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 547,
   "documented": "547",
   "name": "Bus B frequency L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 548,
   "documented": "548",
   "name": "Bus B voltage phase angle L1-L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 549,
   "documented": "549",
   "name": "Bus B voltage phase angle L2-L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 550,
   "documented": "550",
   "name": "Bus B voltage phase angle L3-L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 551,
   "documented": "551",
   "name": "U BB L1 - U GEN L1 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 552,
   "documented": "552",
   "name": "U BB L2 - U GEN L2 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 553,
   "documented": "553",
   "name": "U BB L3 - U GEN L3 phase angle",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 554,
   "documented": "554",
   "name": "Absolute running hours",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 556,
   "documented": "556",
   "name": "Relative running hours",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 558,
   "documented": "558",
   "name": "No. of alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 559,
   "documented": "559",
   "name": "No. of unacknowledged alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 560,
   "documented": "560",
   "name": "No. of active acknowledged alarms",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 561,
   "documented": "561",
   "name": "Running minute counter, shutdown override",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 562,
   "documented": "562",
   "name": "Running hour counter, shutdown override",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 563,
   "documented": "563",
   "name": "No. of GB operations",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 564,
   "documented": "564",
   "name": "No. of MB operations",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 566,
   "documented": "566",
   "name": "Start attempts",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 567,
   "documented": "567",
   "name": "DC supply term. 1-2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 568,
   "documented": "568",
   "name": "DC supply term. 98-99",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 569,
   "documented": "569",
   "name": "Service timer 1 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 570,
   "documented": "570",
   "name": "Service timer 1 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 571,
   "documented": "571",
   "name": "Service timer 2 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 572,
   "documented": "572",
   "name": "Service timer 2 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 573,
   "documented": "573",
   "name": "Cos-phi",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 574,
   "documented": "574",
   "name": "cos phi inductive/capacitive",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inductive",
    "1": "Capacitive"
   },
   "bits": null
  },
  {
   "table": "input_register",
   "address": 576,
   "documented": "576",
   "name": "Engine speed",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 577,
   "documented": "577",
   "name": "Running hours load profile",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 590,
   "documented": "590",
   "name": "Internal Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 684,
   "documented": "684",
   "name": "Service timer 3 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 685,
   "documented": "685",
   "name": "Service timer 3 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 686,
   "documented": "686",
   "name": "Service timer 4 running hours",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 687,
   "documented": "687",
   "name": "Service timer 4 running days",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 689,
   "documented": "689",
   "name": "Power derate value",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 700,
   "documented": "700",
   "name": "Actual nominal power (Includes derate etc.)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 750,
   "documented": "750",
   "name": "Generator average frequency L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 751,
   "documented": "751",
   "name": "Generator average frequency L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 752,
   "documented": "752",
   "name": "Generator average frequency L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 753,
   "documented": "753",
   "name": "Busbar average frequency L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 754,
   "documented": "754",
   "name": "Busbar average frequency L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 755,
   "documented": "755",
   "name": "Busbar average frequency L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 790,
   "documented": "790",
   "name": "Generator Export reactive energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 792,
   "documented": "792",
   "name": "Generator Export reactive energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 794,
   "documented": "794",
   "name": "Generator Export reactive energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 796,
   "documented": "796",
   "name": "Generator Import active energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 798,
   "documented": "798",
   "name": "Generator Import active energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 800,
   "documented": "800",
   "name": "Generator Import active energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 802,
   "documented": "802",
   "name": "Generator Import active energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 804,
   "documented": "804",
   "name": "Generator Import reactive energy counter, total",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 806,
   "documented": "806",
   "name": "Generator Import reactive energy counter, month",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 808,
   "documented": "808",
   "name": "Generator Import reactive energy counter, week",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 810,
   "documented": "810",
   "name": "Generator Import reactive energy counter, day",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 816,
   "documented": "816",
   "name": "Demand of peak current 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 817,
   "documented": "817",
   "name": "Demand of peak current 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 818,
   "documented": "818",
   "name": "Demand of peak current 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 819,
   "documented": "819",
   "name": "Demand of avg. peak current 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 820,
   "documented": "820",
   "name": "Demand of avg. peak current 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 821,
   "documented": "821",
   "name": "Demand of avg. peak current 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 822,
   "documented": "822",
   "name": "Start attempts standard",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 823,
   "documented": "823",
   "name": "Start attempts double starter",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "input_register",
   "address": 1018,
   "documented": "1018",
   "name": "Status flags word 1018",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Mains failure (Single DG)",
    "1": "MB position ON (Single DG)",
    "2": "DG ramp down",
    "3": "Start GOV/AVR regulation",
    "4": "GB position ON",
    "5": "GB synchronising",
    "6": "Engine running",
    "7": "Running detected, timer expired",
    "8": "DG Hz/V OK, timer expired",
    "9": "Battery test ongoing",
    "10": "Shutdown override active",
    "11": "GB position OFF",
    "12": "MB position OFF",
    "13": "BB Hz/V OK",
    "14": "Single DG, MB synchronising",
    "15": "Dry mode"
   }
  },
  {
   "table": "input_register",
   "address": 1019,
   "documented": "1019",
   "name": "Mode flags word 1019",
   "description": "Active running mode and plant mode, one bit each.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Block mode",
    "1": "Manual mode",
    "2": "Semi auto mode",
    "3": "Auto mode",
    "4": "Test",
    "5": "Island",
    "6": "AMF",
    "7": "Peak shaving",
    "8": "Fixed power",
    "9": "Mains power export",
    "10": "Load takeover",
    "11": "Power management",
    "15": "AMF active"
   }
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "Power regulator setpoint",
   "description": "0 to 100 % of nominal power; used when menu 7501 selects it.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "cos phi regulator setpoint",
   "description": "60-100 means cos phi x 100 (100 = 1.00). Menu 7504.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "Reactive power regulator setpoint",
   "description": "-100 to +100 % of nominal; negative = capacitive. Menu 7505.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "Frequency regulator setpoint",
   "description": "-100 to +100 % = -10.0 to +10.0 % of nominal frequency. Menu 7502.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "Voltage regulator setpoint",
   "description": "-100 to +100 % = -10.0 to +10.0 % of nominal voltage. Menu 7503.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "Control command word 5",
   "description": "Start/stop, breaker, inhibit and acknowledge commands. Reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Remote start",
    "2": "Remote GB ON",
    "3": "Remote GB OFF",
    "4": "Remote stop",
    "5": "Reset GOV/AVR regulation output to offset",
    "6": "Start+sync. (semi)",
    "7": "Alarm inhibit 1",
    "8": "Alarm inhibit 2",
    "9": "Alarm inhibit 3",
    "10": "Alarm ack.",
    "11": "Nominal setting 1",
    "12": "Nominal setting 2",
    "13": "Nominal setting 3",
    "14": "Nominal setting 4",
    "15": "Deload/stop (semi)"
   }
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Control command word 6",
   "description": "Running mode and plant mode selection commands. Reads back 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Island",
    "2": "Automatic mains failure (AMF)",
    "3": "Peak shaving",
    "4": "Fixed power",
    "5": "Mains power export (MPE)",
    "6": "Load takeover (LTO)",
    "9": "MB ON (Single DG)",
    "10": "MB OFF (Single DG)",
    "11": "Auto start/stop",
    "12": "Manual mode",
    "13": "Auto mode",
    "14": "Semi-Auto mode",
    "15": "Test mode"
   }
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Control command word 7",
   "description": "External control enables, base load, priority and application select.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "External frequency control",
    "2": "External voltage control",
    "3": "External power control",
    "4": "External reactive power control",
    "5": "External power factor control",
    "6": "Capacitive PF",
    "7": "Base load",
    "8": "1. priority",
    "9": "Application 1",
    "10": "Application 2",
    "11": "Application 3",
    "12": "Application 4",
    "13": "Battery test",
    "15": "Synchronise clock to 4:00 a.m."
   }
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "Control command word 8",
   "description": "M-Logic virtual events 1-15.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 1",
    "2": "Virtual event 2",
    "3": "Virtual event 3",
    "4": "Virtual event 4",
    "5": "Virtual event 5",
    "6": "Virtual event 6",
    "7": "Virtual event 7",
    "8": "Virtual event 8",
    "9": "Virtual event 9",
    "10": "Virtual event 10",
    "11": "Virtual event 11",
    "12": "Virtual event 12",
    "13": "Virtual event 13",
    "14": "Virtual event 14",
    "15": "Virtual event 15"
   }
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "Control command word 9",
   "description": "M-Logic virtual events 16-30.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 16",
    "2": "Virtual event 17",
    "3": "Virtual event 18",
    "4": "Virtual event 19",
    "5": "Virtual event 20",
    "6": "Virtual event 21",
    "7": "Virtual event 22",
    "8": "Virtual event 23",
    "9": "Virtual event 24",
    "10": "Virtual event 25",
    "11": "Virtual event 26",
    "12": "Virtual event 27",
    "13": "Virtual event 28",
    "14": "Virtual event 29",
    "15": "Virtual event 30"
   }
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "Control command word 10",
   "description": "Virtual events 31-32, clear log, clear parameter edits.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Virtual event 31",
    "2": "Virtual event 32",
    "4": "Clear log",
    "5": "Clear Parameter edits"
   }
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Control command word 13",
   "description": "Enable/disable external regulation inputs and reset horn.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Bit 0 = write-enable (must be 1 or the word is ignored)",
    "1": "Enable external frequency control",
    "2": "Disable external frequency control",
    "3": "Enable external voltage control",
    "4": "Disable external voltage control",
    "5": "Enable external power control",
    "6": "Disable external power control",
    "7": "Enable external VAr control",
    "8": "Disable external VAr control",
    "9": "Enable external CosPhi control",
    "10": "Disable external CosPhi control",
    "11": "Enable PM base load",
    "12": "Disable PM base load",
    "13": "Reset horn"
   }
  },
  {
   "table": "holding_register",
   "address": 58000,
   "documented": "58000",
   "name": "Year (2003-2099)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58001,
   "documented": "58001",
   "name": "Month (1-12)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58002,
   "documented": "58002",
   "name": "Date (1-31)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58003,
   "documented": "58003",
   "name": "Day (1-7, Monday - Sunday)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58004,
   "documented": "58004",
   "name": "Hour (0-23)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58005,
   "documented": "58005",
   "name": "Min (0-59)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58006,
   "documented": "58006",
   "name": "Sec (0-59)",
   "description": "Controller clock; write to set.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Read input registers 501-527 and 538 with function 04 for generator values, 567-568 for DC supply, and 1019 for the active mode. Send commands by writing a word to holding register 5 or 6 with bit 0 set together with the command bit.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 501,
    "why": "Generator voltage L1-L2"
   },
   {
    "table": "input_register",
    "address": 507,
    "why": "Generator frequency"
   },
   {
    "table": "input_register",
    "address": 513,
    "why": "Generator current L1"
   },
   {
    "table": "input_register",
    "address": 519,
    "why": "Generator active power"
   },
   {
    "table": "input_register",
    "address": 536,
    "why": "Exported kWh total"
   },
   {
    "table": "input_register",
    "address": 554,
    "why": "Absolute running hours"
   },
   {
    "table": "input_register",
    "address": 1019,
    "why": "Active mode"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Remote start/stop and breaker commands"
   }
  ],
  "enable": "Fit option H2 (RS-485), H9 (RS-232) or option N (Ethernet). Serial settings are in parameters 7500-7520, listed in the AGC-4 parameter list 4189340688.",
  "watchdog": null,
  "quirks": [
   "A command word is only accepted when bit 0 is also 1; write e.g. 0x0003 to holding 5 for remote start.",
   "Addresses 0-499 on function 04 are a user-configurable copy area, not fixed data."
  ],
  "setup": [
   "Option H2 RS-485: 9600 or 19200 bit/s, 8 data bits, no parity, 1 stop bit.",
   "Option N: set the card's IP address with the option N configuration software; Modbus TCP port 502."
  ],
  "gotchas": [
   "Most AC values are scaled x1 (whole volts, amps, kW); check the scaling column before assuming tenths."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/deif/agc-4",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
