{
 "manufacturer": "DEIF",
 "manufacturer_slug": "deif",
 "model": "SGC 120 Mk II Single Genset Controller",
 "model_slug": "sgc-120-mk-ii",
 "short_model": "SGC 120 Mk II",
 "aliases": [
  "SGC 120 MkII",
  "SGC 120 Mk2"
 ],
 "equipment_type": "Generator controller",
 "applies_to": "SGC 120 Mk II software R18.0 (Modbus tables revision C).",
 "summary": "The SGC 120 Mk II is DEIF's second-generation single genset controller with RS-485 Modbus RTU. Values can be read as holding registers (function 03) or input registers (function 04) at the same addresses. This map covers the 16-bit generator, mains, load and engine readings, run-time counters, the packed I/O and genset-status words and the mode-change command.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The tables print plain register numbers starting at 0 (register 0 is the protocol revision / mode command), with no 4xxxx prefix, so the printed number is the request address. The same numbers work with function 03 and function 04."
 },
 "default_word_order": null,
 "firmware": "R18.0",
 "source": {
  "title": "SGC 120 Mk II Modbus tables",
  "doc_number": "4189341403 rev. C",
  "revision_date": null,
  "url": "https://deif-cdn-umbraco.azureedge.net/media/hbwholpu/sgc-120-mk-ii-modbus-tables-4189341403-uk.xlsx",
  "pages": "Spreadsheet sheet 'Holding & Read (03;04;16)'"
 },
 "notes": [
  "Scaling values in the table (0.1, 0.01) are used as multipliers here even though the column header reads 10^-x; the values only make sense as multipliers, and the first-generation SGC tables use the same numbers as plain multipliers.",
  "Left out: the energy counters 39-50 (listed as FLOAT32 CDAB but also with a 0.1 scaling, which leaves it unclear whether the float is already in kWh) and the run-hours overflow word at 60. Percentage load (30) is left out because its unit is printed as kW.",
  "Left out: the alarm-state words 65-76. The table repeats the same bit range under different alarm words (for example two alarm groups both on register 68), so the layout cannot be read with certainty.",
  "Word 77 packs inputs A-I at table bits 16 down to 8 and outputs A-F at bits 7 down to 2. Word 78 packs, from table bit 1 up: common notification, common warning, common electric trip, common shutdown, gen available, fail to start, stopped with fault, stopped normally, DG running, load on DG, load on mains, operation mode (bits 12-14: 100 manual, 101 auto, 110 scheduler), mains healthy, SGC mode (bit 16). The table numbers bits 1-16 without saying whether bit 1 is the least significant bit, so the words are listed whole.",
  "Also not listed: the packed time-stamp bytes, the CPCB IV+, EGR and DTC blocks and the J1939 values passed through from the engine ECU.",
  "See the user manual 4189341364 for wiring and the RS485 menu: https://deif-cdn-umbraco.azureedge.net/media/pf3dpmxu/sgc-120-mk-ii-user-manual-4189341364-uk.pdf"
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "Protocol revision (read) / DG mode command (write)",
   "description": "FC03/04 return the protocol revision; FC16 writes one key code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "STOP",
    "2": "START",
    "4": "AUTO",
    "64": "ACK"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "Generator L1-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "Generator L2-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "Generator L3-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "Generator L1-L2 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "Generator L2-L3 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Generator L3-L1 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Generator R frequency",
   "description": "Phase R (L1) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "Generator Y frequency",
   "description": "Phase Y (L2) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "Generator B frequency",
   "description": "Phase B (L3) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "Generator power factor L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "11",
   "name": "Generator power factor L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "12",
   "name": "Generator power factor L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Generator average power factor",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "14",
   "name": "Mains L1-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "15",
   "name": "Mains L2-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "16",
   "name": "Mains L3-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "17",
   "name": "Mains L1-L2 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "18",
   "name": "Mains L2-L3 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "19",
   "name": "Mains L3-L1 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "20",
   "name": "Mains R frequency",
   "description": "Phase R (L1) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "21",
   "name": "Mains Y frequency",
   "description": "Phase Y (L2) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "Mains B frequency",
   "description": "Phase B (L3) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "23",
   "name": "Load L1 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "24",
   "name": "Load L2 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "25",
   "name": "Load L3 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "26",
   "name": "Load L1 power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "27",
   "name": "Load L2 power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "28",
   "name": "Load L3 power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "29",
   "name": "Load total power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "31",
   "name": "Load L1 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "32",
   "name": "Load L2 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "33",
   "name": "Load L3 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "34",
   "name": "Load total apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "35",
   "name": "Load L1 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "36",
   "name": "Load L2 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "37",
   "name": "Load L3 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "38",
   "name": "Load total reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "51",
   "name": "Oil pressure",
   "description": "From the sensor or the ECU, depending on configuration.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "52",
   "name": "Coolant temperature",
   "description": "From the sensor or the ECU, depending on configuration.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "53",
   "name": "Fuel level",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "54",
   "name": "Fuel Level in litres",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "L",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "55",
   "name": "Charge alternator voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "56",
   "name": "Battery voltage",
   "description": "Measured or ECU value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "57",
   "name": "Engine speed",
   "description": "Measured or ECU value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "58",
   "name": "No of starts",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "59",
   "name": "No of trips",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "62",
   "name": "Engine run minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "63",
   "name": "Mains run hrs",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "64",
   "name": "Mains run minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "77",
   "name": "Digital input/output status word",
   "description": "Inputs A-I and outputs A-F, one per bit; see notes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "78",
   "name": "DG status word",
   "description": "Mode, mains healthy, load position, running and common alarm flags; see notes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 82,
   "documented": "82",
   "name": "Current time stamp: year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Poll holding registers 1-64 with function 03 (or 04) for live values and the DG status word for running/fault state. Write 2 (START), 1 (STOP) or 4 (AUTO) to register 0 with function 16.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Generator L1-N voltage"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Generator frequency"
   },
   {
    "table": "holding_register",
    "address": 23,
    "why": "Load L1 current"
   },
   {
    "table": "holding_register",
    "address": 29,
    "why": "Total kW"
   },
   {
    "table": "holding_register",
    "address": 56,
    "why": "Battery voltage"
   },
   {
    "table": "holding_register",
    "address": 78,
    "why": "Genset status flags"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Mode-change command"
   }
  ],
  "enable": "Set the RS-485 communication mode to Modbus in the controller's communication menu and give it a server ID; see the user manual.",
  "watchdog": null,
  "quirks": [
   "Function 16 uses its own small write map: register 0 takes one mode key code at a time, 1 sets the DTC parent specifier. Reading those same numbers returns measurements instead.",
   "Functions 03 and 04 return the same data."
  ],
  "setup": [
   "RS-485 server ID, baud rate and parity are set in the controller menu (see the user manual)."
  ],
  "gotchas": [
   "Phase frequencies are labelled R, Y, B (L1, L2, L3)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/deif/sgc-120-mk-ii",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
