{
 "manufacturer": "DEIF",
 "manufacturer_slug": "deif",
 "model": "SGC 120 / SGC 121 Single Genset Controller",
 "model_slug": "sgc-120-sgc-121",
 "short_model": "SGC 120/121",
 "aliases": [
  "SGC 120",
  "SGC 121",
  "SGC120",
  "SGC121"
 ],
 "equipment_type": "Generator controller",
 "applies_to": "SGC 120 and SGC 121 (first generation, not Mk II); the SGC 120 user manual 4189341340B covers application software 9.04.",
 "summary": "The SGC 120 and SGC 121 are DEIF's small auto-start and AMF genset controllers. They act as a Modbus RTU server on one RS-485 port, and every value is a holding register read with function 03. This map covers the 16-bit generator, mains and load readings, engine values, start and trip counters, the packed alarm-state, I/O and genset-status words, and the mode-change command.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The tables print plain register numbers starting at 0, and the user manual's frame layouts put the register address from the map straight into the request. Read generator L1-N voltage at 1, not 40002."
 },
 "default_word_order": null,
 "firmware": "Application software 9.04 (user manual 4189341340B)",
 "source": {
  "title": "SGC 120 and SGC 121 Modbus tables",
  "doc_number": "4189341357",
  "revision_date": null,
  "url": "https://deif-cdn-umbraco.azureedge.net/media/pawhllhf/sgc-120-sgc-121-modbus-tables-4189341357.xlsx",
  "pages": "Spreadsheet sheet 'Holding register (03;16)'; RS-485 settings in SGC 120 user manual 4189341340B ch. 7, pp. 65-66"
 },
 "notes": [
  "Left out: the 32-bit energy counters (39-50) and engine run hours (60-61). The tables give each as a two-register range with no word order, so they cannot be decoded with certainty.",
  "Scaling is a multiplier: 0.1 means the raw value is in tenths.",
  "Alarm words 65-76 each pack four alarms as 4-bit fields. The table numbers bits 1-16 and puts the first-listed alarm in bits 13-16, the next in 9-12, then 5-8 and 1-4. It does not say whether bit 1 is the least significant bit, so the fields are not split here. Each field holds 0 = disabled, 1 = not active, 2 = warning, 3 = shutdown, 4 = electrical trip, 5 = notification.",
  "Word 77 packs digital inputs A-I (table bits 16 down to 8) and outputs A-F (bits 7 down to 2). Word 78 packs, from table bit 16 down: SGC mode, mains healthy, operation mode (bits 14-12: 110 scheduler, 101 auto, 100 manual), load on mains, load on DG, DG running/stopped, stopped normally, stopped with fault, fail to start, gen available, common shutdown, common electric trip, common warning, common notification. The same bit-numbering caveat applies.",
  "Registers 79-81 hold the time stamp as packed hex bytes (minute/second, weekday/hour, month/day) and are not listed; 82 holds the year.",
  "Mode-change writes use function 16 to register 0 with one key code at a time.",
  "RS-485 settings come from the SGC 120 user manual 4189341340B (https://deif-cdn-umbraco.azureedge.net/media/1ajpbyvp/sgc-120-user-manual-4189341340-uk.pdf)."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "Protocol revision (read) / DG mode command (write)",
   "description": "FC03 returns the protocol revision; FC16 writes one key code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": {
    "1": "STOP key",
    "2": "START key",
    "4": "AUTO key",
    "64": "ACK key"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "Generator L1-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "Generator L2-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "Generator L3-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "Generator L1-L2 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "Generator L2-L3 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Generator L3-L1 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Generator R frequency",
   "description": "Phase R (L1) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "Generator Y frequency",
   "description": "Phase Y (L2) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "Generator B frequency",
   "description": "Phase B (L3) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "Generator power factor L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "11",
   "name": "Generator power factor L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "12",
   "name": "Generator power factor L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Generator average power factor",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "14",
   "name": "Mains L1-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "15",
   "name": "Mains L2-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "16",
   "name": "Mains L3-N voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "17",
   "name": "Mains L1-L2 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "18",
   "name": "Mains L2-L3 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "19",
   "name": "Mains L3-L1 voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "20",
   "name": "Mains R frequency",
   "description": "Phase R (L1) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "21",
   "name": "Mains Y frequency",
   "description": "Phase Y (L2) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "Mains B frequency",
   "description": "Phase B (L3) frequency.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "23",
   "name": "Load L1 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "24",
   "name": "Load L2 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "25",
   "name": "Load L3 current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "26",
   "name": "Load L1 active power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "27",
   "name": "Load L2 active power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "28",
   "name": "Load L3 active power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "29",
   "name": "Load total active power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "30",
   "name": "Percentage Load",
   "description": "Load as a percentage of rating.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "31",
   "name": "Load L1 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "32",
   "name": "Load L2 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "33",
   "name": "Load L3 apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "34",
   "name": "Load total apparent power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "35",
   "name": "Load L1 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "36",
   "name": "Load L2 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "37",
   "name": "Load L3 reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "38",
   "name": "Load total reactive power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "51",
   "name": "Oil pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "52",
   "name": "Coolant temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "53",
   "name": "Fuel level",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "54",
   "name": "Fuel level in litres",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "L",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "55",
   "name": "Charge alternator voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "56",
   "name": "Battery voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "57",
   "name": "Engine speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "58",
   "name": "No of starts",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "59",
   "name": "No of trips",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "62",
   "name": "Eng run min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "63",
   "name": "Mains run hrs",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "64",
   "name": "Mains run min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "65",
   "name": "Alarm states word 1",
   "description": "Oil pressure, coolant temp, fuel level, water level states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "66",
   "name": "Alarm states word 2",
   "description": "Under/over speed, fail to start, fail to stop states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "67",
   "name": "Alarm states word 3",
   "description": "Reverse power, low load, gen low/high frequency states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "68",
   "name": "Alarm states word 4",
   "description": "Gen high current, overload, unbalanced load, emergency stop states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "69",
   "name": "Alarm states word 5",
   "description": "Charge alternator, maintenance due, AFT timeout, ash load states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "70",
   "name": "Alarm states word 6",
   "description": "Battery low/high voltage, temperature circuit open, LOP short states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "71",
   "name": "Alarm states word 7",
   "description": "Fuel theft, pickup fault, oil pressure open circuit, aux input I.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 72,
   "documented": "72",
   "name": "Alarm states word 8",
   "description": "Auxiliary inputs A-D states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "73",
   "name": "Alarm states word 9",
   "description": "Auxiliary inputs E-H states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "74",
   "name": "Alarm states word 10",
   "description": "Gen L1 and L2 low and high voltage states.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "75",
   "name": "Alarm states word 11",
   "description": "Gen L3 low/high voltage, DG and mains phase rotation.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "76",
   "name": "Alarm states word 12",
   "description": "Fuel level open circuit, V-belt broken, high oil pressure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "77",
   "name": "Digital input/output status word",
   "description": "Inputs A-I and outputs A-F packed one per bit; see notes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "78",
   "name": "DG status word",
   "description": "Mode, mains healthy, load position, running and common alarm flags; see notes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 82,
   "documented": "82",
   "name": "Current time stamp: year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "offset": 0,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  }
 ],
 "integration": {
  "summary": "Poll holding registers 1-59 with function 03 for live values and 78 for genset status. To start or stop remotely, write 2 (START) or 1 (STOP) to register 0 with function 16; write 4 to go to AUTO.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1,
    "why": "Generator L1-N voltage"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Generator frequency"
   },
   {
    "table": "holding_register",
    "address": 23,
    "why": "Load L1 current"
   },
   {
    "table": "holding_register",
    "address": 29,
    "why": "Total kW"
   },
   {
    "table": "holding_register",
    "address": 56,
    "why": "Battery voltage"
   },
   {
    "table": "holding_register",
    "address": 78,
    "why": "Genset status flags"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Mode-change command"
   }
  ],
  "enable": "Set Communication mode to Modbus in the RS485 COMM menu, then set the server ID (1-247), baud rate and parity.",
  "watchdog": null,
  "quirks": [
   "Only functions 03 and 16 are supported.",
   "Register 0 reads back the protocol revision but accepts mode-key writes."
  ],
  "setup": [
   "Baud 1200-115200 selectable; parity None/Even/Odd; stop bits 1 or 2.",
   "RS-485 is on terminals 15 (B) and 16 (A); the port has a built-in 120 ohm termination resistor.",
   "Up to 255 registers per request; the manual gives a 250 ms no-response timeout."
  ],
  "gotchas": [
   "Phase frequencies are labelled R, Y, B (L1, L2, L3)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/deif/sgc-120-sgc-121",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
