<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DENT Instruments PowerScout 3037 Modbus Register Map</title>
<meta name="description" content="DENT Instruments PowerScout 3037 Modbus register map: 53 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="DENT Instruments PowerScout 3037 Modbus Register Map">
<meta property="og:description" content="DENT Instruments PowerScout 3037 Modbus register map: 53 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="DENT Instruments PowerScout 3037 Modbus Register Map">
<meta name="twitter:description" content="DENT Instruments PowerScout 3037 Modbus register map: 53 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037",
   "url": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037",
   "name": "DENT Instruments PowerScout 3037 Modbus Register Map",
   "description": "DENT Instruments PowerScout 3037 Modbus register map: 53 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037#dataset",
   "name": "DENT Instruments PowerScout 3037 Power Meter Modbus register map",
   "description": "The PowerScout 3037 is a compact three-phase submeter with CT inputs, an RS-485 port (Modbus RTU or BACnet MS/TP) and an optional Ethernet port. In Modbus mode everything is a holding register read with function 03. Readings are 16-bit unsigned integers whose scaling depends on a user-set data scalar (44602). This map covers identification, the main system and per-phase readings, line frequency, and the CT, scaling, wiring, pulse-output and comms settings. DENT Instruments PowerScout 3037 Modbus register map: 53 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037",
   "keywords": [
    "DENT Instruments PowerScout 3037 Power Meter Modbus register map",
    "DENT Instruments PowerScout 3037 Power Meter Modbus registers",
    "DENT Instruments Modbus map",
    "PS3037 Modbus register map",
    "PowerScout 3037 Ethernet Modbus register map",
    "PS3037-E Modbus register map",
    "PowerScout 3037 Serial Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Operator's Guide: PowerScout 3037 Power Meter and ViewPoint Software",
    "url": "https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "DENT Instruments"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "DENT Instruments PowerScout 3037 Power Meter",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the DENT Instruments PowerScout 3037 Power Meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 53 registers: 53 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the DENT Instruments PowerScout 3037 Power Meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print 4xxxx register numbers next to an 'Offset' column, and the guide states the offset is relative to 40001 and that the address sent on the wire is the register minus 40001 (its examples: 40025 is sent as 0024, 44062 as 4061). So wire address = printed register - 40001, which equals the printed offset."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the DENT Instruments PowerScout 3037 Power Meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the DENT Instruments PowerScout 3037 Power Meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4601 Data Scalar (Data scalar that sets the integer scaling); HR 4000 kWh System (System kWh (raw, LSW first)); HR 4002 kW System (System kW (raw)); HR 4014 Apparent PF System (System apparent power factor); HR 4055 Amps L1 (Phase 1 current (raw)); HR 4058 Volts L1 to Neutral (Phase 1-N voltage (raw))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the DENT Instruments PowerScout 3037 Power Meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the factory protocol on RS-485. To return from BACnet to Modbus, write 375 to BACnet object 10190 in ViewPoint, or power up with the address switches at FF, set LSB = 1 (Modbus) and MSB to the baud code within 10 seconds. Switches at 00 force Modbus at 9600 8N1. Writing 1833 to 44612 changes the meter to BACnet."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official DENT Instruments PowerScout 3037 Power Meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Operator's Guide: PowerScout 3037 Power Meter and ViewPoint Software, revision 2017-11-09, published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "DENT Instruments",
     "item": "https://easymodbus.com/modbus-register-maps/dent-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PowerScout 3037 Power Meter",
     "item": "https://easymodbus.com/modbus-register-maps/dent-instruments/powerscout-3037"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/dent-instruments/">DENT Instruments</a></li><li aria-current="page">PowerScout 3037 Power Meter</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">DENT Instruments</span> PowerScout 3037 Power Meter Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>The PowerScout 3037 is a compact three-phase submeter with CT inputs, an RS-485 port (Modbus RTU or BACnet MS/TP) and an optional Ethernet port. In Modbus mode everything is a holding register read with function 03. Readings are 16-bit unsigned integers whose scaling depends on a user-set data scalar (44602). This map covers identification, the main system and per-phase readings, line frequency, and the CT, scaling, wiring, pulse-output and comms settings.</p>
<p>This page lists <strong>53 Modbus registers</strong> for the DENT Instruments PowerScout 3037 Power Meter &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
DENT Instruments&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/dent-instruments/">DENT Instruments</a></dd></div><div><dt>Model</dt><dd>PowerScout 3037 Power Meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>53 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>PS3037, PowerScout 3037 Ethernet, PS3037-E, PowerScout 3037 Serial</dd></div><div><dt>Source document</dt><dd><a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">Operator&#x27;s Guide: PowerScout 3037 Power Meter and ViewPoint Software &middot; rev. 2017-11-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/dent-instruments/powerscout-3037.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/dent-instruments/powerscout-3037.json">JSON</a>
  <a class="btn" href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: DENT Instruments PowerScout 3037 Power Meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read 44602 first to learn the data scalar, then poll the system block from 44001 (wire 4000) with function 03 and apply the matching factor per quantity. Writes use function 06 (single register) only.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4601">HR 4601</a></td><td class="n">Data Scalar</td><td class="f">UINT16</td><td>Data scalar that sets the integer scaling</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4000">HR 4000</a></td><td class="n">kWh System</td><td class="f">UINT32 CDAB</td><td>System kWh (raw, LSW first)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4002">HR 4002</a></td><td class="n">kW System</td><td class="f">UINT16</td><td>System kW (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4014">HR 4014</a></td><td class="n">Apparent PF System</td><td class="f">UINT16</td><td>System apparent power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4055">HR 4055</a></td><td class="n">Amps L1</td><td class="f">UINT16</td><td>Phase 1 current (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4058">HR 4058</a></td><td class="n">Volts L1 to Neutral</td><td class="f">UINT16</td><td>Phase 1-N voltage (raw)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the factory protocol on RS-485. To return from BACnet to Modbus, write 375 to BACnet object 10190 in ViewPoint, or power up with the address switches at FF, set LSB = 1 (Modbus) and MSB to the baud code within 10 seconds. Switches at 00 force Modbus at 9600 8N1. Writing 1833 to 44612 changes the meter to BACnet.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Wire address = printed register - 40001 (the printed Offset column).</li><li>Integer readings 44001-44061 need the data-scalar factor from 44602; amps and volts use different factors from power and energy.</li><li>Two-register integers are LSW first (CDAB).</li><li>Only function codes 03, 06 and 11 (Report Slave ID) are supported; there is no multi-register write.</li><li>Report Slave ID returns a text string including the serial number, firmware and the current scalar.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the Modbus address on the two hex rotary switches (MSB, LSB); the switch value is hexadecimal, e.g. 6 and 4 = address 100. Factory setting is 01; 00 and FF are reserved.</li><li>Serial defaults in Modbus mode are 9600 baud, 8 data bits, no parity, 1 stop bit; 9600 to 115200 baud are supported. Baud, parity and stop bits are coded into 44606.</li><li>Ethernet units ship with static IP 192.168.1.10. The guide does not state the Modbus TCP port; ViewPoint lets you enter it.</li><li>Set CT type and rating (44525, 44600/44601) and the service type (44607, wye or delta) before trusting readings.</li><li>Choose a data scalar large enough that the biggest expected value stays under 65535 counts; the guide&#x27;s selection table suggests scalars 1 to 3 depending on CT size and voltage.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>When the Ethernet cable is connected the RS-485 port is disabled; power-cycle with Ethernet unplugged to use RS-485.</li><li>USB always talks Modbus, even when the meter is set to BACnet on RS-485.</li><li>Too small a data scalar makes large readings wrap past 65535 and read wrong; too large a scalar drops decimal places.</li><li>Demand registers show a default value until one full demand window has elapsed after a reset.</li></ul>
</section>
<h2 id="registers">DENT Instruments PowerScout 3037 Power Meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>53</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">53 of 53 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">DENT Instruments PowerScout 3037 Power Meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000<small>doc 44001-44002</small></td><td class="n">kWh System</td><td class="d">LSW 44001, MSW 44002. Raw; multiply by the kW/kWh/Demand column of the 44602 scalar.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002<small>doc 44003</small></td><td class="n">kW System</td><td class="d">Sum of absolute phase kW. Raw; multiply by the kW/kWh/Demand column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4003<small>doc 44004</small></td><td class="n">kW Demand System Max</td><td class="d">Peak demand. Raw; multiply by the kW/kWh/Demand column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4004<small>doc 44005</small></td><td class="n">kW Demand System Now</td><td class="d">Average kW, latest demand window. Raw; x kW/kWh/Demand column of the 44602 scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4007<small>doc 44008-44009</small></td><td class="n">kVARh System</td><td class="d">LSW 44008, MSW 44009. Raw; multiply by the kVAR/kVARh column of the 44602 scalar.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4009<small>doc 44010</small></td><td class="n">kVAR System</td><td class="d">Sum of absolute phase kVAR. Raw; multiply by the kVAR/kVARh column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4010<small>doc 44011-44012</small></td><td class="n">kVAh System</td><td class="d">LSW 44011, MSW 44012. Raw; multiply by the kVA/kVAh column of the 44602 scalar.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4012<small>doc 44013</small></td><td class="n">kVA System</td><td class="d">Raw; multiply by the kVA/kVAh column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4013<small>doc 44014</small></td><td class="n">Displacement PF System</td><td class="d">Register is 100 x the power factor at every data scalar setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4014<small>doc 44015</small></td><td class="n">Apparent PF System</td><td class="d">Register is 100 x the power factor at every data scalar setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4015<small>doc 44016</small></td><td class="n">Amps System Avg</td><td class="d">Average of the three phases. Raw; multiply by the Amps column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4016<small>doc 44017</small></td><td class="n">Volts Line to Line Avg</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4017<small>doc 44018</small></td><td class="n">Volts Line to Neutral Avg</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4018<small>doc 44019</small></td><td class="n">Volts L1 to L2</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4019<small>doc 44020</small></td><td class="n">Volts L2 to L3</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4020<small>doc 44021</small></td><td class="n">Volts L1 to L3</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4028<small>doc 44029</small></td><td class="n">kW L1</td><td class="d">Raw; multiply by the kW/kWh/Demand column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4029<small>doc 44030</small></td><td class="n">kW L2</td><td class="d">Raw; multiply by the kW/kWh/Demand column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4030<small>doc 44031</small></td><td class="n">kW L3</td><td class="d">Raw; multiply by the kW/kWh/Demand column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4052<small>doc 44053</small></td><td class="n">Apparent PF L1</td><td class="d">Register is 100 x the power factor at every data scalar setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4053<small>doc 44054</small></td><td class="n">Apparent PF L2</td><td class="d">Register is 100 x the power factor at every data scalar setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4054<small>doc 44055</small></td><td class="n">Apparent PF L3</td><td class="d">Register is 100 x the power factor at every data scalar setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4055<small>doc 44056</small></td><td class="n">Amps L1</td><td class="d">Raw; multiply by the Amps column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4056<small>doc 44057</small></td><td class="n">Amps L2</td><td class="d">Raw; multiply by the Amps column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4057<small>doc 44058</small></td><td class="n">Amps L3</td><td class="d">Raw; multiply by the Amps column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4058<small>doc 44059</small></td><td class="n">Volts L1 to Neutral</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4059<small>doc 44060</small></td><td class="n">Volts L2 to Neutral</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4060<small>doc 44061</small></td><td class="n">Volts L3 to Neutral</td><td class="d">Raw; multiply by the Volts column of the 44602 data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4061<small>doc 44062-44063</small></td><td class="n">Time Since Reset</td><td class="d">Seconds since the kWh registers were reset; LSW first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4063<small>doc 44064</small></td><td class="n">Data Tick Counter</td><td class="d">Sample count, cleared every minute; shows whether a reading is new.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4065<small>doc 44066</small></td><td class="n">Clear Accumulated Measurements</td><td class="d">Write 1234 to reset kWh and other accumulated values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4068<small>doc 44069</small></td><td class="n">Firmware Major Revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4069<small>doc 44070</small></td><td class="n">Firmware Minor Revision</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4200<small>doc 44201-44205</small></td><td class="n">Model Number</td><td class="d">10 ASCII characters, two per register.</td><td class="f">STRING[10]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4205<small>doc 44206-44210</small></td><td class="n">Serial Number</td><td class="d">10 ASCII characters, two per register.</td><td class="f">STRING[10]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4401<small>doc 44402</small></td><td class="n">Port 1 Output Control</td><td class="d">Drives the port as a switch; needs 45110 = 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output low (closed); 1 = Output high (open), default</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4510<small>doc 44511</small></td><td class="n">Hardware ID</td><td class="d">Hardware revision code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4524<small>doc 44525</small></td><td class="n">CT Type All</td><td class="d">Sets the CT type for all three inputs.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Millivolt CT; 2 = Rogowski coil</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4525<small>doc 44526</small></td><td class="n">Slave ID</td><td class="d">1 = Veris H8035/H8036 identity; any other value = DENT.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Veris</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4599<small>doc 44600</small></td><td class="n">CT Integer All</td><td class="d">Integer part of the CT rating, written to all three CTs.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4600<small>doc 44601</small></td><td class="n">CT Decimal All</td><td class="d">Fractional part of the CT rating, written to all three CTs.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4601<small>doc 44602</small></td><td class="n">Data Scalar</td><td class="d">Scaling of readings 44001-44061 (0-6); factors per column of the guide&#x27;s table. PF always x0.01.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = kW/kWh/Demand x0.00001, kVAR/kVARh x0.00001, kVA/kVAh x0.00001, A x0.01, V x0.1; 1 = kW/kWh/Demand x0.001, kVAR/kVARh x0.001, kVA/kVAh x0.001, A x0.1, V x0.1; 2 = kW/kWh/Demand x0.01, kVAR/kVARh x0.01, kVA/kVAh x0.01, A x0.1, V x0.1; 3 = kW/kWh/Demand x0.1, kVAR/kVARh x0.1, kVA/kVAh x0.1, A x0.1, V x0.1; 4 = kW/kWh/Demand x1, kVAR/kVARh x1, kVA/kVAh x1, A x1, V x1; 5 = kW/kWh/Demand x10, kVAR/kVARh x10, kVA/kVAh x10, A x1, V x1; 6 = kW/kWh/Demand x100, kVAR/kVARh x100, kVA/kVAh x100, A x1, V x1 (same for any value above 6)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4602<small>doc 44603</small></td><td class="n">Demand Window Size</td><td class="d">Demand interval; default 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4603<small>doc 44604</small></td><td class="n">Volts Multiplier Integer</td><td class="d">Integer part of the step-down transformer voltage multiplier.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4604<small>doc 44605</small></td><td class="n">Amps Multiplier</td><td class="d">Current multiplier, e.g. for x:5 A CTs.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4605<small>doc 44606</small></td><td class="n">Communication Setting</td><td class="d">Coded baud + parity + stop bits; e.g. 901 = 9600, no parity, 1 stop.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4606<small>doc 44607</small></td><td class="n">Service Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Wye; 1 = Delta</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4608<small>doc 44609</small></td><td class="n">Set Line Frequency</td><td class="d">Nominal line frequency used for metering.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s">50 = 50 Hz; 60 = 60 Hz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4611<small>doc 44612</small></td><td class="n">Communications Mode</td><td class="d">Write 1833 to switch the meter to BACnet MS/TP.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4615<small>doc 44616</small></td><td class="n">Volts Multiplier Decimal</td><td class="d">Fractional part of the voltage multiplier, in thousandths.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5109<small>doc 45110</small></td><td class="n">Digital Port 1 Configuration</td><td class="d">Selects pulse source, or 0 to use the port as an on/off output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No pulses (on/off output); 44001 = System kWh pulses; 44008 = System kVARh pulses; 44011 = System kVAh pulses</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5110<small>doc 45111</small></td><td class="n">Port 1 Pulse Output Relay Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally open (high); 1 = Normally closed (low)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6021<small>doc 46022</small></td><td class="n">Measured Line Frequency</td><td class="d">Register is 10 x frequency (602 = 60.2 Hz); not affected by the data scalar.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling: the guide&#x27;s scalar table (p. 34, Table 7) applies to registers 44001-44061. Those integer readings are listed here raw (scale 1, no unit); multiply by the factor for the current Data Scalar (44602, values 0-6, see its value list) in the column named in each register&#x27;s description: kW/kWh/Demand, kVAR/kVARh, kVA/kVAh, Amps or Volts. Power factor is x0.01 at every scalar, so the PF registers carry that fixed scale.</li><li>Two-register integers (energy, time since reset) put the LSW at the lower register and the MSW at the next one; the guide&#x27;s worked example (p. 36) computes MSW x 65536 + LSW, then applies the scalar. They are listed as UINT32 with CDAB word order.</li><li>The guide says every register is a 16-bit unsigned value (p. 81), yet its positive/negative PF register descriptions refer to the system and phase PF values in 44014/44015/44050-44055 being negative. How a negative PF is encoded there is not stated; they are listed as unsigned here.</li><li>Left out: the positive (46xxx), negative (47xxx) and NET (44150-44157, 46150-46157, 47150-47157) power and energy blocks. The guide&#x27;s scalar table names only registers 44001-44061 and does not say which factor applies to these blocks. The exception is 46022, which the guide documents as 10 x Hz.</li><li>Left out: the Veris H8035/H8036 floating-point block 40257-40310 (Table 27). The guide labels each value MSW/LSW but never states the float format, gives units only by name, and does not say whether the block answers when 44526 is not set to 1 (Veris identity).</li><li>Left out: the Veris integer block 40001-40027. Its multipliers depend on the CT rating band (Table 26) rather than a fixed scale.</li><li>Left out: 44022 Line Frequency (the absolute block gives no scale); use 46022.</li><li>Left out: per-CT settings 50100-50399, the CT phase-shift registers, the snap-to-zero thresholds and the synchronize register 40129, as their encodings are not fully stated.</li><li>Left out for size: the per-phase energy, kVAR, kVA and displacement-PF registers and the extra demand registers 44080-44084 (see pp. 67-70).</li><li>DENT&#x27;s one-page &#x27;Interpreting the PowerScout Registers - Data Scaling&#x27; sheet (https://www.dentinstruments.com/wp-content/uploads/2022/09/Interpreting_PowerScout_Registers_Data_Scaling.pdf) gives the same scalar table, but its worked examples name registers 44302 and 44064 as the scalar register; in the guide 44064 is the Data Tick Counter. The guide&#x27;s 44602 is followed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the DENT Instruments PowerScout 3037 Power Meter</h2><div class="faq"><details open><summary>What Modbus registers does the DENT Instruments PowerScout 3037 Power Meter have?</summary><p>This map lists 53 registers: 53 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the DENT Instruments PowerScout 3037 Power Meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print 4xxxx register numbers next to an &#x27;Offset&#x27; column, and the guide states the offset is relative to 40001 and that the address sent on the wire is the register minus 40001 (its examples: 40025 is sent as 0024, 44062 as 4061). So wire address = printed register - 40001, which equals the printed offset.</p></details><details><summary>What byte order does the DENT Instruments PowerScout 3037 Power Meter use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the DENT Instruments PowerScout 3037 Power Meter?</summary><p>Start with HR 4601 Data Scalar (Data scalar that sets the integer scaling); HR 4000 kWh System (System kWh (raw, LSW first)); HR 4002 kW System (System kW (raw)); HR 4014 Apparent PF System (System apparent power factor); HR 4055 Amps L1 (Phase 1 current (raw)); HR 4058 Volts L1 to Neutral (Phase 1-N voltage (raw)).</p></details><details><summary>How do I enable Modbus control of the DENT Instruments PowerScout 3037 Power Meter?</summary><p>Modbus is the factory protocol on RS-485. To return from BACnet to Modbus, write 375 to BACnet object 10190 in ViewPoint, or power up with the address switches at FF, set LSB = 1 (Modbus) and MSB to the baud code within 10 seconds. Switches at 00 force Modbus at 9600 8N1. Writing 1833 to 44612 changes the meter to BACnet.</p></details><details><summary>Where is the official DENT Instruments PowerScout 3037 Power Meter Modbus documentation?</summary><p>The source is Operator&#x27;s Guide: PowerScout 3037 Power Meter and ViewPoint Software, revision 2017-11-09, published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eastron/sdm630-di" data-row><span class="k">Energy meter</span><h3>Eastron SDM630-DI</h3><p>Eastron SDM630-DI three-phase DIN-rail meter (100 A direct, two digital inputs, RS485 Modbus RTU), manual V1.02.</p><div class="meta">101 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630 DI</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-w-400-modbus" data-row><span class="k">Sensor (clamp-on ultrasonic flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow W 400 ultrasonic flowmeter (Modbus RS485)</h3><p>Proline Prosonic Flow W 400 clamp-on flowmeter with the Modbus RS485 output, as described in GP01207D/06/EN/01.24.</p><div class="meta">60 registers &middot; 35 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow W 400</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-72le" data-row><span class="k">Power meter</span><h3>IME Nemo 72Le multifunction meter (MF724)</h3><p>IME Nemo 72Le 72x72 panel meter MF724 with RS-485, per protocol PR141 (software 1.04).</p><div class="meta">135 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF724, Nemo 72Le</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/4pu-4ps" data-row><span class="k">Energy meter</span><h3>inepro Metering 4PU / 4PS three-phase energy meter</h3><p>4PU (meter code 1111) and 4PS (1112) MID three-phase DIN-rail meters with Modbus, user manual version 1.03 (2025).</p><div class="meta">117 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: 4PU, 4PS, inepro 4PU, inepro 4PS</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-mod" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Mod three-phase energy meter</h3><p>PRO380-Mod and PRO380-Mod CT (RS485 Modbus RTU), current register map from PRO380 user manual version 2.18-8.</p><div class="meta">75 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Mod, PRO380-Mod CT, PRO380-MOD, inepro PRO380, PRO380 MID</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-604" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 604 power analyser, firmware 2.x (Modbus RTU / Modbus TCP)</h3><p>UMG 604 (non-PRO) from firmware release 2.x, per address list 1.033.033.g.</p><div class="meta">75 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG604, UMG 604-E, UMG 604-EP, Janitza UMG 604 (non-PRO)</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PS3037_Manual.pdf" rel="nofollow noopener" target="_blank">Operator&#x27;s Guide: PowerScout 3037 Power Meter and ViewPoint Software &middot; rev. 2017-11-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
