<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Teledyne Detcon FP-624D Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Teledyne Detcon FP-624D Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/detcon/fp-624d">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Teledyne Detcon FP-624D Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Teledyne Detcon FP-624D Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/detcon/fp-624d">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Teledyne Detcon FP-624D Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Teledyne Detcon FP-624D Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d",
   "url": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d",
   "name": "Teledyne Detcon FP-624D Modbus Register Map | Easy Modbus",
   "description": "Teledyne Detcon FP-624D Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d#dataset",
   "name": "Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus register map",
   "description": "The FP-624D is a Detcon catalytic-bead combustible gas sensor with a display, three relays, a 4-20 mA loop and a Modbus RTU RS-485 port. Its holding registers follow the Detcon 700-series layout: range, gas reading in %LEL, span level, sensor life, fault bits, loop current, supply voltage, calibration command, gas/units text and firmware version. Teledyne Detcon FP-624D Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d",
   "keywords": [
    "Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus register map",
    "Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus registers",
    "Teledyne Detcon Modbus map",
    "FP-624D Modbus register map",
    "MicroSafe FP-624D Modbus register map",
    "Detcon FP-624D Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FP-624D Instruction Manual",
    "url": "https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf",
    "author": {
     "@type": "Organization",
     "name": "Teledyne Detcon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)",
    "brand": {
     "@type": "Brand",
     "name": "Teledyne Detcon"
    },
    "category": "Sensor (fixed gas detector)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 13 registers: 13 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 40000-40023 starting at 40000, so the digits after the leading 4 are the wire address: 40002 (gas reading) is address 2."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2 Gas concentration (Gas concentration); HR 5 Fault status bits (Fault bits); HR 1 Detectable range (Full scale); HR 4 Sensor life (Sensor life); HR 8 4-20 mA output (Loop current)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual describes no separate enable step; set a unique serial ID in the sensor menu (Set Serial ID)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FP-624D Instruction Manual (Document #3598, Rev. 1.7), revision 2020-11-16, published free by Teledyne Detcon at https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Teledyne Detcon",
     "item": "https://easymodbus.com/modbus-register-maps/detcon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/detcon/fp-624d"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/detcon/">Teledyne Detcon</a></li><li aria-current="page">Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</li></ol>
<p class="eyebrow">Sensor (fixed gas detector) &middot; Modbus register map</p><h1><span class="mfr">Teledyne Detcon</span> Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The FP-624D is a Detcon catalytic-bead combustible gas sensor with a display, three relays, a 4-20 mA loop and a Modbus RTU RS-485 port. Its holding registers follow the Detcon 700-series layout: range, gas reading in %LEL, span level, sensor life, fault bits, loop current, supply voltage, calibration command, gas/units text and firmware version.</p>
<p>This page lists <strong>13 Modbus registers</strong> for the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Teledyne Detcon&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/detcon/">Teledyne Detcon</a></dd></div><div><dt>Model</dt><dd>Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Sensor (fixed gas detector)</a></dd></div><div><dt>Registers</dt><dd>13 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>FP-624D, MicroSafe FP-624D, Detcon FP-624D</dd></div><div><dt>Source document</dt><dd><a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf" rel="nofollow noopener" target="_blank">FP-624D Instruction Manual &middot; Document #3598, Rev. 1.7 &middot; rev. 2020-11-16</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/detcon/fp-624d.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/detcon/fp-624d.json">JSON</a>
  <a class="btn" href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the serial ID with the magnet menu, wire RS-485 at 9600 8N1 and poll holding registers 0-9 with function 03.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Gas concentration</td><td class="f">UINT16</td><td>Gas concentration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Fault status bits</td><td class="f">BITMAP16</td><td>Fault bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Detectable range</td><td class="f">UINT16</td><td>Full scale</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Sensor life</td><td class="f">UINT16</td><td>Sensor life</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">4-20 mA output</td><td class="f">UINT16</td><td>Loop current</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The manual describes no separate enable step; set a unique serial ID in the sensor menu (Set Serial ID).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>40000 = wire address 0.</li><li>The CAL LED flashes each time the sensor answers a poll.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 baud, 8 data bits, no parity, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Bit 14 of the fault register is set during calibration.</li></ul>
</section>
<h2 id="registers">Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>13</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">13 of 13 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40000</small></td><td class="n">Device type</td><td class="d">Reads 8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">8 = 700 series sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40001</small></td><td class="n">Detectable range</td><td class="d">Full scale; read only on FP sensors.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40002</small></td><td class="n">Gas concentration</td><td class="d">Gas reading in the units of the notation string (normally %LEL).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40003</small></td><td class="n">AutoSpan level</td><td class="d">Span gas concentration used for calibration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40004</small></td><td class="n">Sensor life</td><td class="d">Remaining sensor life.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40005</small></td><td class="n">Fault status bits</td><td class="d">Faults clear themselves when the condition clears.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Global fault; bit 1 = AutoSpan fault; bit 2 = Temperature fault; bit 3 = 4-20 mA fault; bit 4 = Input voltage fault; bit 5 = Memory fault; bit 6 = Processor fault; bit 7 = Clearing fault; bit 8 = Stability fault; bit 9 = Range fault; bit 10 = Sensor fault; bit 11 = Zero fault; bit 12 = Sensor fault 2; bit 14 = In calibration; bit 15 = Communication error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40006</small></td><td class="n">Model number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = DM; 2 = FP; 3 = IR; 4 = TP; 5 = PID</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40007</small></td><td class="n">Days since calibration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40008</small></td><td class="n">4-20 mA output</td><td class="d">Current loop output value.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40009</small></td><td class="n">Input voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40015</small></td><td class="n">Calibration status / enable</td><td class="d">Read gives status; write starts an action.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Read: idle; 1 = Read: zero calibration started / Write: set zero; 2 = Read: span calibration started / Write: set span; 3 = Read: span set; 4 = Read: span calibration unsuccessful; 8 = Write: signal simulation mode; 9 = Write: set FP bridge voltage; 10 = Write: set TP heater power; 11 = Write: set IR gain</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40016-40021</small></td><td class="n">Gas/units notation string</td><td class="d">Units, a space, gas name, null-terminated; first character in the low byte.</td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40023</small></td><td class="n">Processor firmware version</td><td class="d">0x0102 = version 01.02.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: special registers 40011-40014 and 40022, which the table says depend on a special-register table that this manual does not include, and 40010 temperature, whose data type (sign) is not given.</li><li>All values are single 16-bit holding registers. Function 03 reads, 06 writes.</li><li>The notation string stores the first character in the low byte of each register.</li><li>Factory serial ID is 01; set it in the menu in hex.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) have?</summary><p>This map lists 13 registers: 13 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 40000-40023 starting at 40000, so the digits after the leading 4 are the wire address: 40002 (gas reading) is address 2.</p></details><details><summary>What are the minimum Modbus registers to integrate the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)?</summary><p>Start with HR 2 Gas concentration (Gas concentration); HR 5 Fault status bits (Fault bits); HR 1 Detectable range (Full scale); HR 4 Sensor life (Sensor life); HR 8 4-20 mA output (Loop current).</p></details><details><summary>How do I enable Modbus control of the Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)?</summary><p>The manual describes no separate enable step; set a unique serial ID in the sensor menu (Set Serial ID).</p></details><details><summary>Where is the official Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus) Modbus documentation?</summary><p>The source is FP-624D Instruction Manual (Document #3598, Rev. 1.7), revision 2020-11-16, published free by Teledyne Detcon at https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf.</p></details></div>
<h2>More Teledyne Detcon Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/detcon/cx-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model CX-IR infrared combustible gas sensor (Modbus RTU)</h3><p>Teledyne Detcon CX-IR wired infrared gas sensors (RS-485 Modbus RTU and 4-20 mA), instruction manual Document #4428 Rev. 1.9.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: CX-IR, Detcon CX-IR</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/dm-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model DM-700 electrochemical toxic gas / oxygen sensor (RS-485 Modbus)</h3><p>Teledyne Detcon DM-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3207, Rev. 5.9.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DM-700, Detcon DM-700, Teledyne Detcon DM-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/fp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-700 catalytic bead combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3168, Rev. 5.7.</p><div class="meta">16 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-700, Detcon FP-700, Teledyne Detcon FP-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/ir-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model IR-700 infrared combustible / CO2 gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon IR-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3169, Rev. 4.9.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: IR-700, Detcon IR-700, Teledyne Detcon IR-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/pi-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model PI-700 photoionization (PID) VOC sensor (RS-485 Modbus)</h3><p>Teledyne Detcon PI-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3228, Rev. 4.0.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PI-700, Detcon PI-700, Teledyne Detcon PI-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/tp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model TP-700 MOS (metal oxide) H2S sensor (RS-485 Modbus)</h3><p>Teledyne Detcon TP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3150, Rev. 4.6.</p><div class="meta">15 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TP-700, Detcon TP-700, Teledyne Detcon TP-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/x40" data-row><span class="k">Sensor controller (gas detection)</span><h3>Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)</h3><p>Teledyne Detcon X40 gas detection controllers (8 and 32 channel, N4X and N1P enclosures), instruction manual Document #3672 Rev. 3.8, slave port register map.</p><div class="meta">64 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: X40-08-N4X, X40-32-N4X, X40-32-N1P, X40 controller</span></a></li></ul><h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 IR infrared combustible / CO2 gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 IR detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700IRIMEN Revision E.0.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 IR, OLCT 710 IR, Oldham OLCT 700 IR, 700 IR series</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/midas-s2" data-row><span class="k">Sensor (extractive gas detector)</span><h3>Honeywell Midas S2 extractive gas transmitter (Modbus/TCP)</h3><p>Honeywell Midas S2 single-point extractive gas transmitters with Ethernet/PoE, user manual 3023M5001 Rev A, Modbus/TCP register map (Table 6-1).</p><div class="meta">14 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Midas S2, MIDAS-S2, Midas S2 gas detector</span></a></li><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-fp" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 FP catalytic bead combustible gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 FP detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700FPIMEN Revision E.0.</p><div class="meta">16 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 FP, OLCT 710 FP, Oldham OLCT 700 FP, 700 FP series</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/midas" data-row><span class="k">Sensor (extractive gas detector)</span><h3>Honeywell Midas gas detector (Modbus/TCP)</h3><p>Honeywell Midas extractive gas detectors (original Midas platform, software V1.08), user manual 3010M5000 revision 32, Appendix A Modbus/TCP interface.</p><div class="meta">16 registers &middot; 2 writable &middot; TCP</div><span class="sr-only"> Also known as: Midas, MIDAS gas detector</span></a></li><li><a class="card" href="/modbus-register-maps/gas-detection-australia/gda-4022" data-row><span class="k">Gas detection controller (sensor)</span><h3>Gas Detection Australia GDA 4022</h3><p>Gas Detection Australia 4022 two-sensor gas detection controller, Modbus document 4022 V4.2 Rev 2.0 (16/11/2022).</p><div class="meta">29 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: 4022 V4.2, GDA-4022</span></a></li><li><a class="card" href="/modbus-register-maps/teledyne/7500-7600-ir-gas-analyzer" data-row><span class="k">Sensor (infrared gas analyzer)</span><h3>Teledyne Analytical Instruments 7500 / 7600 infrared gas analyzer (Modbus RTU)</h3><p>Teledyne 7500 and 7600 infrared gas analyzers with the Modbus communication function; channel registers CH1-CH8 apply to both models, CH9-CH12 to the 7600 only.</p><div class="meta">43 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Teledyne 7500, Teledyne 7600, Model 7500, Model 7600</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/fixedgas-microsafe500600-fp-624d-usermanual-english.pdf" rel="nofollow noopener" target="_blank">FP-624D Instruction Manual &middot; Document #3598, Rev. 1.7 &middot; rev. 2020-11-16</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
