<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Teledyne Detcon X40 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Teledyne Detcon X40 Modbus register map: 64 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/detcon/x40">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Teledyne Detcon X40 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Teledyne Detcon X40 Modbus register map: 64 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/detcon/x40">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Teledyne Detcon X40 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Teledyne Detcon X40 Modbus register map: 64 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/detcon/x40",
   "url": "https://easymodbus.com/modbus-register-maps/detcon/x40",
   "name": "Teledyne Detcon X40 Modbus Register List & Map | Easy Modbus",
   "description": "Teledyne Detcon X40 Modbus register map: 64 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/detcon/x40#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/detcon/x40#dataset",
   "name": "Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus register map",
   "description": "The X40 is a Teledyne Detcon gas detection controller that collects up to 32 wired or wireless sensors (CXT sensors, alarm stations, repeaters) and drives alarms. A Modbus RTU slave port lets a BMS or PLC read every channel: one register with the gas reading and one with alarm, fault, calibration, battery, decimal-point and device-type bits. This map lists all 64 registers. Teledyne Detcon X40 Modbus register map: 64 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/detcon/x40",
   "keywords": [
    "Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus register map",
    "Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus registers",
    "Teledyne Detcon Modbus map",
    "X40-08-N4X Modbus register map",
    "X40-32-N4X Modbus register map",
    "X40-32-N1P Modbus register map",
    "X40 controller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "X40 Instruction Manual",
    "url": "https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf",
    "author": {
     "@type": "Organization",
     "name": "Teledyne Detcon"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)",
    "description": "Sensor controller (gas detection)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/detcon/x40.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/detcon/x40.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 64 registers: 64 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Table 4 numbers the registers from 40000 (channel 1 reading), so the digits after the leading 4 are the wire address: channel n reading = 2(n-1), status = 2(n-1)+1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Channel 1 reading (Channel 1 reading); HR 1 Channel 1 status (Channel 1 status (alarms, fault, decimals)); HR 2 Channel 2 reading (Channel 2 reading); HR 3 Channel 2 status (Channel 2 status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual describes no separate enable step for the slave port; give each X40 its own device address when several share one network."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is X40 Instruction Manual (Document #3672, Rev. 3.8), revision 2023-01-18, published free by Teledyne Detcon at https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Teledyne Detcon",
     "item": "https://easymodbus.com/modbus-register-maps/detcon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Model X40 integrated alarm and control system (Modbus slave port)",
     "item": "https://easymodbus.com/modbus-register-maps/detcon/x40"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/detcon/">Teledyne Detcon</a></li><li aria-current="page">Model X40 integrated alarm and control system (Modbus slave port)</li></ol>
<p class="eyebrow">Sensor controller (gas detection) &middot; Modbus register map</p><h1><span class="mfr">Teledyne Detcon</span> Model X40 integrated alarm and control system (Modbus slave port) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The X40 is a Teledyne Detcon gas detection controller that collects up to 32 wired or wireless sensors (CXT sensors, alarm stations, repeaters) and drives alarms. A Modbus RTU slave port lets a BMS or PLC read every channel: one register with the gas reading and one with alarm, fault, calibration, battery, decimal-point and device-type bits. This map lists all 64 registers.</p>
<p>This page lists <strong>64 Modbus registers</strong> for the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Teledyne Detcon&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/detcon/">Teledyne Detcon</a></dd></div><div><dt>Model</dt><dd>Model X40 integrated alarm and control system (Modbus slave port)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Sensor controller (gas detection)</a></dd></div><div><dt>Registers</dt><dd>64 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>X40-08-N4X, X40-32-N4X, X40-32-N1P, X40 controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf" rel="nofollow noopener" target="_blank">X40 Instruction Manual &middot; Document #3672, Rev. 3.8 &middot; rev. 2023-01-18</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/detcon/x40.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/detcon/x40.json">JSON</a>
  <a class="btn" href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)</h2>
<div class="answer"><b>Integration in brief</b><p>Give each X40 its own slave address, poll at 9600 8N1 no faster than once per second, and read registers 0-63 (reading/status pairs per channel).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Channel 1 reading</td><td class="f">UINT16</td><td>Channel 1 reading</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Channel 1 status</td><td class="f">BITMAP16</td><td>Channel 1 status (alarms, fault, decimals)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Channel 2 reading</td><td class="f">UINT16</td><td>Channel 2 reading</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Channel 2 status</td><td class="f">BITMAP16</td><td>Channel 2 status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The manual describes no separate enable step for the slave port; give each X40 its own device address when several share one network.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Read the status register with every reading to get the decimal point.</li><li>Minimum inter-poll delay 150 ms; response timeout at least 2000 ms; poll at most once per second.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>9600 baud, 8 data bits, no parity, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A channel with type bits 000 is disabled; ignore its reading.</li></ul>
</section>
<h2 id="registers">Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>64</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">64 of 64 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40000</small></td><td class="n">Channel 1 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40001</small></td><td class="n">Channel 1 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40002</small></td><td class="n">Channel 2 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40003</small></td><td class="n">Channel 2 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40004</small></td><td class="n">Channel 3 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40005</small></td><td class="n">Channel 3 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40006</small></td><td class="n">Channel 4 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40007</small></td><td class="n">Channel 4 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40008</small></td><td class="n">Channel 5 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40009</small></td><td class="n">Channel 5 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40010</small></td><td class="n">Channel 6 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40011</small></td><td class="n">Channel 6 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40012</small></td><td class="n">Channel 7 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40013</small></td><td class="n">Channel 7 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40014</small></td><td class="n">Channel 8 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40015</small></td><td class="n">Channel 8 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40016</small></td><td class="n">Channel 9 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40017</small></td><td class="n">Channel 9 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40018</small></td><td class="n">Channel 10 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40019</small></td><td class="n">Channel 10 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40020</small></td><td class="n">Channel 11 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40021</small></td><td class="n">Channel 11 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40022</small></td><td class="n">Channel 12 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40023</small></td><td class="n">Channel 12 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40024</small></td><td class="n">Channel 13 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40025</small></td><td class="n">Channel 13 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40026</small></td><td class="n">Channel 14 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40027</small></td><td class="n">Channel 14 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40028</small></td><td class="n">Channel 15 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40029</small></td><td class="n">Channel 15 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40030</small></td><td class="n">Channel 16 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40031</small></td><td class="n">Channel 16 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40032</small></td><td class="n">Channel 17 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40033</small></td><td class="n">Channel 17 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40034</small></td><td class="n">Channel 18 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40035</small></td><td class="n">Channel 18 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40036</small></td><td class="n">Channel 19 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40037</small></td><td class="n">Channel 19 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40038</small></td><td class="n">Channel 20 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40039</small></td><td class="n">Channel 20 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40040</small></td><td class="n">Channel 21 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40041</small></td><td class="n">Channel 21 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40042</small></td><td class="n">Channel 22 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40043</small></td><td class="n">Channel 22 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40044</small></td><td class="n">Channel 23 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40045</small></td><td class="n">Channel 23 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40046</small></td><td class="n">Channel 24 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40047</small></td><td class="n">Channel 24 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40048</small></td><td class="n">Channel 25 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40049</small></td><td class="n">Channel 25 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40050</small></td><td class="n">Channel 26 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40051</small></td><td class="n">Channel 26 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40052</small></td><td class="n">Channel 27 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40053</small></td><td class="n">Channel 27 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40054</small></td><td class="n">Channel 28 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40055</small></td><td class="n">Channel 28 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40056</small></td><td class="n">Channel 29 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40057</small></td><td class="n">Channel 29 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40058</small></td><td class="n">Channel 30 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40059</small></td><td class="n">Channel 30 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40060</small></td><td class="n">Channel 31 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40061</small></td><td class="n">Channel 31 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 40062</small></td><td class="n">Channel 32 reading</td><td class="d">Gas reading; divide per decimal-point bits 6-7 of the status register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 40063</small></td><td class="n">Channel 32 status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1; bit 1 = Alarm 2; bit 2 = Alarm 3; bit 3 = Sensor/alarm fault; bit 4 = In calibration (sensors only); bit 5 = Communication error; bit 6 = Decimal point bit 0 (01 = divide by 10); bit 7 = Decimal point bit 1 (10 = divide by 100); bit 8 = Smart battery pack present; bit 9 = Battery error; bit 10 = Low battery; bit 12 = Wireless network type (0 = 320, 1 = 300); bit 13 = Device type bit 0; bit 14 = Device type bit 1; bit 15 = Device type bit 2</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Readings carry no fixed scale: status bits 7-6 give the decimal point (00 = none, 01 = divide by 10, 10 = divide by 100, 11 = undefined, treat as none).</li><li>Status bits 15-13 give the device type on that channel: 000 disabled, 001 CXT sensor, 010 alarm station, 011 SmartHMI, 100 repeater, 101 sensor, 110/111 undefined (sensor).</li><li>Bits 4, 6 and 7 are only active for sensor devices. Bit 11 is not used.</li><li>The manual does not name the function code; the 4xxxx register numbers indicate holding registers (function 03).</li><li>The slave address is set in the controller menu; no default is stated in this section.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)</h2><div class="faq"><details open><summary>What Modbus registers does the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) have?</summary><p>This map lists 64 registers: 64 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Table 4 numbers the registers from 40000 (channel 1 reading), so the digits after the leading 4 are the wire address: channel n reading = 2(n-1), status = 2(n-1)+1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)?</summary><p>Start with HR 0 Channel 1 reading (Channel 1 reading); HR 1 Channel 1 status (Channel 1 status (alarms, fault, decimals)); HR 2 Channel 2 reading (Channel 2 reading); HR 3 Channel 2 status (Channel 2 status).</p></details><details><summary>How do I enable Modbus control of the Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port)?</summary><p>The manual describes no separate enable step for the slave port; give each X40 its own device address when several share one network.</p></details><details><summary>Where is the official Teledyne Detcon Model X40 integrated alarm and control system (Modbus slave port) Modbus documentation?</summary><p>The source is X40 Instruction Manual (Document #3672, Rev. 3.8), revision 2023-01-18, published free by Teledyne Detcon at https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf.</p></details></div>
<h2>More Teledyne Detcon Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/detcon/cx-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model CX-IR infrared combustible gas sensor (Modbus RTU)</h3><p>Teledyne Detcon CX-IR wired infrared gas sensors (RS-485 Modbus RTU and 4-20 mA), instruction manual Document #4428 Rev. 1.9.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: CX-IR, Detcon CX-IR</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/dm-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model DM-700 electrochemical toxic gas / oxygen sensor (RS-485 Modbus)</h3><p>Teledyne Detcon DM-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3207, Rev. 5.9.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DM-700, Detcon DM-700, Teledyne Detcon DM-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/fp-624d" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-624D MicroSafe catalytic LEL sensor with 4-20 mA, relays and RS-485 Modbus RTU, instruction manual Document #3598 Rev. 1.7.</p><div class="meta">13 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-624D, MicroSafe FP-624D, Detcon FP-624D</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/fp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-700 catalytic bead combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3168, Rev. 5.7.</p><div class="meta">16 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-700, Detcon FP-700, Teledyne Detcon FP-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/ir-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model IR-700 infrared combustible / CO2 gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon IR-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3169, Rev. 4.9.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: IR-700, Detcon IR-700, Teledyne Detcon IR-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/pi-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model PI-700 photoionization (PID) VOC sensor (RS-485 Modbus)</h3><p>Teledyne Detcon PI-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3228, Rev. 4.0.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PI-700, Detcon PI-700, Teledyne Detcon PI-700</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/tp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model TP-700 MOS (metal oxide) H2S sensor (RS-485 Modbus)</h3><p>Teledyne Detcon TP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3150, Rev. 4.6.</p><div class="meta">15 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TP-700, Detcon TP-700, Teledyne Detcon TP-700</span></a></li></ul><h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/gas-detection-australia/gda-4022" data-row><span class="k">Gas detection controller (sensor)</span><h3>Gas Detection Australia GDA 4022</h3><p>Gas Detection Australia 4022 two-sensor gas detection controller, Modbus document 4022 V4.2 Rev 2.0 (16/11/2022).</p><div class="meta">29 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: 4022 V4.2, GDA-4022</span></a></li><li><a class="card" href="/modbus-register-maps/teledyne/7500-7600-ir-gas-analyzer" data-row><span class="k">Sensor (infrared gas analyzer)</span><h3>Teledyne Analytical Instruments 7500 / 7600 infrared gas analyzer (Modbus RTU)</h3><p>Teledyne 7500 and 7600 infrared gas analyzers with the Modbus communication function; channel registers CH1-CH8 apply to both models, CH9-CH12 to the 7600 only.</p><div class="meta">43 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Teledyne 7500, Teledyne 7600, Model 7500, Model 7600</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/senva/tg-gas-monitor" data-row><span class="k">Sensor (gas detector)</span><h3>Senva TG series toxic/combustible gas monitor (RS-485 Modbus)</h3><p>Senva TG series RS-485 gas monitors (one or two gas sensors, optional temperature), Modbus Protocol Guide 154-0036-0A (2020-02-07).</p><div class="meta">79 registers &middot; 62 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Senva TG, TG series</span></a></li><li><a class="card" href="/modbus-register-maps/co2meter/cm500" data-row><span class="k">Sensor (CO2 / gas)</span><h3>CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)</h3><p>CO2Meter.com CM500 with the RS-485 Modbus RTU interface, per the vendor&#x27;s &#x27;RS485 Communications Modbus Protocol&#x27; sheet (no document number).</p><div class="meta">13 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: CM500, CO2Meter CM500</span></a></li><li><a class="card" href="/modbus-register-maps/rle-technologies/falcon-f200" data-row><span class="k">Sensor (environmental / leak monitor)</span><h3>RLE Technologies Falcon F200 environment and leak monitoring appliance (Modbus TCP)</h3><p>RLE Falcon F200 with firmware 4100.1 or later; register guide v06.21.</p><div class="meta">71 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: F200, Falcon F200</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.teledynegasandflamedetection.com/en-us/Products/docs/controllers-x40-usermanual-english.pdf" rel="nofollow noopener" target="_blank">X40 Instruction Manual &middot; Document #3672, Rev. 3.8 &middot; rev. 2023-01-18</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
