<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Diehl Metering SHARKY 775 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Diehl Metering SHARKY 775 Modbus register map: 76 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Diehl Metering SHARKY 775 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Diehl Metering SHARKY 775 Modbus register map: 76 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Diehl Metering SHARKY 775 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Diehl Metering SHARKY 775 Modbus register map: 76 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module",
   "url": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module",
   "name": "Diehl Metering SHARKY 775 Modbus Register Map | Easy Modbus",
   "description": "Diehl Metering SHARKY 775 Modbus register map: 76 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module#dataset",
   "name": "Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus register map",
   "description": "The SHARKY 775 ultrasonic heat meter and the SCYLAR INT 8 calculator take an extension card that polls the meter over its internal M-Bus link and serves the values as a Modbus RTU slave on RS-485. Every measurement is mirrored in both the input and holding register tables, in ten-register groups holding an integer, a unit factor, the unit as text, a unit code and an IEEE-754 float. This map lists the input-register copies of the float, unit and temperature values plus the module's own settings. Diehl Metering SHARKY 775 Modbus register map: 76 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module",
   "keywords": [
    "Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus register map",
    "Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus registers",
    "Diehl Metering Modbus map",
    "SHARKY 775 Modbus register map",
    "SCYLAR INT 8 Modbus register map",
    "Sylop M/N 11024 Modbus register map",
    "Diehl Modbus RTU module Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual",
    "url": "https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf",
    "author": {
     "@type": "Organization",
     "name": "Diehl Metering"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module",
    "description": "Energy meter (heat / cooling meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 76 registers: 69 input registers, 7 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print both the Modbus register (30001/40001 style) and the Modbus address; the address is the register minus 30001 or 40001 (e.g. 40011 -> 10). The worked example reads energy with function 04 starting at address 0x0000. Input register 30001+n and holding register 40001+n hold the same measurement value."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 7 Energy unit ID (Energy unit code); IR 8 Energy (float) (Energy (float)); IR 18 Volume (float) (Volume (float)); IR 28 Power (float) (Power (float)); IR 38 Flow rate (float) (Flow rate (float)); IR 46 Forward temperature (float) (Forward temperature (float)); IR 54 Return temperature (float) (Return temperature (float)); IR 164 Error code (Error / data-freshness code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No setting is needed in the meter: fit the card in extension slot 1 or 2, connect it with the ribbon cable and power it. Communication settings are holding registers 41001-41008 written with function 06 or 16."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual. Diehl Metering doesn't publish it on its own website, so this map was re-typed from a free copy at https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Diehl Metering",
     "item": "https://easymodbus.com/modbus-register-maps/diehl-metering/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module",
     "item": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/diehl-metering/">Diehl Metering</a></li><li aria-current="page">SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module</li></ol>
<p class="eyebrow">Energy meter (heat / cooling meter) &middot; Modbus register map</p><h1><span class="mfr">Diehl Metering</span> SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SHARKY 775 ultrasonic heat meter and the SCYLAR INT 8 calculator take an extension card that polls the meter over its internal M-Bus link and serves the values as a Modbus RTU slave on RS-485. Every measurement is mirrored in both the input and holding register tables, in ten-register groups holding an integer, a unit factor, the unit as text, a unit code and an IEEE-754 float. This map lists the input-register copies of the float, unit and temperature values plus the module&#x27;s own settings.</p>
<p>This page lists <strong>76 Modbus registers</strong> for the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module &mdash; 7 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Diehl Metering&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/diehl-metering/">Diehl Metering</a></dd></div><div><dt>Model</dt><dd>SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (heat / cooling meter)</a></dd></div><div><dt>Registers</dt><dd>76 (7 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Module firmware 1.0 (the only version in the change list)</dd></div><div><dt>Also known as</dt><dd>SHARKY 775, SCYLAR INT 8, Sylop M/N 11024, Diehl Modbus RTU module</dd></div><div><dt>Source document</dt><dd><a href="https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf" rel="nofollow noopener" target="_blank">Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module.json">JSON</a>
  <a class="btn" href="https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module</h2>
<div class="answer"><b>Integration in brief</b><p>Wire RS-485 to terminals 90(+)/91(-), power the module with 12-24 V AC/DC on 60/61, then read input registers with function 04 at 9600 8N1. The float block of each group (energy 30009, volume 30019, power 30029, flow 30039) is ready to use; read the unit ID just before it once to know the unit.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-7">IR 7</a></td><td class="n">Energy unit ID</td><td class="f">UINT16</td><td>Energy unit code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Energy (float)</td><td class="f">FLOAT32 ABCD</td><td>Energy (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-18">IR 18</a></td><td class="n">Volume (float)</td><td class="f">FLOAT32 ABCD</td><td>Volume (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-28">IR 28</a></td><td class="n">Power (float)</td><td class="f">FLOAT32 ABCD</td><td>Power (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-38">IR 38</a></td><td class="n">Flow rate (float)</td><td class="f">FLOAT32 ABCD</td><td>Flow rate (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-46">IR 46</a></td><td class="n">Forward temperature (float)</td><td class="f">FLOAT32 ABCD</td><td>Forward temperature (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-54">IR 54</a></td><td class="n">Return temperature (float)</td><td class="f">FLOAT32 ABCD</td><td>Return temperature (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-164">IR 164</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error / data-freshness code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No setting is needed in the meter: fit the card in extension slot 1 or 2, connect it with the ribbon cable and power it. Communication settings are holding registers 41001-41008 written with function 06 or 16.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats and 32-bit integers are high word first (ABCD).</li><li>The slave ID follows the meter serial number by default (last three digits, with fall-backs for values over 247); write 41001 with high byte 0 to make it static.</li><li>The float values are computed by the module and can differ slightly from the meter display; the integer copies are exact.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: automatic slave ID, 9600 baud, 8 data bits, no parity, 1 stop bit.</li><li>Hold the status button for at least 15 s to restore defaults; the LED blinks to confirm.</li><li>Terminate both bus ends; the module is a 1/8 unit-load transceiver.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>On battery-powered meters keep the update rate above 3 minutes, otherwise the meter shows E-5 and the module reports error 0x0010.</li><li>Update rate 0 stops the module reading the meter, so values freeze.</li><li>Periodical log 0 registers (30172-30193) are only valid after writing 1 to 41008, and enabling it changes the M-Bus readout the module uses.</li></ul>
</section>
<h2 id="registers">Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>69</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>7</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">76 of 76 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Energy unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Energy unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Energy (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Volume unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 30018</small></td><td class="n">Volume unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Volume (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">Power unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Power unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Power (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Flow rate unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 30038</small></td><td class="n">Flow rate unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Flow rate (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Forward temperature</td><td class="d">One decimal; unit given by the unit ID register.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 30042</small></td><td class="n">Forward temperature unit name</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 30046</small></td><td class="n">Forward temperature unit ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Forward temperature (float)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30049</small></td><td class="n">Return temperature</td><td class="d">One decimal; unit given by the unit ID register.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 30050</small></td><td class="n">Return temperature unit name</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 30054</small></td><td class="n">Return temperature unit ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 30055</small></td><td class="n">Return temperature (float)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 30057</small></td><td class="n">Temperature difference</td><td class="d">One decimal; unit given by the unit ID register.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 30058</small></td><td class="n">Temperature difference unit name</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-61"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">61<small>doc 30062</small></td><td class="n">Temperature difference unit ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 30063</small></td><td class="n">Temperature difference (float)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc 30068</small></td><td class="n">Tariff energy 1 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc 30072</small></td><td class="n">Tariff energy 1 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073</small></td><td class="n">Tariff energy 1 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-77"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">77<small>doc 30078</small></td><td class="n">Tariff volume 1 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-81"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">81<small>doc 30082</small></td><td class="n">Tariff volume 1 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">Tariff volume 1 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87<small>doc 30088</small></td><td class="n">Tariff energy 2 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91<small>doc 30092</small></td><td class="n">Tariff energy 2 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Tariff energy 2 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-97"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">97<small>doc 30098</small></td><td class="n">Tariff volume 2 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102</small></td><td class="n">Tariff volume 2 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Tariff volume 2 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108</small></td><td class="n">Tariff energy 3 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111<small>doc 30112</small></td><td class="n">Tariff energy 3 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Tariff energy 3 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117<small>doc 30118</small></td><td class="n">Tariff volume 3 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 30122</small></td><td class="n">Tariff volume 3 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">Tariff volume 3 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">127<small>doc 30128</small></td><td class="n">Tariff energy 4 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 30132</small></td><td class="n">Tariff energy 4 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133</small></td><td class="n">Tariff energy 4 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">137<small>doc 30138</small></td><td class="n">Tariff volume 4 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">141<small>doc 30142</small></td><td class="n">Tariff volume 4 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143</small></td><td class="n">Tariff volume 4 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc 30148</small></td><td class="n">Pulse input volume 1 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 30152</small></td><td class="n">Pulse input volume 1 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153</small></td><td class="n">Pulse input volume 1 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">157<small>doc 30158</small></td><td class="n">Pulse input volume 2 unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">161<small>doc 30162</small></td><td class="n">Pulse input volume 2 unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">Pulse input volume 2 (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Error code</td><td class="d">Highest-priority active error only; 0x0100 means no fresh data from the meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 4 = E-8 defective primary voltage, running on backup battery (0x0004); 8 = C-1 basic parameter error in flash or RAM (0x0008); 16 = E-5 communication not possible, update rate too frequent (0x0010); 40 = E-4 ultrasonic measurement hardware error (0x0028); 80 = E-1 temperature out of range -9.9 to 190 °C (0x0050); 112 = E-7 no meaningful ultrasonic signal, air in path (0x0070); 132 = E-9 battery almost flat (0x0084); 176 = E-3 forward and return sensors reversed (0x00B0); 208 = E-6 wrong flow direction (0x00D0); 240 = Leak error (0x00F0); 256 = No data update from heat meter (0x0100)</td></tr>
<tr data-row data-type="input_register" id="r-ir-165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">165<small>doc 30166</small></td><td class="n">Heat meter serial number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">167<small>doc 30168</small></td><td class="n">Heat meter serial number (ASCII)</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">171<small>doc 30172</small></td><td class="n">Periodical log 0 date: day</td><td class="d">Valid only when 41008 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173</small></td><td class="n">Periodical log 0 date: month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">173<small>doc 30174</small></td><td class="n">Periodical log 0 date: year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">177<small>doc 30178</small></td><td class="n">Periodical log 0 energy unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">181<small>doc 30182</small></td><td class="n">Periodical log 0 energy unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc 30183</small></td><td class="n">Periodical log 0 energy (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-187"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">187<small>doc 30188</small></td><td class="n">Periodical log 0 volume unit name</td><td class="d">Unit as 8 ASCII characters, e.g. MJ.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-191"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">191<small>doc 30192</small></td><td class="n">Periodical log 0 volume unit ID</td><td class="d">Unit code from the unit ID table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = mWh; 2 = Wh; 3 = kWh; 4 = MWh; 5 = GWh; 6 = J; 7 = kJ; 8 = MJ; 9 = GJ; 10 = cal; 11 = kcal; 12 = Mcal; 13 = Gcal; 14 = Btu; 15 = kBtu; 16 = MBtu; 17 = GBtu; 18 = ml; 19 = l; 20 = m3; 21 = mGal; 22 = Gal; 23 = kGal; 24 = MGal; 25 = ml/h; 26 = l/h; 27 = m3/h; 28 = mGal/min; 29 = Gal/min; 30 = kGal/min; 31 = MGal/min; 32 = mW; 33 = W; 34 = kW; 35 = MW; 36 = GW; 37 = Btu/h; 38 = kBtu/h; 39 = MBtu/h; 40 = GBtu/h; 41 = °C; 42 = °F</td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193</small></td><td class="n">Periodical log 0 volume (float)</td><td class="d">Unit given by the unit ID register just before it.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 32001</small></td><td class="n">Module serial number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2002<small>doc 32003</small></td><td class="n">Module model number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2004<small>doc 32005</small></td><td class="n">Module firmware version</td><td class="d">High byte major, low byte minor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Modbus slave ID</td><td class="d">Low byte = ID 1-247; high byte 1 = auto from meter serial, 0 = static.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">Update rate</td><td class="d">How often the module reads the meter. Default 150 (15.0 s); 0 stops reading.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 41003</small></td><td class="n">Baud rate</td><td class="d">1200 to 115200; default 9600.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>bit/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 41005</small></td><td class="n">Data bits</td><td class="d">Default 8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">Parity</td><td class="d">ASCII character code; default &#x27;N&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">69 = Even (&#x27;E&#x27;); 78 = None (&#x27;N&#x27;); 79 = Odd (&#x27;O&#x27;); 101 = Even (&#x27;e&#x27;); 110 = None (&#x27;n&#x27;); 111 = Odd (&#x27;o&#x27;)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 41007</small></td><td class="n">Stop bits</td><td class="d">1 or 2; default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 41008</small></td><td class="n">Enable periodical log 0 data</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (default); 1 = Enabled</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The module is made by Sylop for Diehl Metering meters. Diehl&#x27;s own download of this guide (diehl.com/cms/files/..._Userguide_ModbusRTU_EN.pdf) answers 401 without a login, so the link is to the unaltered copy published by the Swedish distributor Armatec.</li><li>Word order: the manual says the module sends the most significant register first and most significant byte first, with no byte or word swap. The worked example confirms it: energy Int32 reads 0x0000 0x3039 = 12345 and the float reads 0x4640 0xE400 = 12345.0.</li><li>Left out: the Int32 fixed-point copies and their UInt16 unit-factor registers (offsets 0 and 2 of each ten-register group, e.g. 30001 and 30003). The engineering value is the integer times a unit factor read at run time, so it has no fixed scale. The manual recommends these integers for exact billing values; read them together with the factor register if you need full precision.</li><li>Only the input-register copies are listed. Each value can also be read with function 03 at the same offset in the 4xxxx table (e.g. energy float 30009 = 40009).</li><li>Units of each float follow the unit ID register directly before it (8 = MJ, 9 = GJ, 3 = kWh, 4 = MWh, 20 = m3, 27 = m3/h, 34 = kW, 41 = °C, etc.).</li><li>Temperature integers carry one decimal (multiply by 0.1). Error code is printed as hex values and is shown here as decimal enum keys.</li><li>Defaults from the configuration table: slave ID 0x0101 (automatic from the last three digits of the meter serial number), update rate 15 s, 9600 baud, 8 data bits, parity &#x27;N&#x27;, 1 stop bit, log 0 disabled.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module</h2><div class="faq"><details open><summary>What Modbus registers does the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module have?</summary><p>This map lists 76 registers: 69 input registers, 7 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print both the Modbus register (30001/40001 style) and the Modbus address; the address is the register minus 30001 or 40001 (e.g. 40011 -&gt; 10). The worked example reads energy with function 04 starting at address 0x0000. Input register 30001+n and holding register 40001+n hold the same measurement value.</p></details><details><summary>What byte order does the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module?</summary><p>Start with IR 7 Energy unit ID (Energy unit code); IR 8 Energy (float) (Energy (float)); IR 18 Volume (float) (Volume (float)); IR 28 Power (float) (Power (float)); IR 38 Flow rate (float) (Flow rate (float)); IR 46 Forward temperature (float) (Forward temperature (float)); IR 54 Return temperature (float) (Return temperature (float)); IR 164 Error code (Error / data-freshness code).</p></details><details><summary>How do I enable Modbus control of the Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module?</summary><p>No setting is needed in the meter: fit the card in extension slot 1 or 2, connect it with the ribbon cable and power it. Communication settings are holding registers 41001-41008 written with function 06 or 16.</p></details><details><summary>Where is the official Diehl Metering SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module Modbus documentation?</summary><p>The source is Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual. Diehl Metering doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eastron/sdm630-di" data-row><span class="k">Energy meter</span><h3>Eastron SDM630-DI</h3><p>Eastron SDM630-DI three-phase DIN-rail meter (100 A direct, two digital inputs, RS485 Modbus RTU), manual V1.02.</p><div class="meta">101 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630 DI</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/promag-400-modbus" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</h3><p>Proline Promag 400 transmitters with the Modbus RS485 output, as described in GP01045D/06/EN/02.21.</p><div class="meta">53 registers &middot; 33 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Promag D 400, Promag L 400, Promag W 400, Proline 400 Modbus RS485</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</h3><p>A Fronius Smart Meter wired to a GEN24 or Tauro inverter over Modbus RTU and republished by the inverter over Modbus TCP, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle-rogowski" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</h3><p>IME Nemo 96HDLe for Rogowski coils, code KRNEMOHD, per protocol PR139 (software 1.03).</p><div class="meta">139 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOHD</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2-mod-v2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2-Mod single-phase energy meter (PRO2 series, manual 2.18-6)</h3><p>PRO2-Mod of the PRO2 series (PRO2-S/-2T/-Mb/-Mod), register map of user manual version 2.18-6.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2 Mod, PRO2 MID, inepro PRO2 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 509-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 509-PRO per Modbus address list 1.059.004.2.n (06/2024).</p><div class="meta">81 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG509-PRO, UMG 509PRO, UMG509PRO, Janitza UMG 509</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf" rel="nofollow noopener" target="_blank">Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
