{
 "manufacturer": "Diehl Metering",
 "manufacturer_slug": "diehl-metering",
 "model": "SHARKY 775 / SCYLAR INT 8 with Modbus RTU communication module",
 "model_slug": "sharky-775-scylar-int-8-modbus-module",
 "short_model": "SHARKY 775 Modbus",
 "aliases": [
  "SHARKY 775",
  "SCYLAR INT 8",
  "Sylop M/N 11024",
  "Diehl Modbus RTU module"
 ],
 "equipment_type": "Energy meter (heat / cooling meter)",
 "applies_to": "Modbus RTU plug-in communication module (Sylop M/N 11024, firmware 1.0) in a Diehl SHARKY 775 compact heat meter or SCYLAR INT 8 calculator.",
 "summary": "The SHARKY 775 ultrasonic heat meter and the SCYLAR INT 8 calculator take an extension card that polls the meter over its internal M-Bus link and serves the values as a Modbus RTU slave on RS-485. Every measurement is mirrored in both the input and holding register tables, in ten-register groups holding an integer, a unit factor, the unit as text, a unit code and an IEEE-754 float. This map lists the input-register copies of the float, unit and temperature values plus the module's own settings.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The tables print both the Modbus register (30001/40001 style) and the Modbus address; the address is the register minus 30001 or 40001 (e.g. 40011 -> 10). The worked example reads energy with function 04 starting at address 0x0000. Input register 30001+n and holding register 40001+n hold the same measurement value."
 },
 "default_word_order": "ABCD",
 "firmware": "Module firmware 1.0 (the only version in the change list)",
 "source": {
  "title": "Modbus RTU Communication Module for SHARKY 775 and SCYLAR INT 8 - User Manual",
  "doc_number": null,
  "revision_date": null,
  "url": "https://armatec.com/4a2b67/globalassets/armatec-se/inriver/documents/3535-1607/7500f_man_3.pdf",
  "unofficial": true,
  "pages": "p. 13 (word order note), pp. 16-19 (register tables), p. 20 (unit ID table, example), pp. 22-23 (log 0, error codes)"
 },
 "notes": [
  "The module is made by Sylop for Diehl Metering meters. Diehl's own download of this guide (diehl.com/cms/files/..._Userguide_ModbusRTU_EN.pdf) answers 401 without a login, so the link is to the unaltered copy published by the Swedish distributor Armatec.",
  "Word order: the manual says the module sends the most significant register first and most significant byte first, with no byte or word swap. The worked example confirms it: energy Int32 reads 0x0000 0x3039 = 12345 and the float reads 0x4640 0xE400 = 12345.0.",
  "Left out: the Int32 fixed-point copies and their UInt16 unit-factor registers (offsets 0 and 2 of each ten-register group, e.g. 30001 and 30003). The engineering value is the integer times a unit factor read at run time, so it has no fixed scale. The manual recommends these integers for exact billing values; read them together with the factor register if you need full precision.",
  "Only the input-register copies are listed. Each value can also be read with function 03 at the same offset in the 4xxxx table (e.g. energy float 30009 = 40009).",
  "Units of each float follow the unit ID register directly before it (8 = MJ, 9 = GJ, 3 = kWh, 4 = MWh, 20 = m3, 27 = m3/h, 34 = kW, 41 = °C, etc.).",
  "Temperature integers carry one decimal (multiply by 0.1). Error code is printed as hex values and is shown here as decimal enum keys.",
  "Defaults from the configuration table: slave ID 0x0101 (automatic from the last three digits of the meter serial number), update rate 15 s, 9600 baud, 8 data bits, parity 'N', 1 stop bit, log 0 disabled."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 3,
   "documented": "30004",
   "name": "Energy unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "30008",
   "name": "Energy unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "30009",
   "name": "Energy (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 13,
   "documented": "30014",
   "name": "Volume unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 17,
   "documented": "30018",
   "name": "Volume unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "30019",
   "name": "Volume (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 23,
   "documented": "30024",
   "name": "Power unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 27,
   "documented": "30028",
   "name": "Power unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 28,
   "documented": "30029",
   "name": "Power (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 33,
   "documented": "30034",
   "name": "Flow rate unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 37,
   "documented": "30038",
   "name": "Flow rate unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "30039",
   "name": "Flow rate (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "30041",
   "name": "Forward temperature",
   "description": "One decimal; unit given by the unit ID register.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 41,
   "documented": "30042",
   "name": "Forward temperature unit name",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 45,
   "documented": "30046",
   "name": "Forward temperature unit ID",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "30047",
   "name": "Forward temperature (float)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "30049",
   "name": "Return temperature",
   "description": "One decimal; unit given by the unit ID register.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 49,
   "documented": "30050",
   "name": "Return temperature unit name",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 53,
   "documented": "30054",
   "name": "Return temperature unit ID",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 54,
   "documented": "30055",
   "name": "Return temperature (float)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 56,
   "documented": "30057",
   "name": "Temperature difference",
   "description": "One decimal; unit given by the unit ID register.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 57,
   "documented": "30058",
   "name": "Temperature difference unit name",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 61,
   "documented": "30062",
   "name": "Temperature difference unit ID",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 62,
   "documented": "30063",
   "name": "Temperature difference (float)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 67,
   "documented": "30068",
   "name": "Tariff energy 1 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 71,
   "documented": "30072",
   "name": "Tariff energy 1 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 72,
   "documented": "30073",
   "name": "Tariff energy 1 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 77,
   "documented": "30078",
   "name": "Tariff volume 1 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 81,
   "documented": "30082",
   "name": "Tariff volume 1 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 82,
   "documented": "30083",
   "name": "Tariff volume 1 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 87,
   "documented": "30088",
   "name": "Tariff energy 2 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 91,
   "documented": "30092",
   "name": "Tariff energy 2 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "30093",
   "name": "Tariff energy 2 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 97,
   "documented": "30098",
   "name": "Tariff volume 2 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 101,
   "documented": "30102",
   "name": "Tariff volume 2 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 102,
   "documented": "30103",
   "name": "Tariff volume 2 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 107,
   "documented": "30108",
   "name": "Tariff energy 3 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 111,
   "documented": "30112",
   "name": "Tariff energy 3 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 112,
   "documented": "30113",
   "name": "Tariff energy 3 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 117,
   "documented": "30118",
   "name": "Tariff volume 3 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 121,
   "documented": "30122",
   "name": "Tariff volume 3 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 122,
   "documented": "30123",
   "name": "Tariff volume 3 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 127,
   "documented": "30128",
   "name": "Tariff energy 4 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 131,
   "documented": "30132",
   "name": "Tariff energy 4 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 132,
   "documented": "30133",
   "name": "Tariff energy 4 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 137,
   "documented": "30138",
   "name": "Tariff volume 4 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 141,
   "documented": "30142",
   "name": "Tariff volume 4 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 142,
   "documented": "30143",
   "name": "Tariff volume 4 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 147,
   "documented": "30148",
   "name": "Pulse input volume 1 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 151,
   "documented": "30152",
   "name": "Pulse input volume 1 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 152,
   "documented": "30153",
   "name": "Pulse input volume 1 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 157,
   "documented": "30158",
   "name": "Pulse input volume 2 unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 161,
   "documented": "30162",
   "name": "Pulse input volume 2 unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 162,
   "documented": "30163",
   "name": "Pulse input volume 2 (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 164,
   "documented": "30165",
   "name": "Error code",
   "description": "Highest-priority active error only; 0x0100 means no fresh data from the meter.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error",
    "256": "No data update from heat meter (0x0100)",
    "8": "C-1 basic parameter error in flash or RAM (0x0008)",
    "4": "E-8 defective primary voltage, running on backup battery (0x0004)",
    "40": "E-4 ultrasonic measurement hardware error (0x0028)",
    "80": "E-1 temperature out of range -9.9 to 190 °C (0x0050)",
    "112": "E-7 no meaningful ultrasonic signal, air in path (0x0070)",
    "132": "E-9 battery almost flat (0x0084)",
    "176": "E-3 forward and return sensors reversed (0x00B0)",
    "208": "E-6 wrong flow direction (0x00D0)",
    "240": "Leak error (0x00F0)",
    "16": "E-5 communication not possible, update rate too frequent (0x0010)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 165,
   "documented": "30166",
   "name": "Heat meter serial number",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 167,
   "documented": "30168",
   "name": "Heat meter serial number (ASCII)",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 171,
   "documented": "30172",
   "name": "Periodical log 0 date: day",
   "description": "Valid only when 41008 = 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 172,
   "documented": "30173",
   "name": "Periodical log 0 date: month",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 173,
   "documented": "30174",
   "name": "Periodical log 0 date: year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 177,
   "documented": "30178",
   "name": "Periodical log 0 energy unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 181,
   "documented": "30182",
   "name": "Periodical log 0 energy unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 182,
   "documented": "30183",
   "name": "Periodical log 0 energy (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 187,
   "documented": "30188",
   "name": "Periodical log 0 volume unit name",
   "description": "Unit as 8 ASCII characters, e.g. MJ.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 191,
   "documented": "30192",
   "name": "Periodical log 0 volume unit ID",
   "description": "Unit code from the unit ID table.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "mWh",
    "2": "Wh",
    "3": "kWh",
    "4": "MWh",
    "5": "GWh",
    "6": "J",
    "7": "kJ",
    "8": "MJ",
    "9": "GJ",
    "10": "cal",
    "11": "kcal",
    "12": "Mcal",
    "13": "Gcal",
    "14": "Btu",
    "15": "kBtu",
    "16": "MBtu",
    "17": "GBtu",
    "18": "ml",
    "19": "l",
    "20": "m3",
    "21": "mGal",
    "22": "Gal",
    "23": "kGal",
    "24": "MGal",
    "25": "ml/h",
    "26": "l/h",
    "27": "m3/h",
    "28": "mGal/min",
    "29": "Gal/min",
    "30": "kGal/min",
    "31": "MGal/min",
    "32": "mW",
    "33": "W",
    "34": "kW",
    "35": "MW",
    "36": "GW",
    "37": "Btu/h",
    "38": "kBtu/h",
    "39": "MBtu/h",
    "40": "GBtu/h",
    "41": "°C",
    "42": "°F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 192,
   "documented": "30193",
   "name": "Periodical log 0 volume (float)",
   "description": "Unit given by the unit ID register just before it.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2000,
   "documented": "32001",
   "name": "Module serial number",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2002,
   "documented": "32003",
   "name": "Module model number",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2004,
   "documented": "32005",
   "name": "Module firmware version",
   "description": "High byte major, low byte minor.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1000,
   "documented": "41001",
   "name": "Modbus slave ID",
   "description": "Low byte = ID 1-247; high byte 1 = auto from meter serial, 0 = static.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1001,
   "documented": "41002",
   "name": "Update rate",
   "description": "How often the module reads the meter. Default 150 (15.0 s); 0 stops reading.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1002,
   "documented": "41003",
   "name": "Baud rate",
   "description": "1200 to 115200; default 9600.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "bit/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1004,
   "documented": "41005",
   "name": "Data bits",
   "description": "Default 8.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1005,
   "documented": "41006",
   "name": "Parity",
   "description": "ASCII character code; default 'N'.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "69": "Even ('E')",
    "79": "Odd ('O')",
    "78": "None ('N')",
    "101": "Even ('e')",
    "111": "Odd ('o')",
    "110": "None ('n')"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1006,
   "documented": "41007",
   "name": "Stop bits",
   "description": "1 or 2; default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1007,
   "documented": "41008",
   "name": "Enable periodical log 0 data",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled (default)",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Wire RS-485 to terminals 90(+)/91(-), power the module with 12-24 V AC/DC on 60/61, then read input registers with function 04 at 9600 8N1. The float block of each group (energy 30009, volume 30019, power 30029, flow 30039) is ready to use; read the unit ID just before it once to know the unit.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 7,
    "why": "Energy unit code"
   },
   {
    "table": "input_register",
    "address": 8,
    "why": "Energy (float)"
   },
   {
    "table": "input_register",
    "address": 18,
    "why": "Volume (float)"
   },
   {
    "table": "input_register",
    "address": 28,
    "why": "Power (float)"
   },
   {
    "table": "input_register",
    "address": 38,
    "why": "Flow rate (float)"
   },
   {
    "table": "input_register",
    "address": 46,
    "why": "Forward temperature (float)"
   },
   {
    "table": "input_register",
    "address": 54,
    "why": "Return temperature (float)"
   },
   {
    "table": "input_register",
    "address": 164,
    "why": "Error / data-freshness code"
   }
  ],
  "enable": "No setting is needed in the meter: fit the card in extension slot 1 or 2, connect it with the ribbon cable and power it. Communication settings are holding registers 41001-41008 written with function 06 or 16.",
  "watchdog": null,
  "quirks": [
   "Floats and 32-bit integers are high word first (ABCD).",
   "The slave ID follows the meter serial number by default (last three digits, with fall-backs for values over 247); write 41001 with high byte 0 to make it static.",
   "The float values are computed by the module and can differ slightly from the meter display; the integer copies are exact."
  ],
  "setup": [
   "Defaults: automatic slave ID, 9600 baud, 8 data bits, no parity, 1 stop bit.",
   "Hold the status button for at least 15 s to restore defaults; the LED blinks to confirm.",
   "Terminate both bus ends; the module is a 1/8 unit-load transceiver."
  ],
  "gotchas": [
   "On battery-powered meters keep the update rate above 3 minutes, otherwise the meter shows E-5 and the module reports error 0x0010.",
   "Update rate 0 stops the module reading the meter, so values freeze.",
   "Periodical log 0 registers (30172-30193) are only valid after writing 1 to 41008, and enabling it changes the M-Bus readout the module uses."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/diehl-metering/sharky-775-scylar-int-8-modbus-module",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
