{
 "manufacturer": "DriSteem",
 "manufacturer_slug": "dristeem",
 "model": "Vapor-logic 5 humidifier controller (Modbus RTU)",
 "model_slug": "vapor-logic-5",
 "short_model": "Vapor-logic 5",
 "aliases": [
  "Vapor-logic version 5",
  "VL5",
  "Vapor-logic5"
 ],
 "equipment_type": "Air handler humidifier (steam humidifier controller)",
 "applies_to": "DriSteem humidifiers with the earlier Vapor-logic version 5 controller, per IOM form VL5-IOM-0914.",
 "summary": "Vapor-logic 5 is the previous-generation DriSteem humidifier controller (electric, GTS gas, XT electrode, STS steam-to-steam and high-pressure systems). Modbus RTU is standard. Its point list is close to Vapor-logic 6 but not identical: input registers for humidity, dew point, demand and output, holding registers for run mode, set points, fieldbus demand and PID, discrete inputs that also report the fill and drain valves, and coils for every alarm and message.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 99,
  "baud": 9600,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Points are printed as IR-1 / 30001, HR-1 / 40001, DI-1 / 10001 and coil DV-1 / 1. These are one-based Modicon numbers: subtract one for the wire address (30001 -> input register 0, coil 1 -> coil 0)."
 },
 "default_word_order": null,
 "firmware": "Vapor-logic version 5",
 "source": {
  "title": "Vapor-logic Version 5 Installation and Operation Manual",
  "doc_number": "VL5-IOM-0914 (Part No. 890000-721 Rev B)",
  "revision_date": "2014-09",
  "url": "https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/historical-literature/vl5-iom.pdf",
  "pages": "p. 34 (Table 30-1 communications setup), pp. 71-78 (Table 71-1 interoperability variables)"
 },
 "notes": [
  "The PDF sits on the CloudFront host that holds DriSteem public documents (historical-literature folder); the document is the DriSteem IOM.",
  "Note 1 of the table states 16-bit input and holding registers and single-bit discrete inputs and coils; its stated ranges (IR1-IR11, HR1-HR10, DI1-DI9, DV1-DV50) are narrower than the rows actually listed, and all listed rows are included.",
  "No scale is printed, so values are whole numbers in the units shown, except Water_until_ADS / Water_until_service, which the table gives in units of 100 lbs or 100 kg.",
  "Units follow the controller's I-P or SI setting. Temperatures are typed INT16 because their ranges go below zero; signedness is not stated.",
  "The set points HR-2 to HR-4 are marked Write in this version (they are RW in Vapor-logic 6).",
  "The description column prints 'Reserved' beside coils DV-1 / DV-2.",
  "Several numbers carry different meanings on GTS, XT, STS and high-pressure (HPS) systems; both meanings are given.",
  "Serial framing (parity, data and stop bits) is not stated in the manual."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "DV-1 / 1",
   "name": "Active_messages_exist",
   "description": "Reserved.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1,
   "documented": "DV-2 / 2",
   "name": "Active_auto_cleared_alarms_exist",
   "description": "Reserved.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "DV-3 / 3",
   "name": "Active_manually_cleared_alarms_exist",
   "description": "Set when manually cleared alarms exist.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3,
   "documented": "DV-4 / 4",
   "name": "Clear_all_faults",
   "description": "Write 1 to clear all active faults.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 4,
   "documented": "DV-5 / 5",
   "name": "Alarm_tank_temp_sensor_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 5,
   "documented": "DV-6 / 6",
   "name": "Alarm_tank_overtemp",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 6,
   "documented": "DV-7 / 7",
   "name": "Alarm_RH / dew point / demand signal out of range",
   "description": "Alarm: RH, dew point or demand signal out of range.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 7,
   "documented": "DV-8 / 8",
   "name": "Alarm_duct_RH_sig_out_of_range",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 8,
   "documented": "DV-9 / 9",
   "name": "Alarm_aux_temp_sens_out_of_range",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 9,
   "documented": "DV-10 / 10",
   "name": "Alarm_water_probe_miswired",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 10,
   "documented": "DV-11 / 11",
   "name": "Alarm_water_probe_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 11,
   "documented": "DV-12 / 12",
   "name": "Alarm_excess_fill_time",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 12,
   "documented": "DV-13 / 13",
   "name": "Alarm_excess_refill_time",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 13,
   "documented": "DV-14 / 14",
   "name": "Alarm_tank_not_draining",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 14,
   "documented": "DV-15 / 15",
   "name": "Alarm_excess_water_no_demand",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 15,
   "documented": "DV-16 / 16",
   "name": "Alarm_no_SDU_airflow",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 16,
   "documented": "DV-17 / 17",
   "name": "Alarm_no_power_vent_airflow",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 17,
   "documented": "DV-18 / 18",
   "name": "Alarm_no_combustion_airflow",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 18,
   "documented": "DV-19 / 19",
   "name": "Alarm_blocked_flue",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 19,
   "documented": "DV-20 / 20",
   "name": "Alarm_burner_1_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 20,
   "documented": "DV-21 / 21",
   "name": "Alarm_burner_2_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 21,
   "documented": "DV-22 / 22",
   "name": "Alarm_burner_3_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 22,
   "documented": "DV-23 / 23",
   "name": "Alarm_burner_4_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 23,
   "documented": "DV-24 / 24",
   "name": "Alarm_ignition_module_1_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 24,
   "documented": "DV-25 / 25",
   "name": "Alarm_ignition_module_2_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 25,
   "documented": "DV-26 / 26",
   "name": "Alarm_ignition_module_3_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 26,
   "documented": "DV-27 / 27",
   "name": "Alarm_ignition_module_4_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 27,
   "documented": "DV-28 / 28",
   "name": "Alarm_blower_1_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 28,
   "documented": "DV-29 / 29",
   "name": "Alarm_blower_2_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 29,
   "documented": "DV-30 / 30",
   "name": "Alarm_blower_3_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 30,
   "documented": "DV-31 / 31",
   "name": "Alarm_blower_4_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 31,
   "documented": "DV-32 / 32",
   "name": "Alarm_gas_valve_1_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 32,
   "documented": "DV-33 / 33",
   "name": "Alarm_gas_valve_2_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 33,
   "documented": "DV-34 / 34",
   "name": "Alarm_gas_valve_3_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 34,
   "documented": "DV-35 / 35",
   "name": "Alarm_gas_valve_4_failed",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 35,
   "documented": "DV-36 / 36",
   "name": "Alarm_low_water (GTS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 36,
   "documented": "DV-37 / 37",
   "name": "Alarm_foaming_fault_2 (XT) / Alarm_low_inlet_pressure (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 37,
   "documented": "DV-38 / 38",
   "name": "Message_replace_contactors",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 38,
   "documented": "DV-39 / 39",
   "name": "Message_service_unit",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 39,
   "documented": "DV-40 / 40",
   "name": "Message_drain_pending",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 40,
   "documented": "DV-41 / 41",
   "name": "Message_no_duct_airflow",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 41,
   "documented": "DV-42 / 42",
   "name": "Message_interlock_open",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 42,
   "documented": "DV-43 / 43",
   "name": "Message_freeze_prevent_draining",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 43,
   "documented": "DV-44 / 44",
   "name": "Message_end-of-season_active",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 44,
   "documented": "DV-45 / 45",
   "name": "Message_temp_comp_on",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 45,
   "documented": "DV-46 / 46",
   "name": "Message_clean_probes",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 46,
   "documented": "DV-47 / 47",
   "name": "Message_duct_HL_trip",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 47,
   "documented": "DV-48 / 48",
   "name": "Message_duct_HL_span",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 48,
   "documented": "DV-49 / 49",
   "name": "Message_insufficient_water / Insufficient_supply",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 49,
   "documented": "DV-50 / 50",
   "name": "Message_boiling_temp_calibrated",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 50,
   "documented": "DV-51 / 51",
   "name": "Alarm_Current_Sense1_Out_Of_Range (XT)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 51,
   "documented": "DV-52 / 52",
   "name": "Alarm_Current_Sense2_Out_Of_Range (XT)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 52,
   "documented": "DV-53 / 53",
   "name": "Alarm_Overcurrent (XT) / Alarm_high_inlet_pressure (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 53,
   "documented": "DV-54 / 54",
   "name": "Alarm_Supply_Water (XT) / Alarm_supply_water_undertemp (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 54,
   "documented": "DV-55 / 55",
   "name": "Alarm_Foaming_Fault (XT) / Alarm_high_pump_pressure (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 55,
   "documented": "DV-56 / 56",
   "name": "Message_Check_Cylinder",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 56,
   "documented": "DV-57 / 57",
   "name": "Alarm_Overcurrent_2 (XT) / Alarm_supply_water_overtemp (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 57,
   "documented": "DV-58 / 58",
   "name": "Alarm_Supply_Water_2 (XT) / Alarm_low_pump_pressure (HPS)",
   "description": "Alarm flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 58,
   "documented": "DV-59 / 59",
   "name": "Message_Check_Cylinder_2",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 59,
   "documented": "DV-60 / 60",
   "name": "Message_master_enable_open",
   "description": "Message flag.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "DI-1 / 10001",
   "name": "Airflow_proving_switch",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "DI-2 / 10002",
   "name": "Duct_HL_switch",
   "description": "Duct high limit switch.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "DI-3 / 10003",
   "name": "Safety_interlock",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "DI-4 / 10004",
   "name": "Combustion_air_damper (GTS) / Stage_1 (high-pressure)",
   "description": "GTS: 0 damper closed, 1 open. High-pressure: 0 closed, 1 open.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "DI-5 / 10005",
   "name": "Flue_pressure_switch (GTS) / Stage_2 (high-pressure)",
   "description": "GTS: 0 open, 1 closed. High-pressure: 0 closed, 1 open.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "DI-6 / 10006",
   "name": "Power_vent_switch (GTS) / XV_header_status (STS) / Stage_3 (high-pressure)",
   "description": "GTS 0 vent off 1 on; STS 0 not ready 1 ready; high-pressure 0 closed 1 open.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "DI-7 / 10007",
   "name": "Low_water_sensor (GTS)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No water",
    "1": "Water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "DI-8 / 10008",
   "name": "Fill_valve",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "DI-9 / 10009",
   "name": "Drain_valve",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not draining",
    "1": "Draining"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "DI-10 / 10010",
   "name": "MT_active_fault_exists_somewhere",
   "description": "Multi-tank only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "DI-11 / 10011",
   "name": "MT_active_message_exists_somewhere",
   "description": "Multi-tank only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "DI-12 / 10012",
   "name": "High_water_sensor (XT)",
   "description": "XT only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No water",
    "1": "Water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "DI-13 / 10013",
   "name": "High_water_sensor_2 (XT)",
   "description": "Right cylinder, two-cylinder XT only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No water",
    "1": "Water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "DI-14 / 10014",
   "name": "Pump_selected (HPS)",
   "description": "HPS only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Pump 1",
    "1": "Pump 2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "DI-15 / 10015",
   "name": "VFD_drive_fault (HPS)",
   "description": "HPS only.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No fault",
    "1": "Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 0,
   "documented": "IR-1 / 30001",
   "name": "Space_RH",
   "description": "Space relative humidity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "IR-2 / 30002",
   "name": "Space_dew_point",
   "description": "Space dew point; °F or °C per unit setting.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°F / °C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "IR-3 / 30003",
   "name": "Duct_RH",
   "description": "Duct relative humidity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "IR-4 / 30004",
   "name": "Steam_demand_mass",
   "description": "Steam demand, lbs/hr or kg/h.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lbs/hr / kg/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "IR-5 / 30005",
   "name": "Steam_demand_percent",
   "description": "Steam demand as % of capacity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "IR-6 / 30006",
   "name": "Aux_temp",
   "description": "Auxiliary temperature sensor.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°F / °C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "IR-7 / 30007",
   "name": "Water_temp",
   "description": "Evaporating-chamber water temperature.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°F / °C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "IR-8 / 30008",
   "name": "Steam_output_mass",
   "description": "Estimated steam output.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lbs/hr / kg/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "IR-9 / 30009",
   "name": "Steam_output_percent",
   "description": "Estimated output as % of capacity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 9,
   "documented": "IR-10 / 30010",
   "name": "Water_until_ADS",
   "description": "Water left before next auto drain sequence; one count = 100 lbs or 100 kg.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "lbs / kg",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "IR-11 / 30011",
   "name": "Water_until_service",
   "description": "Water left before next service; one count = 100 lbs or 100 kg.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "lbs / kg",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "IR-23 / 30023",
   "name": "MT_sys_output_mass_hr",
   "description": "Multi-tank system steam demand.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lbs/hr / kg/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "IR-25 / 30025",
   "name": "MT_sys_output_pcnt",
   "description": "Multi-tank system steam demand.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 25,
   "documented": "IR-26 / 30026",
   "name": "Current_1 (XT)",
   "description": "XT operating current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 26,
   "documented": "IR-27 / 30027",
   "name": "Current_2 (XT)",
   "description": "XT operating current, right cylinder.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 27,
   "documented": "IR-28 / 30028",
   "name": "In_Pressure (high-pressure systems)",
   "description": "Supply pressure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "psi / bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 28,
   "documented": "IR-29 / 30029",
   "name": "Out_Pressure (high-pressure systems)",
   "description": "Output pressure.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "psi / bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "HR-1 / 40001",
   "name": "Run_mode",
   "description": "Unit mode. Write 1-4; reads can also return 5 or 6.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Auto",
    "2": "Local standby",
    "3": "System standby",
    "4": "Manual drain",
    "5": "Test outputs (read only)",
    "6": "Test run (read only)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "HR-2 / 40002",
   "name": "Space_RH_set_point",
   "description": "Space humidity set point (write).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "HR-3 / 40003",
   "name": "Space_dew_point_set_point",
   "description": "Space dew point set point (write).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°F / °C",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "HR-4 / 40004",
   "name": "Duct_high_limit_set_point",
   "description": "Duct high limit set point (write).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "HR-5 / 40005",
   "name": "Fieldbus_demand_mass",
   "description": "Steam demand over the fieldbus; above capacity runs at 100%.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lbs/hr / kg/h",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "HR-6 / 40006",
   "name": "Fieldbus_demand_%",
   "description": "Steam demand over the fieldbus, % of capacity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "HR-7 / 40007",
   "name": "PID_band",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "HR-8 / 40008",
   "name": "PID-Kp",
   "description": "Proportional gain.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "HR-9 / 40009",
   "name": "PID-Ki",
   "description": "Integral gain.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "HR-10 / 40010",
   "name": "PID-Kd",
   "description": "Derivative gain.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "HR-14 / 40014",
   "name": "MT_runmode",
   "description": "Multi-tank run mode.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "System standby",
    "2": "System auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "HR-15 / 40015",
   "name": "MT_steam_req_mass_hr",
   "description": "Multi-tank fieldbus steam request.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lbs/hr / kg/h",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "HR-17 / 40017",
   "name": "MT_steam_req_sys_pcnt",
   "description": "Multi-tank fieldbus request, % of system capacity.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "HR-18 / 40018",
   "name": "Pump_1_hours",
   "description": "HPS pump 1 hours since reset.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "HR-19 / 40019",
   "name": "Pump_2_hours",
   "description": "HPS pump 2 hours since reset.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Enable Modbus in the Communications setup and poll input registers 0-10 for humidity, demand and output. To command the unit write Run_mode (40001) and a set point (40002) or fieldbus demand (40006).",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "Space RH"
   },
   {
    "table": "input_register",
    "address": 8,
    "why": "Steam output %"
   },
   {
    "table": "input_register",
    "address": 4,
    "why": "Steam demand %"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Run mode"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Space RH set point"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Fieldbus demand %"
   },
   {
    "table": "coil",
    "address": 2,
    "why": "Manually cleared alarms exist"
   },
   {
    "table": "coil",
    "address": 3,
    "why": "Clear all faults"
   }
  ],
  "enable": "Setup menu > Communications > Modbus: Modbus enabled = Yes, Modbus address (default 99) and baud rate (default 9600).",
  "watchdog": null,
  "quirks": [
   "Printed numbers are Modicon-style: subtract one for the wire address.",
   "Units switch between I-P and SI with the unit setting; there are no decimal places."
  ],
  "setup": [
   "Wire the RS-485 bus to terminal P7 on the Vapor-logic board (+ to +, - to -), set address and baud in Setup > Communications, then cycle power."
  ],
  "gotchas": [
   "The map differs from Vapor-logic 6 (e.g. DI-8/DI-9 report fill and drain valves here); use the list matching the controller version."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-5",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
