<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DriSteem Vapor-logic 6 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="DriSteem Vapor-logic 6 Modbus register map: 136 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="DriSteem Vapor-logic 6 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="DriSteem Vapor-logic 6 Modbus register map: 136 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="DriSteem Vapor-logic 6 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="DriSteem Vapor-logic 6 Modbus register map: 136 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6",
   "url": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6",
   "name": "DriSteem Vapor-logic 6 Modbus Register Map | Easy Modbus",
   "description": "DriSteem Vapor-logic 6 Modbus register map: 136 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6#dataset",
   "name": "DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus register map",
   "description": "Vapor-logic 6 is the DriSteem controller used on its steam humidifiers (electric, GTS gas, XT electrode, STS/LTS steam-to-steam), HPS/LMH high-pressure systems and WM wetted-media units. Modbus RTU is standard on terminal P7. The map gives 16-bit input registers for humidity, dew point, demand, output and temperatures, holding registers for run mode, set points, fieldbus demand and PID, discrete inputs for safety switches, and coils for every alarm and message flag. DriSteem Vapor-logic 6 Modbus register map: 136 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6",
   "keywords": [
    "DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus register map",
    "DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus registers",
    "DriSteem Modbus map",
    "Vapor-logic Modbus register map",
    "Vapor-logic version 6 Modbus register map",
    "VL6 Modbus register map",
    "DriSteem GTS Modbus register map",
    "DriSteem XT Modbus register map",
    "DriSteem STS Modbus register map",
    "DriSteem LTS Modbus register map",
    "Vaporstream Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Vapor-logic Version 6 Installation, Operation, and Maintenance Manual",
    "url": "https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "DriSteem"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)",
    "description": "Air handler humidifier (steam humidifier controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 136 registers: 70 coils, 17 discrete inputs, 32 input registers, 17 holding registers. 83 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints each point twice, e.g. IR-1 / 30001, HR-1 / 40001, DI-1 / 10001 and coil DV-1 / 1. These are one-based Modicon numbers: input register 30001 is wire address 0 and coil 1 is wire address 0."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 SpaceRH (Space RH); IR 8 SteamOutputPercent (Steam output %); IR 4 SteamDemandPercent (Steam demand %); HR 0 RunMode (Run mode); HR 1 SpaceRHSetPoint (Space RH set point); HR 5 FieldbusDemandPcnt (Fieldbus demand %); CO 2 ActiveManualClearAlarmsExist (Manual-clear alarm exists); CO 3 ClearAllActiveAlarms (Clear all alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Setup menu > Communications > Modbus: Modbus enabled = Yes, set address (default 99) and baud rate (default 9600). For demand over Modbus, Setup > Demand signal > Control via Modbus = Yes."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Vapor-logic Version 6 Installation, Operation, and Maintenance Manual (VL6-IOM-EN-REVH-0225 (Part No. 890000-741 Rev H)), revision 2025-02, published free by DriSteem at https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "DriSteem",
     "item": "https://easymodbus.com/modbus-register-maps/dristeem/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Vapor-logic 6 humidifier controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/dristeem/vapor-logic-6"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/dristeem/">DriSteem</a></li><li aria-current="page">Vapor-logic 6 humidifier controller (Modbus RTU)</li></ol>
<p class="eyebrow">Air handler humidifier (steam humidifier controller) &middot; Modbus register map</p><h1><span class="mfr">DriSteem</span> Vapor-logic 6 humidifier controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Vapor-logic 6 is the DriSteem controller used on its steam humidifiers (electric, GTS gas, XT electrode, STS/LTS steam-to-steam), HPS/LMH high-pressure systems and WM wetted-media units. Modbus RTU is standard on terminal P7. The map gives 16-bit input registers for humidity, dew point, demand, output and temperatures, holding registers for run mode, set points, fieldbus demand and PID, discrete inputs for safety switches, and coils for every alarm and message flag.</p>
<p>This page lists <strong>136 Modbus registers</strong> for the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) &mdash; 83 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
DriSteem&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/dristeem/">DriSteem</a></dd></div><div><dt>Model</dt><dd>Vapor-logic 6 humidifier controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler humidifier (steam humidifier controller)</a></dd></div><div><dt>Registers</dt><dd>136 (83 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>99</dd></div><div><dt>Default serial</dt><dd>9600 baud</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>Vapor-logic 6.X.X</dd></div><div><dt>Also known as</dt><dd>Vapor-logic, Vapor-logic version 6, VL6, DriSteem GTS, DriSteem XT, DriSteem STS, DriSteem LTS, Vaporstream</dd></div><div><dt>Source document</dt><dd><a href="https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf" rel="nofollow noopener" target="_blank">Vapor-logic Version 6 Installation, Operation, and Maintenance Manual &middot; VL6-IOM-EN-REVH-0225 (Part No. 890000-741 Rev H) &middot; rev. 2025-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/dristeem/vapor-logic-6.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/dristeem/vapor-logic-6.json">JSON</a>
  <a class="btn" href="https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable Modbus in the Communications setup, wire RS-485 to P7, and poll input registers 0-10 for humidity, demand and output. To command the unit, set Control via Modbus and write RunMode (40001) and either a set point (40002) or fieldbus demand (40006).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">SpaceRH</td><td class="f">UINT16</td><td>Space RH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">SteamOutputPercent</td><td class="f">UINT16</td><td>Steam output %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">SteamDemandPercent</td><td class="f">UINT16</td><td>Steam demand %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">RunMode</td><td class="f">UINT16</td><td>Run mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">SpaceRHSetPoint</td><td class="f">UINT16</td><td>Space RH set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">FieldbusDemandPcnt</td><td class="f">UINT16</td><td>Fieldbus demand %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-co-2">CO 2</a></td><td class="n">ActiveManualClearAlarmsExist</td><td class="f">BIT</td><td>Manual-clear alarm exists</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-3">CO 3</a></td><td class="n">ClearAllActiveAlarms</td><td class="f">BIT</td><td>Clear all alarms</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Setup menu &gt; Communications &gt; Modbus: Modbus enabled = Yes, set address (default 99) and baud rate (default 9600). For demand over Modbus, Setup &gt; Demand signal &gt; Control via Modbus = Yes.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed numbers are Modicon-style (30001, 40001, 10001, coil 1): subtract one for the wire address.</li><li>Units switch between I-P and SI with the unit setting; there are no decimal places.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Connect RS-485 to terminal P7 on the Vapor-logic board (+ to +, - to -).</li><li>Set the Modbus address and baud rate in Setup &gt; Communications, then cycle power.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several point numbers mean different things on GTS, XT, HPS, LMH and WM units; check which family you have.</li><li>Numbers are not continuous (no IR 12-22 or 24, no HR 11-13 or 16); DV-65, DV-67, DI-8, DI-9 and DI-15 are on the last table page.</li></ul>
</section>
<h2 id="registers">DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>70</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>17</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>32</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>17</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">136 of 136 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc DV-1 / 1</small></td><td class="n">ProgOutput1StatusNO-1</td><td class="d">Programmable dry contact 1 state (0 open, 1 closed).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc DV-2 / 2</small></td><td class="n">ProgOutput2StatusNO-2</td><td class="d">Programmable dry contact 2 state.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc DV-3 / 3</small></td><td class="n">ActiveManualClearAlarmsExist</td><td class="d">Set when an alarm needing manual clear exists.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc DV-4 / 4</small></td><td class="n">ClearAllActiveAlarms</td><td class="d">Write 1 to clear all active faults.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc DV-5 / 5</small></td><td class="n">TankTempSensorFailed / WaterTempSensorFailed (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc DV-6 / 6</small></td><td class="n">TankOvertemp-UnitRebootRequired</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc DV-7 / 7</small></td><td class="n">SignalAtRHInputOutOfRange</td><td class="d">Alarm: RH, dew point or demand signal out of range.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc DV-8 / 8</small></td><td class="n">DuctRHSignalOutOfRange</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc DV-9 / 9</small></td><td class="n">AuxTempSenseOutOfRange</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc DV-10 / 10</small></td><td class="n">WaterProbeMiswired</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc DV-11 / 11</small></td><td class="n">FaultyWaterProbe / VFDFault (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc DV-12 / 12</small></td><td class="n">ExcessiveFillTime</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc DV-13 / 13</small></td><td class="n">ExcessiveRefillTime</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc DV-14 / 14</small></td><td class="n">TankNotDraining / CheckHumidifierFloats (LMH)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-14"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">14<small>doc DV-15 / 15</small></td><td class="n">ExcessiveBoilTime-UnitRebootRequired</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc DV-16 / 16</small></td><td class="n">NoSDUAirflow</td><td class="d">Alarm: no airflow at the dispersion unit.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-16"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">16<small>doc DV-17 / 17</small></td><td class="n">NoPowerVentAirflow (GTS) / XVHeaderFlooded (STS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17<small>doc DV-18 / 18</small></td><td class="n">NoCombustionAirflow (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-18"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">18<small>doc DV-19 / 19</small></td><td class="n">BlockedFlue (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc DV-20 / 20</small></td><td class="n">Burner1Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc DV-21 / 21</small></td><td class="n">Burner2Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-21"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">21<small>doc DV-22 / 22</small></td><td class="n">Burner3Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-22"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">22<small>doc DV-23 / 23</small></td><td class="n">Burner4Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-23"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">23<small>doc DV-24 / 24</small></td><td class="n">IgnitionModule1Fault (GTS) / Stage1EfficiencyBelow50Percent (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc DV-25 / 25</small></td><td class="n">IgnitionModule2Fault (GTS) / Stage2EfficiencyBelow50Percent (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-25"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">25<small>doc DV-26 / 26</small></td><td class="n">IgnitionModule3Fault (GTS) / Stage3EfficiencyBelow50Percent (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-26"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">26<small>doc DV-27 / 27</small></td><td class="n">IgnitionModule4Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-27"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">27<small>doc DV-28 / 28</small></td><td class="n">Blower1Fault (GTS) / TempSensorStage1Fault (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-28"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">28<small>doc DV-29 / 29</small></td><td class="n">Blower2Fault (GTS) / TempSensorStage2Fault (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-29"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">29<small>doc DV-30 / 30</small></td><td class="n">Blower3Fault (GTS) / TempSensorStage3Fault (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-30"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">30<small>doc DV-31 / 31</small></td><td class="n">Blower4Fault (GTS) / TempSensorFault (WM)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-31"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">31<small>doc DV-32 / 32</small></td><td class="n">GasValve1Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-32"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">32<small>doc DV-33 / 33</small></td><td class="n">GasValve2Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-33"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">33<small>doc DV-34 / 34</small></td><td class="n">GasValve3Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-34"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">34<small>doc DV-35 / 35</small></td><td class="n">GasValve4Fault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-35"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">35<small>doc DV-36 / 36</small></td><td class="n">LowWaterOrOvertemp (GTS) / OvertempCutoutUnitRebootRequired (Electric, LMH)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-36"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">36<small>doc DV-37 / 37</small></td><td class="n">ExcessiveFoaming2 (XT) / LowInletPressure (HPS, LMH) / ReplaceIgnitorsNow (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-37"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">37<small>doc DV-38 / 38</small></td><td class="n">ReplaceIgnitorsSoon (GTS) / ReplaceContactors (Electric, LMH) / ReplaceUVLamp (WM)</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-38"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">38<small>doc DV-39 / 39</small></td><td class="n">ServiceUnit</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-39"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">39<small>doc DV-40 / 40</small></td><td class="n">DrainPending</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-40"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">40<small>doc DV-41 / 41</small></td><td class="n">NoAirflow</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-41"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">41<small>doc DV-42 / 42</small></td><td class="n">InterlockOpen</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-42"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">42<small>doc DV-43 / 43</small></td><td class="n">FreezeDrain</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-43"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">43<small>doc DV-44 / 44</small></td><td class="n">EndOfSeasonDrainActive</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-44"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">44<small>doc DV-45 / 45</small></td><td class="n">TempCompOn</td><td class="d">Message: temperature compensation on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-45"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">45<small>doc DV-46 / 46</small></td><td class="n">CleanProbes</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-46"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">46<small>doc DV-47 / 47</small></td><td class="n">DuctHLTrip</td><td class="d">Message: duct high limit tripped.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-47"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">47<small>doc DV-48 / 48</small></td><td class="n">DuctHLSpan</td><td class="d">Message: within duct high limit span.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-48"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">48<small>doc DV-49 / 49</small></td><td class="n">InsufficientWaterFlow</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-49"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">49<small>doc DV-50 / 50</small></td><td class="n">BoilingTempCalibrated</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-50"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">50<small>doc DV-51 / 51</small></td><td class="n">CurrentSensorOutOfRange (XT)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-51"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">51<small>doc DV-52 / 52</small></td><td class="n">CurrentSensorOutOfRange (XT) / ROSensorOutOfRange (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-52"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">52<small>doc DV-53 / 53</small></td><td class="n">Overcurrent (XT) / HighInletPressure (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-53"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">53<small>doc DV-54 / 54</small></td><td class="n">SupplyWaterFailure (XT) / LowInletWaterTemp (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-54"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">54<small>doc DV-55 / 55</small></td><td class="n">ExcessiveFoaming (XT) / HighPumpPressure (HPS) / FoamingFault (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-55"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">55<small>doc DV-56 / 56</small></td><td class="n">CheckCylinderEndOfLife (XT) / LowInletWaterTempMessage (HPS)</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-56"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">56<small>doc DV-57 / 57</small></td><td class="n">Overcurrent2 (XT) / HighInletWaterTemp (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-57"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">57<small>doc DV-58 / 58</small></td><td class="n">SupplyWater2Failure (XT) / LowPumpPressure (HPS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-58"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">58<small>doc DV-59 / 59</small></td><td class="n">CheckCylinder2EndOfLife (XT)</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-59"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">59<small>doc DV-60 / 60</small></td><td class="n">MainEnableOpen</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-60"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">60<small>doc DV-61 / 61</small></td><td class="n">LowInletPressure (LMH)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-61"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">61<small>doc DV-62 / 62</small></td><td class="n">HighOutletPressure (LMH)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-62"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">62<small>doc DV-63 / 63</small></td><td class="n">InletSensorOutOfRange (HPS) / StorageSensorOutOfRange (LMH) / FlueSensorOutOfRange (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-63"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">63<small>doc DV-64 / 64</small></td><td class="n">ExcessiveTDSAlarm (LMH)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-64"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">64<small>doc Dv-65 / 65</small></td><td class="n">ExcessiveTDSDuringFill (LMH)</td><td class="d">Message flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-65"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">65<small>doc DV-66 / 66</small></td><td class="n">PumpStationCannotRun (HPS)</td><td class="d">Alarm: HPS redundant system cannot run.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-66"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">66<small>doc DV-67 / 67</small></td><td class="n">XVClearingCondensate (XV)</td><td class="d">XV is trying to clear condensate from the header.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-67"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">67<small>doc DV-68 / 68</small></td><td class="n">XVCondensateClearingFailure (XV)</td><td class="d">Alarm: XV failed to clear header condensate.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-68"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">68<small>doc DV-69 / 69</small></td><td class="n">XV2PositionValveFailure (XV)</td><td class="d">Alarm: end switch did not close while valve powered.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-69"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">69<small>doc DV-70 / 70</small></td><td class="n">PumpSensorOutOfRange (HPS) / InletSensorOutOfRange (LMH) / DrainSensorOutOfRange (GTS)</td><td class="d">Alarm flag.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc DI-1 / 10001</small></td><td class="n">AirflowProvingSwitch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc DI-2 / 10002</small></td><td class="n">DuctHLSwitch</td><td class="d">Duct high limit switch.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc DI-3 / 10003</small></td><td class="n">SafetyInterlock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc DI-4 / 10004</small></td><td class="n">CombustionAirDamper (GTS) / Stage1Active (HPS)</td><td class="d">GTS: 0 damper closed, 1 open. HPS: stage 1 active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc DI-5 / 10005</small></td><td class="n">FluePressureSwitch (GTS) / Stage2Active (HPS) / InletPressureSwitch (LMH)</td><td class="d">GTS and LMH: 0 open, 1 closed. HPS: 0 closed, 1 open.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc DI-6 / 10006</small></td><td class="n">PowerVentSwitch (GTS) / Stage3Active (HPS) / XVHeaderEmptyOrExternalDemand (STS)</td><td class="d">GTS 0 off 1 on; HPS 0 closed 1 open; STS 0 not ready 1 ready.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc DI-7 / 10007</small></td><td class="n">LowWaterSensorOrOvertempLoop (GTS)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No water; 1 = Water</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc DI-8 / 10008</small></td><td class="n">FillValve</td><td class="d">Fill valve state.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc DI-9 / 10009</small></td><td class="n">DrainValve</td><td class="d">Drain valve state.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not draining; 1 = Draining</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc DI-10 / 10010</small></td><td class="n">MTActiveFaultInSystem</td><td class="d">Multi-tank only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc DI-11 / 10011</small></td><td class="n">MTActiveMessageInSystem</td><td class="d">Multi-tank only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc DI-12 / 10012</small></td><td class="n">HighWaterSensor (XT)</td><td class="d">XT systems only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No water; 1 = Water</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc DI-13 / 10013</small></td><td class="n">HighWaterSensor2 (XT)</td><td class="d">Right cylinder, two-cylinder XT only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No water; 1 = Water</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc DI-14 / 10014</small></td><td class="n">HPASVFDDriveFault (HPS)</td><td class="d">HPS systems only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Fault</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc DI-15 / 10015</small></td><td class="n">XV 2 position shutoff valve</td><td class="d">XV shutoff valve power state.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Valve not powered; 1 = Valve powered</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc DI-16 / 10016</small></td><td class="n">XV2PositionValveEndSwitch (XV)</td><td class="d">XV with Vapor-logic only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc DI-17 / 10017</small></td><td class="n">XVFloatSwitch (XV)</td><td class="d">XV with Vapor-logic only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Empty, OK to run; 1 = Full</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc IR-1 / 30001</small></td><td class="n">SpaceRH</td><td class="d">Space relative humidity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc IR-2 / 30002</small></td><td class="n">SpaceDewPoint</td><td class="d">Space dew point; °F or °C per unit setting.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc IR-3 / 30003</small></td><td class="n">DuctRH</td><td class="d">Duct relative humidity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc IR-4 / 30004</small></td><td class="n">SteamDemandMass</td><td class="d">Steam demand, lbs/hr or kg/h per unit setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lbs/hr / kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc IR-5 / 30005</small></td><td class="n">SteamDemandPercent</td><td class="d">Steam demand as % of total capacity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc IR-6 / 30006</small></td><td class="n">AuxTemp</td><td class="d">Auxiliary temperature sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc IR-7 / 30007</small></td><td class="n">TankTemperature / WaterTemperature (HPS)</td><td class="d">Evaporating-chamber water temperature; inlet water temperature on HPS.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc IR-8 / 30008</small></td><td class="n">SteamOutputMass</td><td class="d">Estimated steam output, lbs/hr or kg/h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lbs/hr / kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc IR-9 / 30009</small></td><td class="n">SteamOutputPercent</td><td class="d">Estimated steam output as % of capacity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc IR-10 / 30010</small></td><td class="n">WaterUntilADS</td><td class="d">Water left before next auto drain sequence; one count = 100 lbs or 100 kg.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>lbs / kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc IR-11 / 30011</small></td><td class="n">WaterUntilService</td><td class="d">Water left before next service cycle; one count = 100 lbs or 100 kg.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>lbs / kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc IR-23 / 30023</small></td><td class="n">MTSteamDemandMass</td><td class="d">Multi-tank system steam demand.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lbs/hr / kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc IR-25 / 30025</small></td><td class="n">MTSteamDemandPercent</td><td class="d">Multi-tank system steam demand.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc IR-26 / 30026</small></td><td class="n">XTBottle1Current (XT)</td><td class="d">XT operating current, left cylinder.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc IR-27 / 30027</small></td><td class="n">XTBottle2Current (XT)</td><td class="d">XT operating current, right cylinder.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc IR-28 / 30028</small></td><td class="n">InPressure (HPS)</td><td class="d">Supply water pressure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi / bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc IR-29 / 30029</small></td><td class="n">OutPressure (HPS)</td><td class="d">Output pressure.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi / bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc IR-30 / 30030</small></td><td class="n">CurrentTankCOC (WM)</td><td class="d">Current tank cycles of concentration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc IR-31 / 30031</small></td><td class="n">SupplyWaterConductivity (WM)</td><td class="d">Supply water conductivity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc IR-32 / 30032</small></td><td class="n">Stage1Temperature (WM)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc IR-33 / 30033</small></td><td class="n">Stage2Temperature (WM)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc IR-34 / 30034</small></td><td class="n">Stage3Temperature (WM) / FlueTemperature (GTS)</td><td class="d">WM stage 3 temperature; GTS flue box temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc IR-35 / 30035</small></td><td class="n">SupplyAirTemperature (WM) / DrainTemperature (GTS)</td><td class="d">WM supply air; GTS drain block water temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc IR-36 / 30036</small></td><td class="n">Stage1MediaEffectiveness (WM)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc IR-37 / 30037</small></td><td class="n">Stage2MediaEffectiveness (WM)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc IR-38 / 30038</small></td><td class="n">Stage3MediaEffectiveness (WM)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc IR-39 / 30039</small></td><td class="n">OutputTemperature (WM)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc IR-40 / 30040</small></td><td class="n">WetbulbTemperature (WM)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc IR-41 / 30041</small></td><td class="n">StoragePressure (LMH)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi / bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc IR-42 / 30042</small></td><td class="n">PumpRuntimeHours (HPS, LMH)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc IR-43 / 30043</small></td><td class="n">TDS (LMH)</td><td class="d">Total dissolved solids reading.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc IR-44 / 30044</small></td><td class="n">HPASActivePumpStationNumber (HPS)</td><td class="d">Active pump station, 0-4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc HR-1 / 40001</small></td><td class="n">RunMode</td><td class="d">Unit mode. Write 1-4; reads can also return 5 or 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Local standby; 3 = System standby; 4 = Manual drain; 5 = Test outputs (read only); 6 = Test run (read only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc HR-2 / 40002</small></td><td class="n">SpaceRHSetPoint</td><td class="d">Space humidity set point.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc HR-3 / 40003</small></td><td class="n">SpaceDewPointSetPoint</td><td class="d">Space dew point set point.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F / °C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc HR-4 / 40004</small></td><td class="n">DuctHighLimitSetPoint</td><td class="d">Duct high limit set point.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc HR-5 / 40005</small></td><td class="n">FieldbusDemandMass</td><td class="d">Steam demand sent over the fieldbus; above capacity runs at 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lbs/hr / kg/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc HR-6 / 40006</small></td><td class="n">FieldbusDemandPcnt</td><td class="d">Steam demand over the fieldbus as % of capacity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc HR-7 / 40007</small></td><td class="n">PIDBand</td><td class="d">PID band.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc HR-8 / 40008</small></td><td class="n">PIDKp</td><td class="d">Proportional gain.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc HR-9 / 40009</small></td><td class="n">PIDKi</td><td class="d">Integral gain.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc HR-10 / 40010</small></td><td class="n">PIDKd</td><td class="d">Derivative gain.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc HR-14 / 40014</small></td><td class="n">MTRunMode</td><td class="d">Multi-tank system run mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = System standby; 2 = System auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc HR-15 / 40015</small></td><td class="n">MTSteamOutputReqMass</td><td class="d">Multi-tank fieldbus steam request.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lbs/hr / kg/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc HR-17 / 40017</small></td><td class="n">MTSteamOutputReqPcnt</td><td class="d">Multi-tank fieldbus steam request, % of system capacity.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc HR-18 / 40018</small></td><td class="n">Pump1RuntimeHours (HPS, LMH)</td><td class="d">Pump 1 hours since reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc HR-19 / 40019</small></td><td class="n">Pump2RuntimeHours (HPS)</td><td class="d">Pump 2 hours since reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc HR-20 / 40020</small></td><td class="n">TargetCOC (WM)</td><td class="d">Desired cycles of concentration.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc HR-21 / 40021</small></td><td class="n">HPASPumpSelected (HPS)</td><td class="d">Selected pump, HPS systems.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Pump 1; 1 = Pump 2</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The PDF sits on the CloudFront host that holds DriSteem public documents (path public-documents/docs/iom/vapor-logic); the document itself is the DriSteem IOM (Research Products Corporation copyright).</li><li>Note 1 of the table says all input and holding registers are 16-bit and all discrete inputs and coils single bits; no scale factor is printed, so values are whole numbers in the units shown, except WaterUntilADS / WaterUntilService where the table gives 100 lbs (or kg) per Modbus count.</li><li>Units follow the controller&#x27;s I-P or SI setting (°F/°C, lbs/hr / kg/h, psi/bar). Temperatures are typed INT16 because the ranges go below zero; the manual does not state signedness.</li><li>Mass values (steam demand/output, up to 100,000) are listed as single 16-bit registers in the source; readings above 65,535 cannot be represented.</li><li>WaterUntilADS and WaterUntilService are input registers but the table marks them RW; input registers cannot be written over Modbus, so they are listed read-only here.</li><li>RunMode (40001) and MTRunMode (40014) have separate read and write meanings; reads of RunMode can also return 5 (Test outputs) and 6 (Test run).</li><li>Many points apply only to one product family, marked in brackets: GTS (gas), XT (electrode), HPS/LMH (high-pressure), WM (wetted media), XV/STS (steam-to-steam). Shared numbers carry different meanings per family.</li><li>Alarm and message coils are marked RW in the source; alarm meanings are in the manual&#x27;s Alarms menu tables (pp. 49-50) and messages in the Diagnostics menu table (p. 46).</li><li>Serial framing (parity, data and stop bits) is not stated in the manual.</li><li>Note 1 of the table gives DI1-DI7 and DV1-DV69 as the ranges, but the table itself also lists DI-8 to DI-17 and DV-70; those rows are included as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) have?</summary><p>This map lists 136 registers: 70 coils, 17 discrete inputs, 32 input registers, 17 holding registers. 83 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints each point twice, e.g. IR-1 / 30001, HR-1 / 40001, DI-1 / 10001 and coil DV-1 / 1. These are one-based Modicon numbers: input register 30001 is wire address 0 and coil 1 is wire address 0.</p></details><details><summary>What are the minimum Modbus registers to integrate the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)?</summary><p>Start with IR 0 SpaceRH (Space RH); IR 8 SteamOutputPercent (Steam output %); IR 4 SteamDemandPercent (Steam demand %); HR 0 RunMode (Run mode); HR 1 SpaceRHSetPoint (Space RH set point); HR 5 FieldbusDemandPcnt (Fieldbus demand %); CO 2 ActiveManualClearAlarmsExist (Manual-clear alarm exists); CO 3 ClearAllActiveAlarms (Clear all alarms).</p></details><details><summary>How do I enable Modbus control of the DriSteem Vapor-logic 6 humidifier controller (Modbus RTU)?</summary><p>Setup menu &gt; Communications &gt; Modbus: Modbus enabled = Yes, set address (default 99) and baud rate (default 9600). For demand over Modbus, Setup &gt; Demand signal &gt; Control via Modbus = Yes.</p></details><details><summary>Where is the official DriSteem Vapor-logic 6 humidifier controller (Modbus RTU) Modbus documentation?</summary><p>The source is Vapor-logic Version 6 Installation, Operation, and Maintenance Manual (VL6-IOM-EN-REVH-0225 (Part No. 890000-741 Rev H)), revision 2025-02, published free by DriSteem at https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf.</p></details></div>
<h2>More DriSteem Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/dristeem/vapor-logic-5" data-row><span class="k">Air handler humidifier (steam humidifier controller)</span><h3>DriSteem Vapor-logic 5 humidifier controller (Modbus RTU)</h3><p>DriSteem humidifiers with the earlier Vapor-logic version 5 controller, per IOM form VL5-IOM-0914.</p><div class="meta">107 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: Vapor-logic version 5, VL5, Vapor-logic5</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board" data-row><span class="k">Rooftop unit / packaged wall-mount air conditioner</span><h3>Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)</h3><p>Marvair MAH1018A-1060A, MGH1072A, MAH2024A-2060A and MGH2072A wall-mount air conditioners with the electronic control board (I&amp;O manual rev. 7).</p><div class="meta">72 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1018A, MAH1024A, MAH1030A, MAH1036A, MAH1042A, MAH1048A, MAH1060A, MGH1072A, MAH2024A, MAH2030A, MAH2036A, MAH2042A, MAH2048A, MAH2060A, MGH2072A, Marvair MAH, Marvair MGH</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/omega/cn2200-cn2400" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</h3><p>Omega CN2200 and CN2400 series controllers with the Modbus comms option (CN2400 software 1.03-3.05, CN2200 1.00-2.10 per the handbook).</p><div class="meta">29 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CN2204, CN2208, CN2408</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w4" data-row><span class="k">Thermostat / room controller (chilled beam with measured airflow and CO2)</span><h3>Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W4 room controller, software 1.12 (technical manual updated 2014-11-21).</p><div class="meta">119 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W4, CONDUCTOR RE W4 1, Conductor W4</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://d2tsmyh31fn7w8.cloudfront.net/public-documents/docs/iom/vapor-logic/VL6-IOM-EN.pdf" rel="nofollow noopener" target="_blank">Vapor-logic Version 6 Installation, Operation, and Maintenance Manual &middot; VL6-IOM-EN-REVH-0225 (Part No. 890000-741 Rev H) &middot; rev. 2025-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
