<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Duco DucoBox Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Duco DucoBox Modbus register map: 11 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Duco DucoBox Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Duco DucoBox Modbus register map: 11 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Duco DucoBox Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Duco DucoBox Modbus register map: 11 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu",
   "url": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu",
   "name": "Duco DucoBox Modbus Register List & Map | Easy Modbus",
   "description": "Duco DucoBox Modbus register map: 11 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu#dataset",
   "name": "Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus register map",
   "description": "Duco residential and light-commercial ventilation systems expose each network component (the DucoBox itself, control valves, sensors, user controls, window ventilators) as a Modbus 'node'. Registers are numbered node x 10 + parameter, with up to ten 16-bit input (read) and ten holding (write) parameters per node. This map lists the DucoBox master node (node 1, registers 10-19): system status, ventilation level and power, plus the system override, auto min/max and action registers. Duco DucoBox Modbus register map: 11 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu",
   "keywords": [
    "Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus register map",
    "Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus registers",
    "Duco Modbus map",
    "DucoBox Silent Connect Modbus register map",
    "DucoBox Focus Modbus register map",
    "DucoBox Energy Modbus register map",
    "DucoBox Energy Premium Modbus register map",
    "DucoBox ECO Modbus register map",
    "Duco IQ unit Modbus register map",
    "L8000009 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Information sheet ModBus RTU",
    "url": "https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf",
    "author": {
     "@type": "Organization",
     "name": "Duco"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)",
    "description": "Air handler (demand-controlled ventilation unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 11 registers: 7 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Duco numbers registers as node number followed by parameter number (node 1 parameter 0 = 10, node 7 parameter 2 = 72). The sheet says its implementation follows the official Modbus specification, so the printed number is the address sent on the wire; masters that subtract one (reading 19 for 20) can be compensated with the RegOffs parameter set to 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 11 Status (System status); IR 12 Ventilation position (Ventilation level %); IR 13 Current power (Current power); HR 10 Target value (Target value override); HR 19 Action (Action (manual/auto)); HR 15 Auto min. (Auto minimum)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Communication Print option (DucoBox) or use the IQ unit's built-in port; set the Modbus address in the display menu or Duco Network Tool."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Information sheet ModBus RTU (L8000009-B), revision 2023-02-23, published free by Duco at https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Duco",
     "item": "https://easymodbus.com/modbus-register-maps/duco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DucoBox ventilation units / IQ unit (Modbus RTU, master node)",
     "item": "https://easymodbus.com/modbus-register-maps/duco/ducobox-modbus-rtu"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/duco/">Duco</a></li><li aria-current="page">DucoBox ventilation units / IQ unit (Modbus RTU, master node)</li></ol>
<p class="eyebrow">Air handler (demand-controlled ventilation unit) &middot; Modbus register map</p><h1><span class="mfr">Duco</span> DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Duco residential and light-commercial ventilation systems expose each network component (the DucoBox itself, control valves, sensors, user controls, window ventilators) as a Modbus &#x27;node&#x27;. Registers are numbered node x 10 + parameter, with up to ten 16-bit input (read) and ten holding (write) parameters per node. This map lists the DucoBox master node (node 1, registers 10-19): system status, ventilation level and power, plus the system override, auto min/max and action registers.</p>
<p>This page lists <strong>11 Modbus registers</strong> for the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Duco&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/duco/">Duco</a></dd></div><div><dt>Model</dt><dd>DucoBox ventilation units / IQ unit (Modbus RTU, master node)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (demand-controlled ventilation unit)</a></dd></div><div><dt>Registers</dt><dd>11 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>DucoBox Silent Connect, DucoBox Focus, DucoBox Energy, DucoBox Energy Premium, DucoBox ECO, Duco IQ unit, L8000009</dd></div><div><dt>Source document</dt><dd><a href="https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf" rel="nofollow noopener" target="_blank">Information sheet ModBus RTU &middot; L8000009-B &middot; rev. 2023-02-23</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/duco/ducobox-modbus-rtu.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/duco/ducobox-modbus-rtu.json">JSON</a>
  <a class="btn" href="https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input 11-12 for the system status and ventilation level. Control either with holding 10 (target %, -1 to release) or holding 19 (Action, simulates a button press so user controls stay in step).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-11">IR 11</a></td><td class="n">Status</td><td class="f">UINT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-12">IR 12</a></td><td class="n">Ventilation position</td><td class="f">UINT16</td><td>Ventilation level %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">Current power</td><td class="f">UINT16</td><td>Current power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Target value</td><td class="f">INT16</td><td>Target value override</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-19">HR 19</a></td><td class="n">Action</td><td class="f">UINT16</td><td>Action (manual/auto)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-15">HR 15</a></td><td class="n">Auto min.</td><td class="f">UINT16</td><td>Auto minimum</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Communication Print option (DucoBox) or use the IQ unit&#x27;s built-in port; set the Modbus address in the display menu or Duco Network Tool.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are node x 10 + parameter; read node numbers from the Duco Network Tool.</li><li>If the master reads values shifted by one register, set RegOffs = 1 in the Duco display menu.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default serial settings 9600 baud, 8 data bits, no parity, 1 stop bit; change in the display menu.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A target value left set overrides the zone and user controls no longer show the true setting; write -1 to release it.</li></ul>
</section>
<h2 id="registers">Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>4</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">11 of 11 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">Type of Module</td><td class="d">10 = DucoBox (master unit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = DucoBox / master unit</td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11</td><td class="n">Status</td><td class="d">Active ventilation setting of the whole system.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto; 1 = 10 minutes in high setting; 2 = 20 minutes in high setting; 3 = 30 minutes in high setting; 4 = Manual low setting; 5 = Manual medium setting; 6 = Manual high setting; 7 = Nobody home / unoccupied; 8 = Permanent low position; 9 = Permanent middle position; 10 = Permanent high position; 99 = Error</td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12</td><td class="n">Ventilation position</td><td class="d">Actual ventilation level of the whole system.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13</td><td class="n">Current power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">Average power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15</td><td class="n">Maximum power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19</td><td class="n">Localisation number</td><td class="d">Group number of components that belong together.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Target value</td><td class="d">Overrides the system ventilation level, 0-100 % in steps of 5; -1 = override off (default).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Auto min.</td><td class="d">Minimum level in automatic mode, 0-100 % in steps of 5 (default 10 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Auto max.</td><td class="d">Maximum level in automatic mode, 0-100 % in steps of 5 (default 100 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Action</td><td class="d">Simulates a user-control press for the zone.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Node display off; 1 = Node display on; 2 = Zone to temporary manual setting 1; 3 = Zone to temporary manual setting 2; 4 = Zone to temporary manual setting 3; 5 = Zone to automatic setting; 6 = Nobody home / unoccupied setting</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only the DucoBox master node (node 1) is listed because every other component&#x27;s registers depend on the node number the installer&#x27;s network assigns. For any component, input and holding register = node x 10 + parameter (parameter 0-9).</li><li>Common per-component parameters (from the sheet): input 0 type of module, 1 status, 2 ventilation position %, 9 localisation number; holding 0 target value % (-1 = off), 9 action. Sensor nodes add indoor temperature (°C x 10), CO2 (ppm) or RH (% x 100) in the input block.</li><li>Input register Status values differ from the Action values (manual low is 4 in Status but 2 in Action).</li><li>Target value (holding 10) is typed INT16 because -1 turns the override off.</li><li>All registers are 16-bit. Supported functions: 03, 04, 06, 16.</li><li>The Modbus slave address is set in the display menu or the Duco Network Tool; its default is not stated in this sheet.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)</h2><div class="faq"><details open><summary>What Modbus registers does the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) have?</summary><p>This map lists 11 registers: 7 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Duco numbers registers as node number followed by parameter number (node 1 parameter 0 = 10, node 7 parameter 2 = 72). The sheet says its implementation follows the official Modbus specification, so the printed number is the address sent on the wire; masters that subtract one (reading 19 for 20) can be compensated with the RegOffs parameter set to 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)?</summary><p>Start with IR 11 Status (System status); IR 12 Ventilation position (Ventilation level %); IR 13 Current power (Current power); HR 10 Target value (Target value override); HR 19 Action (Action (manual/auto)); HR 15 Auto min. (Auto minimum).</p></details><details><summary>How do I enable Modbus control of the Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)?</summary><p>Fit the Communication Print option (DucoBox) or use the IQ unit&#x27;s built-in port; set the Modbus address in the display menu or Duco Network Tool.</p></details><details><summary>Where is the official Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node) Modbus documentation?</summary><p>The source is Information sheet ModBus RTU (L8000009-B), revision 2023-02-23, published free by Duco at https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-lossnay" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+ / A1M) gateway for Lossnay heat recovery ventilators (LGH and VL series)</h3><p>Procon MelcoBEMS MINI A1M+ (manual v1.0.3, firmware 4.1.1) on Lossnay LGH-15..200RVX-E1, LGH-150..250RVXT-E1 and VL-250..500CZPVU-R/L-E; the older A1M (manual v1.1.11) prints the identical Lossnay table.</p><div class="meta">50 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI Lossnay, Procon A1M+, Procon A1M, A1M, Lossnay LGH-RVX Modbus, LGH-15RVX-E1, LGH-200RVX-E1, LGH-150RVXT-E1, LGH-250RVXT-E1, VL-250CZPVU-R-E, VL-500CZPVU-L-E, Lossnay VL Vertical</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/red-lion/pax2c" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Red Lion PAX2C temperature/process PID controller (Modbus RTU/ASCII)</h3><p>PAX2C version 2.0 register table (LP0905F, 2017-02-27); the FlexCard (PX2FCA0/PX2FCA1) blocks of the same table are not included.</p><div class="meta">64 registers &middot; 51 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAX2CHZVR, PAX2C00000, PX2FCA0, PX2FCA1</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-c-fan-motor-control" data-row><span class="k">Air handler fan motor control</span><h3>Swegon SILVER C fan motor control (RX/PX/CX/SD, generation E/F)</h3><p>The EC/FC fan motor controllers inside Swegon SILVER C air handling units, generation E/F, document SILVERCModbus.210809.</p><div class="meta">106 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER C RX, SILVER C PX, SILVER C CX, SILVER C SD, SILVER C generation E, SILVER C generation F</span></a></li><li><a class="card" href="/modbus-register-maps/vts/hmi-volcano-ec" data-row><span class="k">Thermostat (fan heater controller)</span><h3>VTS HMI-VOLCANO EC controller for VOLCANO air heaters</h3><p>VTS HMI-VOLCANO EC wall controller with Modbus RTU, device integration manual version 1.1.</p><div class="meta">49 registers &middot; 39 writable &middot; RTU</div><span class="sr-only"> Also known as: HMI VOLCANO EC, VOLCANO EC controller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.duco.eu/Wes/CDN/1/Attachments/information-sheet-ModBus-RTU-(en)_638328128583726330.pdf" rel="nofollow noopener" target="_blank">Information sheet ModBus RTU &middot; L8000009-B &middot; rev. 2023-02-23</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
