<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>E+E Elektronik EE260 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="E+E Elektronik EE260 Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="E+E Elektronik EE260 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="E+E Elektronik EE260 Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="E+E Elektronik EE260 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="E+E Elektronik EE260 Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260",
   "url": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260",
   "name": "E+E Elektronik EE260 Modbus Register List & Map | Easy Modbus",
   "description": "E+E Elektronik EE260 Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260#dataset",
   "name": "E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus register map",
   "description": "The EE260 is an M12-connected humidity and temperature probe for weather stations, with two analogue outputs and an RS-485 Modbus RTU port. It publishes every measured and calculated humidity quantity twice: as 32-bit floats and as scaled 16-bit integers, in metric and US units. This map lists both blocks. E+E Elektronik EE260 Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260",
   "keywords": [
    "E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus register map",
    "E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus registers",
    "E+E Elektronik Modbus map",
    "EE260 Modbus register map",
    "E+E EE260 Modbus register map",
    "EE 260 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Quick Guide EE260 - Humidity and Temperature Probe for Meteorological Applications",
    "url": "https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf",
    "author": {
     "@type": "Organization",
     "name": "E+E Elektronik"
    }
   },
   "about": {
    "@type": "Product",
    "name": "E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "E+E Elektronik"
    },
    "category": "Sensor (humidity / temperature probe)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 52 registers: 52 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The quick guide prints a decimal register number that starts at 1 and a hex register address that starts at 0 (1003 = 0x3EA). Send the hex address on the wire: register number minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1002 Temperature T (°C) (Temperature, float °C); HR 1020 Relative humidity RH (%RH) (Relative humidity, float %RH); HR 1104 Dew point temperature Td (°C) (Dew point, float °C); HR 4001 Temperature T (°C, integer) (Temperature, integer °C x100); HR 4010 Relative humidity RH (%RH, integer) (Relative humidity, integer x100)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Address, baud rate, parity and stop bits are set with the free PCS10 software through the HA011018 adapter and HA011020 cable."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Quick Guide EE260 - Humidity and Temperature Probe for Meteorological Applications (QG_EE260 v1.3 (194928)), revision 2025-10, published free by E+E Elektronik at https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "E+E Elektronik",
     "item": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/e-e-elektronik/ee260"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/e-e-elektronik/">E+E Elektronik</a></li><li aria-current="page">EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (humidity / temperature probe) &middot; Modbus register map</p><h1><span class="mfr">E+E Elektronik</span> EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EE260 is an M12-connected humidity and temperature probe for weather stations, with two analogue outputs and an RS-485 Modbus RTU port. It publishes every measured and calculated humidity quantity twice: as 32-bit floats and as scaled 16-bit integers, in metric and US units. This map lists both blocks.</p>
<p>This page lists <strong>52 Modbus registers</strong> for the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
E+E Elektronik&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/e-e-elektronik/">E+E Elektronik</a></dd></div><div><dt>Model</dt><dd>EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (humidity / temperature probe)</a></dd></div><div><dt>Registers</dt><dd>52 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>235</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>EE260, E+E EE260, EE 260</dd></div><div><dt>Source document</dt><dd><a href="https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf" rel="nofollow noopener" target="_blank">Quick Guide EE260 - Humidity and Temperature Probe for Meteorological Applications &middot; QG_EE260 v1.3 (194928) &middot; rev. 2025-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/e-e-elektronik/ee260.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/e-e-elektronik/ee260.json">JSON</a>
  <a class="btn" href="https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect at 9600 baud, 8E1, address 235, and read two registers from 0x3EA for temperature (float, low word first) and from 0x3FC for relative humidity. If the master cannot swap words, read the scaled integers at 0xFA1 (T x100) and 0xFAA (RH x100).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1002">HR 1002</a></td><td class="n">Temperature T (°C)</td><td class="f">FLOAT32 CDAB</td><td>Temperature, float °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1020">HR 1020</a></td><td class="n">Relative humidity RH (%RH)</td><td class="f">FLOAT32 CDAB</td><td>Relative humidity, float %RH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1104">HR 1104</a></td><td class="n">Dew point temperature Td (°C)</td><td class="f">FLOAT32 CDAB</td><td>Dew point, float °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4001">HR 4001</a></td><td class="n">Temperature T (°C, integer)</td><td class="f">INT16</td><td>Temperature, integer °C x100</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4010">HR 4010</a></td><td class="n">Relative humidity RH (%RH, integer)</td><td class="f">INT16</td><td>Relative humidity, integer x100</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Address, baud rate, parity and stop bits are set with the free PCS10 software through the HA011018 adapter and HA011020 cable.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats are low word first (CDAB).</li><li>Integer °F temperature uses divisor 50, not 100.</li><li>Register numbers in the guide are 1-based; subtract 1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: 9600 baud, 8 data bits, even parity, 1 stop bit, address 235.</li><li>Selectable: 9600-115200 baud, none/odd/even parity, 1 or 2 stop bits, address 1-247.</li><li>Supply 7-30 V DC; RS-485 A (D+) is pin 6, B (D-) is pin 2 on the M12 plug.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The factory address is 235, not 1.</li><li>Use a shielded cable to stay inside the EMC figures.</li></ul>
</section>
<h2 id="registers">E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>52</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">52 of 52 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 1003 (0x3EA)</small></td><td class="n">Temperature T (°C)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 1005 (0x3EC)</small></td><td class="n">Temperature T (°F)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1020<small>doc 1021 (0x3FC)</small></td><td class="n">Relative humidity RH (%RH)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100<small>doc 1101 (0x44C)</small></td><td class="n">Water vapour partial pressure e (mbar)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102<small>doc 1103 (0x44E)</small></td><td class="n">Water vapour partial pressure e (psi)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1104<small>doc 1105 (0x450)</small></td><td class="n">Dew point temperature Td (°C)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1106<small>doc 1107 (0x452)</small></td><td class="n">Dew point temperature Td (°F)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1108<small>doc 1109 (0x454)</small></td><td class="n">Wet bulb temperature Tw (°C)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1110<small>doc 1111 (0x456)</small></td><td class="n">Wet bulb temperature Tw (°F)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1112<small>doc 1113 (0x458)</small></td><td class="n">Absolute humidity dv (g/m3)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>g/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1114<small>doc 1115 (0x45A)</small></td><td class="n">Absolute humidity dv (gr/ft3)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>gr/ft3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1120<small>doc 1121 (0x460)</small></td><td class="n">Mixing ratio r (g/kg)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1122<small>doc 1123 (0x462)</small></td><td class="n">Mixing ratio r (gr/lb)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>gr/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1124<small>doc 1125 (0x464)</small></td><td class="n">Specific enthalpy h (kJ/kg)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1128<small>doc 1129 (0x468)</small></td><td class="n">Specific enthalpy h (BTU/lb)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1130<small>doc 1131 (0x46A)</small></td><td class="n">Frost point temperature Tf (°C)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1132<small>doc 1133 (0x46C)</small></td><td class="n">Frost point temperature Tf (°F)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1150<small>doc 1151 (0x47E)</small></td><td class="n">Volume concentration Wv (ppm)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1220<small>doc 1221 (0x4C4)</small></td><td class="n">Saturation vapour pressure over water ew (mbar)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1222<small>doc 1223 (0x4C6)</small></td><td class="n">Saturation vapour pressure over water ew (psi)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1224<small>doc 1225 (0x4C8)</small></td><td class="n">Saturation vapour pressure over ice ei (mbar)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1226<small>doc 1227 (0x4CA)</small></td><td class="n">Saturation vapour pressure over ice ei (psi)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1236<small>doc 1237 (0x4D4)</small></td><td class="n">Ice bulb temperature Ti (°C)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1238<small>doc 1239 (0x4D6)</small></td><td class="n">Ice bulb temperature Ti (°F)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1246<small>doc 1247 (0x4DE)</small></td><td class="n">Specific humidity qv (g/kg)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1248<small>doc 1249 (0x4E0)</small></td><td class="n">Specific humidity qv (gr/lb)</td><td class="d">IEEE 754 float.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>gr/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001<small>doc 4002 (0xFA1)</small></td><td class="n">Temperature T (°C, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002<small>doc 4003 (0xFA2)</small></td><td class="n">Temperature T (°F, integer)</td><td class="d">Raw value divided by 50 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.02</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4010<small>doc 4011 (0xFAA)</small></td><td class="n">Relative humidity RH (%RH, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4050<small>doc 4051 (0xFD2)</small></td><td class="n">Water vapour partial pressure e (mbar, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4051<small>doc 4052 (0xFD3)</small></td><td class="n">Water vapour partial pressure e (psi, integer)</td><td class="d">Raw value divided by 1000 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4052<small>doc 4053 (0xFD4)</small></td><td class="n">Dew point temperature Td (°C, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4053<small>doc 4054 (0xFD5)</small></td><td class="n">Dew point temperature Td (°F, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4054<small>doc 4055 (0xFD6)</small></td><td class="n">Wet bulb temperature Tw (°C, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4055<small>doc 4056 (0xFD7)</small></td><td class="n">Wet bulb temperature Tw (°F, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4056<small>doc 4057 (0xFD8)</small></td><td class="n">Absolute humidity dv (g/m3, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4057<small>doc 4058 (0xFD9)</small></td><td class="n">Absolute humidity dv (gr/ft3, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gr/ft3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4060<small>doc 4061 (0xFDC)</small></td><td class="n">Mixing ratio r (g/kg, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4061<small>doc 4062 (0xFDD)</small></td><td class="n">Mixing ratio r (gr/lb, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gr/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4062<small>doc 4063 (0xFDE)</small></td><td class="n">Specific enthalpy h (kJ/kg, integer)</td><td class="d">Raw value divided by 1 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4064<small>doc 4065 (0xFE0)</small></td><td class="n">Specific enthalpy h (BTU/lb, integer)</td><td class="d">Raw value divided by 1 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4065<small>doc 4066 (0xFE1)</small></td><td class="n">Frost point temperature Tf (°C, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4066<small>doc 4067 (0xFE2)</small></td><td class="n">Frost point temperature Tf (°F, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4075<small>doc 4076 (0xFEB)</small></td><td class="n">Volume concentration Wv (ppm, integer)</td><td class="d">Raw value divided by 0.1 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10</td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110<small>doc 4111 (0x100E)</small></td><td class="n">Saturation vapour pressure over water ew (mbar, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111<small>doc 4112 (0x100F)</small></td><td class="n">Saturation vapour pressure over water ew (psi, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 4113 (0x1010)</small></td><td class="n">Saturation vapour pressure over ice ei (mbar, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 4114 (0x1011)</small></td><td class="n">Saturation vapour pressure over ice ei (psi, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 4119 (0x1016)</small></td><td class="n">Ice bulb temperature Ti (°C, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4119<small>doc 4120 (0x1017)</small></td><td class="n">Ice bulb temperature Ti (°F, integer)</td><td class="d">Raw value divided by 100 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4123<small>doc 4124 (0x101B)</small></td><td class="n">Specific humidity qv (g/kg, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4124<small>doc 4125 (0x101C)</small></td><td class="n">Specific humidity qv (gr/lb, integer)</td><td class="d">Raw value divided by 10 (scale column).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gr/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Float word order comes from E+E application note AN0103 Rev. 1.4 (11/2020), section 7.2, which the quick guide points to: the two byte pairs of a float are swapped (bytes 3-4 first, then 1-2), i.e. low word first (CDAB). The note&#x27;s write example (1013.25 mbar sent as 49 9A 44 7D) also puts the high word 44 7D second. AN0103: https://downloads.epluse.com/fileadmin/data/product/ee071/AN0103.pdf</li><li>Integer scaling: the quick guide&#x27;s scale column is a divisor (scale 100: a reading of 2550 = 25.5; scale 50: 2550 = 51). The scale field here is the matching multiplier, so the ppm row with divisor 0.1 becomes x10.</li><li>Measured values can be read with function 03 or 04 (both are listed); they are filed here as holding registers.</li><li>Left out: the slave-address register (0x00) and communication-settings register (0x01). AN0103 says they are write-only and does not fully define the settings byte coding.</li><li>Read each float with one request for both registers, so both halves come from the same measurement (AN0103 advice).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) have?</summary><p>This map lists 52 registers: 52 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The quick guide prints a decimal register number that starts at 1 and a hex register address that starts at 0 (1003 = 0x3EA). Send the hex address on the wire: register number minus 1.</p></details><details><summary>What byte order does the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)?</summary><p>Start with HR 1002 Temperature T (°C) (Temperature, float °C); HR 1020 Relative humidity RH (%RH) (Relative humidity, float %RH); HR 1104 Dew point temperature Td (°C) (Dew point, float °C); HR 4001 Temperature T (°C, integer) (Temperature, integer °C x100); HR 4010 Relative humidity RH (%RH, integer) (Relative humidity, integer x100).</p></details><details><summary>How do I enable Modbus control of the E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)?</summary><p>Address, baud rate, parity and stop bits are set with the free PCS10 software through the HA011018 adapter and HA011020 cable.</p></details><details><summary>Where is the official E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU) Modbus documentation?</summary><p>The source is Quick Guide EE260 - Humidity and Temperature Probe for Meteorological Applications (QG_EE260 v1.3 (194928)), revision 2025-10, published free by E+E Elektronik at https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf.</p></details></div>
<h2>More E+E Elektronik Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/e-e-elektronik/ee160" data-row><span class="k">Sensor (humidity / temperature transmitter)</span><h3>E+E Elektronik EE160 humidity and temperature sensor for building automation (RS-485 Modbus RTU)</h3><p>EE160 RH/T room/duct sensor with RS-485 interface in Modbus RTU mode, per user manual BA_EE160 v2.7 (04-2026).</p><div class="meta">7 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: EE160, EE160-HT6, E+E EE160, EE 160</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/machine-saver/trivibe" data-row><span class="k">Sensor (vibration / temperature)</span><h3>Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)</h3><p>Machine Saver TriVibe triaxial vibration sensors on RS-485 Modbus RTU, per the &#x27;Modbus Registers Map&#x27; page of the Machine Saver online library (revision #12).</p><div class="meta">78 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: TriVibe, Machine Saver TriVibe</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-parasol-zenith" data-row><span class="k">Actuator / valve (comfort module air damper)</span><h3>Swegon REACT Parasol Zenith with Belimo actuator (Modbus RTU)</h3><p>Swegon REACT Parasol Zenith comfort modules fitted with the Belimo Modbus actuator; Swegon Modbus settings sheet dated 2022-08-10.</p><div class="meta">27 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Parasol Zenith REACT, REACT damper actuator</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wm1" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</h3><p>Walchem WebMaster and WebMaster ONE controllers with the Modbus TCP/IP option, software s800/s801/s802/s811/s830 v017 and higher, per manual 180422 Rev G.</p><div class="meta">128 registers &middot; 40 writable &middot; TCP</div><span class="sr-only"> Also known as: WebMaster, WebMaster ONE, WM1, s800, s801, s802, s811, s830</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-2-way-v4" data-row><span class="k">Actuator / valve (pressure-independent characterised control valve)</span><h3>Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h3><p>Belimo 2-way EPIV DN 15-50 Version 4 (EP..R2+(K)BAC) on Modbus RTU, per interface description edition 2025-09 / V4.2.</p><div class="meta">47 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/liquiline-cm44x" data-row><span class="k">Sensor (water analysis transmitter)</span><h3>Endress+Hauser Liquiline CM44x multichannel transmitter (Modbus RS485 / TCP)</h3><p>Liquiline CM44x with the Modbus RS485 or Modbus TCP option, software 1.11.00 and later (SD01189C/07/EN/07.22). The CSFxx sampler and CA80xx analyzer blocks of the same guide are not included.</p><div class="meta">221 registers &middot; 28 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: CM442, CM444, CM448, CM44P, CM44R, Liquiline CM442, Liquiline CM444, Liquiline CM448</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://downloads.epluse.com/fileadmin/data/product/ee260/QG_EE260.pdf" rel="nofollow noopener" target="_blank">Quick Guide EE260 - Humidity and Temperature Probe for Meteorological Applications &middot; QG_EE260 v1.3 (194928) &middot; rev. 2025-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
