{
 "manufacturer": "Eastron",
 "model": "SDM230-Modbus",
 "short_model": "SDM230-Modbus",
 "aliases": [
  "SDM230Modbus",
  "SDM230-2T",
  "SDM230-M"
 ],
 "equipment_type": "Energy meter",
 "applies_to": "Eastron SDM230-Modbus (two-tariff SDM230-2T protocol) single-phase two-module DIN-rail meter, protocol V1.1.",
 "summary": "The SDM230-Modbus is a single-phase, two-module DIN-rail kWh meter with an RS485 Modbus RTU port and two tariffs. Live values and energy counters, including per-tariff energy and maximum demand, are IEEE-754 floats in input register pairs (function 04). Holding registers cover address, baud, parity, pulse output and the energy measurement mode.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The tables print 30001/40001-style numbers (six-digit 46xxxx for the F0xx/F9xx block) beside the hex start address sent on the wire, e.g. 30073 = 0x0048 and 463777 = 0xF920. Wire address = printed number minus 30001, 40001 or 400001."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Eastron SDM230Modbus Protocol V1.1 (SDM230-2T Smart Meter Modbus Protocol Implementation)",
  "doc_number": "V1.1",
  "revision_date": null,
  "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1619064123/Eastron%20Europe/SDM230-MODBUS_Protocol.pdf",
  "pages": "Input and holding register tables, PDF pp. 2-6"
 },
 "notes": [
  "Word order: the document states floats are sent most significant register first by default, and its read example returns 43 66 33 34 for 230.2 V. All floats here are ABCD. The 'Register Order' register it mentions has no address in the document.",
  "Several register names in the source are printed only in Chinese (demand registers 30085-30095, 30259, 30265 and the 461457 reset); they are translated here.",
  "Source host: the PDF is served from the media store used by Eastron Europe (Fastron Electronics, Eastron's UK distributor) for its product pages.",
  "Left out: 462721 (demand interval / slide time / scroll / backlight), which is a 4-byte BCD packed field.",
  "30387 'Current resettable total reactive energy' is printed with unit kWh; kept as printed, flagged in its description.",
  "The library's separate SDM230-DI file covers the newer DI variant from a different manual."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "30001",
   "name": "Voltage",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "30007",
   "name": "Current",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "30013",
   "name": "Active power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "30019",
   "name": "Apparent power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "30025",
   "name": "Reactive power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAr",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "30031",
   "name": "Power factor",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "30037",
   "name": "Phase angle",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 70,
   "documented": "30071",
   "name": "Frequency of supply voltages",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 72,
   "documented": "30073",
   "name": "Import active energy since last reset",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 74,
   "documented": "30075",
   "name": "Export active energy since last reset",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 76,
   "documented": "30077",
   "name": "Import reactive energy since last reset",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 78,
   "documented": "30079",
   "name": "Export reactive energy since last reset",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 84,
   "documented": "30085",
   "name": "Active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 86,
   "documented": "30087",
   "name": "Max active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 88,
   "documented": "30089",
   "name": "Import active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 90,
   "documented": "30091",
   "name": "Max import active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 92,
   "documented": "30093",
   "name": "Export active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 94,
   "documented": "30095",
   "name": "Max export active power demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 258,
   "documented": "30259",
   "name": "Current demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 264,
   "documented": "30265",
   "name": "Max current demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 342,
   "documented": "30343",
   "name": "Total active energy",
   "description": "Per the Measurement mode setting (default import + export).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 344,
   "documented": "30345",
   "name": "Total reactive energy",
   "description": "Per the Measurement mode setting (default import + export).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 384,
   "documented": "30385",
   "name": "Current resettable total active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 386,
   "documented": "30387",
   "name": "Current resettable total reactive energy",
   "description": "Unit printed as kWh in the source although this is a reactive energy value.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4876,
   "documented": "34877",
   "name": "Total active Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4878,
   "documented": "34879",
   "name": "Total active Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4884,
   "documented": "34885",
   "name": "Import active Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4886,
   "documented": "34887",
   "name": "Import active Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4892,
   "documented": "34893",
   "name": "Export active Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4894,
   "documented": "34895",
   "name": "Export active Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4900,
   "documented": "34901",
   "name": "Total reactive Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4902,
   "documented": "34903",
   "name": "Total reactive Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4908,
   "documented": "34909",
   "name": "Import reactive Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4910,
   "documented": "34911",
   "name": "Import reactive Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4916,
   "documented": "34917",
   "name": "Export reactive Energy Rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4918,
   "documented": "34919",
   "name": "Export reactive Energy Rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVArh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5074,
   "documented": "35075",
   "name": "Maximum system positive active power demand of tariff 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5076,
   "documented": "35077",
   "name": "Maximum system positive active power demand of tariff 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5204,
   "documented": "35205",
   "name": "Maximum system reverse active power demand of tariff 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5206,
   "documented": "35207",
   "name": "Maximum system reverse active power demand of tariff 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5472,
   "documented": "35473",
   "name": "Tariff1 total active Maximum Power Demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5478,
   "documented": "35479",
   "name": "Tariff 1 L1 Maximum Current Demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5486,
   "documented": "35487",
   "name": "Tariff 2 total active Maximum Power Demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5492,
   "documented": "35493",
   "name": "Tariff 2 L1 Maximum Current Demand",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Pulse output 1 width",
   "description": "60, 100 or 200 ms (default 100).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "Network parity / stop bits",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity, 1 stop bit (default)",
    "1": "Even parity, 1 stop bit",
    "2": "Odd parity, 1 stop bit",
    "3": "No parity, 2 stop bits"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "Network node address",
   "description": "1-247, default 1.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "40029",
   "name": "Network baud rate",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "2400",
    "1": "4800",
    "2": "9600 (default)",
    "5": "1200"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 86,
   "documented": "40087",
   "name": "Pulse 1 energy type",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Import active energy",
    "2": "Total active energy",
    "4": "Export active energy (default)",
    "5": "Import reactive energy",
    "6": "Total reactive energy",
    "8": "Export reactive energy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61456,
   "documented": "461457",
   "name": "Clear history data",
   "description": "Write 0x0000 to clear maximum demand.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Clear maximum demand"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63760,
   "documented": "463761",
   "name": "Pulse 1 divisor",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0.001 kWh(kVArh)/imp (default)",
    "1": "0.01 kWh(kVArh)/imp",
    "2": "0.1 kWh(kVArh)/imp",
    "3": "1 kWh(kVArh)/imp"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63776,
   "documented": "463777",
   "name": "Measurement mode",
   "description": "How total energy is calculated.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Total = import",
    "2": "Total = import + export (default)",
    "3": "Total = import - export"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63792,
   "documented": "463793",
   "name": "Running time",
   "description": "Continuous working period in hours.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read input registers with function 04 in two-register pairs; values are floats, high word first. Voltage is 0x0000, current 0x0006, power 0x000C, import kWh 0x0048 and total kWh 0x0156. Tariff energy starts at 0x130C.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "Voltage"
   },
   {
    "table": "input_register",
    "address": 6,
    "why": "Current"
   },
   {
    "table": "input_register",
    "address": 12,
    "why": "Active power"
   },
   {
    "table": "input_register",
    "address": 30,
    "why": "Power factor"
   },
   {
    "table": "input_register",
    "address": 70,
    "why": "Frequency"
   },
   {
    "table": "input_register",
    "address": 72,
    "why": "Import kWh"
   },
   {
    "table": "input_register",
    "address": 342,
    "why": "Total kWh"
   }
  ],
  "enable": "Modbus RTU is always active on the RS485 terminals; no enable step is documented.",
  "watchdog": null,
  "quirks": [
   "4xxxx settings are two-register floats written with function 16; the F9xx settings are single 16-bit hex values.",
   "Total energy depends on Measurement mode (463777): import only, import + export (default) or import - export."
  ],
  "setup": [
   "Defaults: address 1, 9600 baud, no parity, 1 stop bit.",
   "Baud rates 1200, 2400, 4800 and 9600 are selectable."
  ],
  "gotchas": [
   "Read floats on even start addresses with even register counts or the meter returns an exception."
  ]
 },
 "manufacturer_slug": "eastron",
 "model_slug": "sdm230-modbus",
 "page": "https://easymodbus.com/modbus-register-maps/eastron/sdm230-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
