<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton C440 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Eaton C440 Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Eaton C440 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Eaton C440 Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton C440 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Eaton C440 Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay",
   "name": "Eaton C440 Modbus Register List & Map | Easy Modbus",
   "description": "Eaton C440 Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay#dataset",
   "name": "Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus register map",
   "description": "The C440 is Eaton's electronic overload relay. With a C441 Ethernet module it reports motor state, phase currents, thermal memory and latched faults over Modbus TCP (and the module's RS-485 port), and accepts remote trip and reset. This map covers the adapter I/O registers, the overload data (300-315), trip/reset control (332) and scaling and identity registers (396-399). Eaton C440 Modbus register map: 37 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay",
   "keywords": [
    "Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus register map",
    "Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus registers",
    "Eaton Modbus map",
    "C440 Modbus register map",
    "C440 overload relay Modbus register map",
    "C441U Modbus register map",
    "C441V Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "C441 Ethernet Module User Manual (C441R, C441T, C441U, C441V)",
    "url": "https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Eaton C440 electronic overload relay (via C441 Ethernet module)",
    "description": "Motor protection relay (overload relay)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Eaton C440 electronic overload relay (via C441 Ethernet module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 37 registers: 37 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print register numbers starting at 1; the manual states that the Modbus register address is the register number minus 1 (field inputs, register 1, is address 0)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Eaton C440 electronic overload relay (via C441 Ethernet module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 299 Motor control state (Motor state); HR 303 Average current (Average current (scale by 398)); HR 397 Current scale value (Current scale value); HR 304 Thermal memory (Thermal memory); HR 305 Latched faults (Latched fault bits); HR 331 Trip/reset control (Remote trip / reset)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Eaton C440 electronic overload relay (via C441 Ethernet module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus TCP is served by the C441 Ethernet module; the IP is set by DHCP, NV memory or the DIP switches (register 143 shows the method; 192.168.1.254 is the restore address). Remote motor control also depends on the comm idle/loss settings 251-254."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Eaton C440 electronic overload relay (via C441 Ethernet module) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Register 110 sets the Modbus TCP com timeout in ms (0 = off); 251-254 choose whether the motor stops or holds on comm idle or loss, and 111-114 set the adapter relays' fault and idle states."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is C441 Ethernet Module User Manual (C441R, C441T, C441U, C441V) (MN04200002E), revision 2012-08. Eaton doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "C440 electronic overload relay (via C441 Ethernet module)",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/c440-overload-relay"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/eaton/">Eaton</a></li><li aria-current="page">C440 electronic overload relay (via C441 Ethernet module)</li></ol>
<p class="eyebrow">Motor protection relay (overload relay) &middot; Modbus register map</p><h1><span class="mfr">Eaton</span> C440 electronic overload relay (via C441 Ethernet module) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The C440 is Eaton&#x27;s electronic overload relay. With a C441 Ethernet module it reports motor state, phase currents, thermal memory and latched faults over Modbus TCP (and the module&#x27;s RS-485 port), and accepts remote trip and reset. This map covers the adapter I/O registers, the overload data (300-315), trip/reset control (332) and scaling and identity registers (396-399).</p>
<p>This page lists <strong>37 Modbus registers</strong> for the Eaton C440 electronic overload relay (via C441 Ethernet module) &mdash; 11 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Eaton&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>C440 electronic overload relay (via C441 Ethernet module)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/motor-protection/">Motor protection relay (overload relay)</a></dd></div><div><dt>Registers</dt><dd>37 (11 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>C440, C440 overload relay, C441U, C441V</dd></div><div><dt>Source document</dt><dd><a href="https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf" rel="nofollow noopener" target="_blank">C441 Ethernet Module User Manual (C441R, C441T, C441U, C441V) &middot; MN04200002E &middot; rev. 2012-08 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/eaton/c440-overload-relay.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/eaton/c440-overload-relay.json">JSON</a>
  <a class="btn" href="https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Eaton C440 electronic overload relay (via C441 Ethernet module)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 398 once for the current multiplier, then poll 300 (state), 301-304 (currents), 305 (thermal memory) and 306 (latched faults). Write 332 bit 1 to reset or bit 0 to trip.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-299">HR 299</a></td><td class="n">Motor control state</td><td class="f">UINT16</td><td>Motor state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-303">HR 303</a></td><td class="n">Average current</td><td class="f">UINT16</td><td>Average current (scale by 398)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-397">HR 397</a></td><td class="n">Current scale value</td><td class="f">UINT16</td><td>Current scale value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-304">HR 304</a></td><td class="n">Thermal memory</td><td class="f">UINT16</td><td>Thermal memory</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-305">HR 305</a></td><td class="n">Latched faults</td><td class="f">BITMAP16</td><td>Latched fault bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-331">HR 331</a></td><td class="n">Trip/reset control</td><td class="f">BITMAP16</td><td>Remote trip / reset</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus TCP is served by the C441 Ethernet module; the IP is set by DHCP, NV memory or the DIP switches (register 143 shows the method; 192.168.1.254 is the restore address). Remote motor control also depends on the comm idle/loss settings 251-254.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Register 110 sets the Modbus TCP com timeout in ms (0 = off); 251-254 choose whether the motor stops or holds on comm idle or loss, and 111-114 set the adapter relays&#x27; fault and idle states.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based; subtract 1 on the wire.</li><li>Coil numbers in the manual are bit views of registers (coil = 16 x (register - 1) + bit + 1), not separate data.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>IP address mode is set by the DIP switch on the module: 0 = restore 192.168.1.254, 1-253 = last octet with the rest from NV memory, 254 = NV memory (factory 192.168.1.254), 255 = DHCP.</li><li>The C440 table has no serial-port registers: the C441U/C441V serial port is the link to the C440, so use Modbus TCP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several values change scale with hardware or a scale register; check the notes before trusting raw numbers.</li></ul>
</section>
<h2 id="registers">Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>37</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">37 of 37 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Field inputs</td><td class="d">Adapter input points.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1; bit 1 = Input 2; bit 2 = Input 3; bit 3 = Input 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Control voltage</td><td class="d">Adapter supply voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">DIP switch value</td><td class="d">Present DIP switch state.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Field relay outputs</td><td class="d">Adapter output relays.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Output 1; bit 1 = Output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110</small></td><td class="n">Modbus TCP com timeout</td><td class="d">0 = disabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">Field relay fault action</td><td class="d">Per relay: 0 = apply fault value, 1 = no change.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay / output 1; bit 1 = Relay / output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112</small></td><td class="n">Field relay fault state</td><td class="d">Per relay value on comm fault: 0 off, 1 on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay / output 1; bit 1 = Relay / output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 113</small></td><td class="n">Field relay idle action</td><td class="d">Per relay: 0 = apply idle value, 1 = no change.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay / output 1; bit 1 = Relay / output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 114</small></td><td class="n">Field relay idle state</td><td class="d">Per relay value on comm idle: 0 off, 1 on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay / output 1; bit 1 = Relay / output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 143</small></td><td class="n">IP allocation method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = DHCP; 1 = Upper 3 octets from NV, last octet from DIP switches; 2 = Full address from NV memory; 3 = Restore 192.168.1.254</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201</small></td><td class="n">Intercom status</td><td class="d">Link between adapter and host device.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Connected fully, no errors; bit 1 = Message fault occurred; bit 2 = Devices married, target identified; bit 3 = Basic connection established</td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 251</small></td><td class="n">Motor ctrl idle loss act disable</td><td class="d">1 = keep motor state on comm idle; 0 = apply idle value (252).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 252</small></td><td class="n">Motor ctrl com idle action value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ignore (no change); 1 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 253</small></td><td class="n">Motor ctrl com loss act disable</td><td class="d">1 = keep motor state on comm loss; 0 = apply loss value (254).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">253<small>doc 254</small></td><td class="n">Motor ctrl com loss action value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ignore (no change); 1 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 300</small></td><td class="n">Motor control state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Running; 2 = Tripped; 3 = Tripped; 4 = Resetting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 301</small></td><td class="n">Phase A RMS current</td><td class="d">Scaled by register 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 302</small></td><td class="n">Phase B RMS current</td><td class="d">Scaled by register 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 303</small></td><td class="n">Phase C RMS current</td><td class="d">Scaled by register 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 304</small></td><td class="n">Average current</td><td class="d">Scaled by register 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 305</small></td><td class="n">Thermal memory</td><td class="d">100% = trip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 306</small></td><td class="n">Latched faults</td><td class="d">Cleared by network reset or when current flows.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overload fault; bit 1 = Phase imbalance; bit 2 = Phase loss fault; bit 3 = Ground fault; bit 4 = Network trip command; bit 5 = NV memory failure</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 307</small></td><td class="n">Current as percent of FLA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 308</small></td><td class="n">Phase imbalance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 309</small></td><td class="n">Ground fault percent</td><td class="d">GF% = ground current / (0.5 x FLA).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 310</small></td><td class="n">Ground current</td><td class="d">Scaled by register 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 311</small></td><td class="n">FLA setting</td><td class="d">From the potentiometer; scaled by 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 312</small></td><td class="n">Overload class</td><td class="d">Device dependent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 313</small></td><td class="n">Line frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 314</small></td><td class="n">Feature states</td><td class="d">Bits 0-1 trip class: 00=10, 01=15, 10=20, 11=30.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Phase loss/imbalance enabled; bit 3 = Ground fault enabled; bit 4 = Auto reset enabled; bit 5 = Remote reset active; bit 6 = DIP switch position 0; bit 7 = DIP switch position 1; bit 8 = DIP switch position 2; bit 9 = DIP switch position 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 315</small></td><td class="n">Device temperature</td><td class="d">Accuracy about 10%.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 332</small></td><td class="n">Trip/reset control</td><td class="d">Auto-clearing command bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Cause a trip (overrides reset); bit 1 = Cause a reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">395<small>doc 396</small></td><td class="n">Min FLA</td><td class="d">Lowest FLA setting; scaled by 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">396<small>doc 397</small></td><td class="n">Max FLA</td><td class="d">Highest FLA setting; scaled by 398.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-397"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">397<small>doc 398</small></td><td class="n">Current scale value</td><td class="d">Multiplier for currents: 10 means values are in 0.1 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">398<small>doc 399</small></td><td class="n">Product code</td><td class="d">Odd number = ground-fault capable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">428<small>doc 429</small></td><td class="n">Firmware build</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is a distributor copy (precision-elec.com) of Eaton manual MN04200002E dated August 2012. Eaton lists a later edition (January 2016) at eaton.com, which could not be downloaded from this machine; check it for changes.</li><li>The tables print 1-based Modbus register numbers: the production/consumption-list note says field inputs register 1 is register address 0 (address = register number - 1).</li><li>All registers listed are single 16-bit words. Multi-word items (32-bit adapter serial number at 7, firmware/hardware revision at 9/11, IP addresses 144-154, MAC address 156) have no stated word order or layout and are left out. Signedness is not stated; values are typed unsigned.</li><li>The C440 is used with the stand-alone C441U/C441V module, whose serial port is the link to the C440 and is not available as a monitoring port, so this map is reached over Modbus TCP. Functions 01/02/03/04/05/06/15/16/23 and 43/14 are supported. Coil numbers in the manual are bit views of the same registers and are not listed here.</li><li>Registers 1000-4000 are a user-configurable production/consumption list (custom register block); not expanded here.</li><li>Current registers (301-304, 310, 311, 396, 397) are divided by the multiplier in register 398; e.g. 398 = 10 means 0.1 A units. They are left unscaled here.</li><li>Line frequency 313 is printed in deciHz (0.1 Hz).</li><li>Left out: 400 serial number and 428/430 firmware revision/checksum (32-bit, word order not stated) and 402 hardware revision (packed bytes).</li><li>The C440 table does not list the serial-port setup registers 159-163 that the C441 and S611 tables have.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Eaton C440 electronic overload relay (via C441 Ethernet module)</h2><div class="faq"><details open><summary>What Modbus registers does the Eaton C440 electronic overload relay (via C441 Ethernet module) have?</summary><p>This map lists 37 registers: 37 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print register numbers starting at 1; the manual states that the Modbus register address is the register number minus 1 (field inputs, register 1, is address 0).</p></details><details><summary>What are the minimum Modbus registers to integrate the Eaton C440 electronic overload relay (via C441 Ethernet module)?</summary><p>Start with HR 299 Motor control state (Motor state); HR 303 Average current (Average current (scale by 398)); HR 397 Current scale value (Current scale value); HR 304 Thermal memory (Thermal memory); HR 305 Latched faults (Latched fault bits); HR 331 Trip/reset control (Remote trip / reset).</p></details><details><summary>How do I enable Modbus control of the Eaton C440 electronic overload relay (via C441 Ethernet module)?</summary><p>Modbus TCP is served by the C441 Ethernet module; the IP is set by DHCP, NV memory or the DIP switches (register 143 shows the method; 192.168.1.254 is the restore address). Remote motor control also depends on the comm idle/loss settings 251-254.</p></details><details><summary>What happens when the Eaton C440 electronic overload relay (via C441 Ethernet module) loses Modbus communication?</summary><p>Register 110 sets the Modbus TCP com timeout in ms (0 = off); 251-254 choose whether the motor stops or holds on comm idle or loss, and 111-114 set the adapter relays&#x27; fault and idle states.</p></details><details><summary>Where is the official Eaton C440 electronic overload relay (via C441 Ethernet module) Modbus documentation?</summary><p>The source is C441 Ethernet Module User Manual (C441R, C441T, C441U, C441V) (MN04200002E), revision 2012-08. Eaton doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Eaton Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/c441-motor-insight" data-row><span class="k">Motor protection relay</span><h3>Eaton C441 Motor Insight motor protection relay (via C441 Ethernet module)</h3><p>Eaton C441 Motor Insight relays read through a C441R or C441T plug-in Ethernet module, per Table 96 of MN04200002E.</p><div class="meta">89 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: Motor Insight, C441BA, C441BB, C441CA, C441CB, C441DA, C441DB, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/h-max" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Eaton H-Max HVAC drive (embedded Modbus RTU / TCP)</h3><p>H-Max HVAC drives with the application described in application manual MN04008006E (January 2012).</p><div class="meta">36 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HMX, H-Max HVAC, HMX32, HMX34</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/iq-250-260" data-row><span class="k">Power meter</span><h3>Eaton IQ 250 / IQ 260 Electronic Power Meter</h3><p>Eaton IQ 250 and IQ 260 meters (including the L logging versions), Modbus map Appendix B of IB02601006E.</p><div class="meta">97 registers &middot; 19 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/pxm-1000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</h3><p>Eaton PXM 1000 series meters on the built-in RS-485 Modbus RTU port, per user manual MN150009EN (October 2018).</p><div class="meta">92 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: PXM 1000, PXM 1100, PXM 1200, PXM 1300, PXM1000, PXM1100, PXM1200, PXM1300, Power Xpert Meter 1000</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-da1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DA1 variable frequency drive (Modbus RTU)</h3><p>Eaton PowerXL DA1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">24 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DA1, PowerXL DA1, DA1-12, DA1-32, DA1-34, DA1-35</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-db1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DB1 compact drive (Modbus RTU)</h3><p>Eaton PowerXL DB1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">14 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: DB1, PowerXL DB1, DB1-12, DB1-32, DB1-34</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dc1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DC1 compact drive (Modbus RTU)</h3><p>Eaton PowerXL DC1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">19 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: DC1, PowerXL DC1, DC1-1D, DC1-12, DC1-32, DC1-34, DC1-S2</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-de1" data-row><span class="k">Variable frequency drive (variable speed starter)</span><h3>Eaton PowerXL DE1 variable speed starter (Modbus RTU)</h3><p>Eaton PowerXL DE1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">16 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: DE1, DE11, PowerXL DE1, PowerXL DE11, DE1-12, DE1-34, DE11-12, DE11-34</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dg1-dh1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DG1 / DH1 drives (on-board Modbus RTU / TCP)</h3><p>PowerXL DG1 general-purpose and DH1 HVAC drives per PowerXL Series VFD Communication Manual MN040010EN (June 2018).</p><div class="meta">25 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DG1, DH1, PowerXL DG1, PowerXL DH1, DG1 general purpose drive, DH1 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/s611-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S611 soft starter (via C441 Ethernet module)</h3><p>Eaton S611 soft starters read through a C441R or C441T plug-in Ethernet module, per Table 98 of MN04200002E.</p><div class="meta">90 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: S611, S611 soft starter, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/s811-plus-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S811+ soft starter (via C441 Ethernet module)</h3><p>Eaton S811+ soft starters read through a C441 Ethernet module, per Table 99 of MN04200002E.</p><div class="meta">88 registers &middot; 61 writable &middot; TCP</div><span class="sr-only"> Also known as: S811+, S811 Plus, S811+ soft starter, C441U, C441V</span></a></li></ul><h2>Other soft starters &amp; protection relays register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr10" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR10 Argus overcurrent and earth-fault relay (Modbus RTU)</h3><p>Reyrolle 7SR10 overcurrent / earth-fault relays, default Modbus RTU point list per Communication Protocols manual C53000-L7040-C002-7 (edition 11.2025, V01.00).</p><div class="meta">426 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR10 Argus, Reyrolle 7SR10, 7SR1003, 7SR1004</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/simocode-pro-v-modbus-rtu" data-row><span class="k">Motor management and protection relay</span><h3>Siemens SIMOCODE pro V Modbus RTU basic unit</h3><p>SIMOCODE pro V Modbus RTU basic units, per Configuration Manual 04/2015 (A5E33498234002A/RS-AA/001).</p><div class="meta">258 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SIMOCODE pro V Modbus, SIMOCODE pro V Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus" data-row><span class="k">Motor management and protection relay</span><h3>Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h3><p>TeSys T LTMR Modbus controllers (LTMR..M..), with or without the LTMEV40 expansion module, per DOCA0130EN-03 (02/2024).</p><div class="meta">50 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/motor-protection/">All soft starters &amp; protection relays Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.precision-elec.com/wp-content/uploads/2021/01/C441-Ethernet-Module-User-Manual-C441R-C441T-C441U-C441V.pdf" rel="nofollow noopener" target="_blank">C441 Ethernet Module User Manual (C441R, C441T, C441U, C441V) &middot; MN04200002E &middot; rev. 2012-08 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
