{
 "manufacturer": "Eaton",
 "manufacturer_slug": "eaton",
 "model": "H-Max HVAC drive (embedded Modbus RTU / TCP)",
 "model_slug": "h-max",
 "short_model": "H-Max",
 "aliases": [
  "HMX",
  "H-Max HVAC",
  "HMX32",
  "HMX34"
 ],
 "equipment_type": "Variable frequency drive (HVAC)",
 "applies_to": "H-Max HVAC drives with the application described in application manual MN04008006E (January 2012).",
 "summary": "The Eaton H-Max is an HVAC variable frequency drive with built-in RS-485 (Modbus RTU, N2, BACnet MS/TP) and Ethernet (Modbus TCP, BACnet IP). Its Modbus map uses fixed process-data blocks for control and status plus direct access to application IDs. This map covers the control/status words, speed reference, the default process-data outputs, coils/discrete inputs and the RTU settings.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "1-based",
  "note": "The manual says data addresses start at zero (holding register 40001 = address 0) and prints the map 1-based; its write example sends start address 07D0h (2000) for control word 2001 and its read example sends 0836h (2102) for register 2103. Subtract 1 from every printed number; application ID n is register n, wire n-1. Coils 0001-0003 are 1-based too (coil 1 = wire 0); discrete inputs printed 10001-10008 are Modicon-style references for wire 0-7."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "H-Max HVAC Drives Application Manual",
  "doc_number": "MN04008006E",
  "revision_date": "2012-01",
  "url": "https://www.precision-elec.com/wp-content/uploads/2020/12/H-Max-Application-Manual.pdf",
  "unofficial": true,
  "pages": "monitoring IDs p. 18; RS-485 protocol p. 57; Modbus RTU/TCP parameters pp. 98-103; data mapping pp. 103-107; example frames pp. 108-109; process data out table p. 114"
 },
 "notes": [
  "This copy is hosted by the US distributor Precision Electric; it is Eaton manual MN04008006E (January 2012).",
  "The 32-bit status word is printed as 2151 = high data, 2152 = low data, so it is high word first (ABCD). The 16-bit control/status words at 2001/2101 carry only the lower 16 bits.",
  "Process data out 1-8 scales come from the annex table (output frequency 0.01 Hz, speed 1 rpm, current 0.1 A, torque/power 0.1 %, voltage 0.1 V, DC link 1 V); the manual's read example decodes 09C4h at 2104 as 25.00 Hz. They are typed UINT16 here; signedness is not stated.",
  "Registers 2002 and 2102 are reserved. Process data in 1-8 are application-defined and carry no fixed meaning.",
  "All holding registers can also be read with function 04 at the same address.",
  "Left out: monitoring IDs other than 37, because the H-Max monitoring table lists IDs and units but no scale; the operation-day, energy and fault-history counters at 40001-40430, which the manual prints as both 40001 and 440001, so their wire address is ambiguous; the ID map ranges (usable, but empty until configured)."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "0001",
   "name": "Run/stop (control word bit 0)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Run"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1,
   "documented": "0002",
   "name": "Direction (control word bit 1)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Forward",
    "1": "Reverse"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "0003",
   "name": "Fault reset (control word bit 2)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No action",
    "1": "Reset faults"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "10001",
   "name": "Ready (status word bit 0)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not ready",
    "1": "Ready"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "10002",
   "name": "Run (status word bit 1)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Stopped",
    "1": "Running"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "10003",
   "name": "Direction (status word bit 2)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clockwise",
    "1": "Counterclockwise"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "10004",
   "name": "Fault (status word bit 3)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No fault",
    "1": "Faulted"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "10005",
   "name": "Alarm (status word bit 4)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "10006",
   "name": "At reference (status word bit 5)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "10007",
   "name": "Zero speed (status word bit 6)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "10008",
   "name": "Flux ready (status word bit 7)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "ID 37 (register 37)",
   "name": "Last active fault",
   "description": "Code of the newest fault that has not been reset.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "2001",
   "name": "FB control word",
   "description": "Lower 16 bits of the 32-bit control word.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Start (1) / stop (0)",
    "1": "Reverse (1) / forward (0)",
    "2": "Fault reset"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "2003",
   "name": "FB speed reference",
   "description": "0-10000 = 0.00-100.00 % of the speed range.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2003,
   "documented": "2004",
   "name": "FB process data in 1",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2004,
   "documented": "2005",
   "name": "FB process data in 2",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2005,
   "documented": "2006",
   "name": "FB process data in 3",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2006,
   "documented": "2007",
   "name": "FB process data in 4",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2007,
   "documented": "2008",
   "name": "FB process data in 5",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2008,
   "documented": "2009",
   "name": "FB process data in 6",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2009,
   "documented": "2010",
   "name": "FB process data in 7",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2010,
   "documented": "2011",
   "name": "FB process data in 8",
   "description": "Application-defined input value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2100,
   "documented": "2101",
   "name": "FB status word",
   "description": "Lower 16 bits of the 32-bit status word.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Ready",
    "1": "Running",
    "2": "Counterclockwise",
    "3": "Faulted",
    "4": "Alarm",
    "5": "At reference",
    "6": "Zero speed",
    "7": "Flux ready"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2102,
   "documented": "2103",
   "name": "FB actual speed",
   "description": "0-10000 = 0.00-100.00 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2103,
   "documented": "2104",
   "name": "Process data out 1 (output frequency)",
   "description": "Output frequency in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2104,
   "documented": "2105",
   "name": "Process data out 2 (motor speed)",
   "description": "Motor speed in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2105,
   "documented": "2106",
   "name": "Process data out 3 (motor current)",
   "description": "Motor current in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2106,
   "documented": "2107",
   "name": "Process data out 4 (motor torque)",
   "description": "Motor torque in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2107,
   "documented": "2108",
   "name": "Process data out 5 (motor power)",
   "description": "Motor power in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2108,
   "documented": "2109",
   "name": "Process data out 6 (motor voltage)",
   "description": "Motor voltage in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2109,
   "documented": "2110",
   "name": "Process data out 7 (dc link voltage)",
   "description": "DC link voltage in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2110,
   "documented": "2111",
   "name": "Process data out 8 (active fault code)",
   "description": "Active fault code in the default process-data mapping.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2150,
   "documented": "2151-2152",
   "name": "FB status word (32-bit)",
   "description": "Full status word; bits 29-31 give the control place.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Ready",
    "1": "Running",
    "2": "Counterclockwise",
    "3": "Faulted",
    "4": "Alarm",
    "5": "At reference",
    "6": "Zero speed",
    "7": "Flux ready"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2207,
   "documented": "ID 2208 (register 2208)",
   "name": "RS-485 protocol",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No protocol",
    "1": "Modbus RTU",
    "2": "N2",
    "3": "BACnet MS/TP"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2235,
   "documented": "ID 2236 (register 2236)",
   "name": "RTU baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "300",
    "2": "600",
    "3": "1200",
    "4": "2400",
    "5": "4800",
    "6": "9600 (default)",
    "7": "19200",
    "8": "38400",
    "9": "57600"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2238,
   "documented": "ID 2239 (register 2239)",
   "name": "RTU parity type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None (2 stop bits, default)",
    "1": "Odd (1 stop bit)",
    "2": "Even (1 stop bit)"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Select Fieldbus as the remote control place, then write the control word to 2000 and the speed reference (0-10000 = 0-100 %) to 2002 in one write. Read status 2100 and process data out 2103-2110 for frequency, current and fault code.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 2000,
    "why": "Control word (run, direction, reset)"
   },
   {
    "table": "holding_register",
    "address": 2002,
    "why": "Speed reference 0.01 %"
   },
   {
    "table": "holding_register",
    "address": 2100,
    "why": "Status word"
   },
   {
    "table": "holding_register",
    "address": 2103,
    "why": "Output frequency 0.01 Hz"
   },
   {
    "table": "holding_register",
    "address": 2105,
    "why": "Motor current 0.1 A"
   },
   {
    "table": "holding_register",
    "address": 2110,
    "why": "Active fault code"
   }
  ],
  "enable": "Select Modbus RTU as the RS-485 protocol (P4.7.1.1, ID 2208), set slave address, baud and parity under I/O and Hardware > RS-485, then set the remote control place to Fieldbus control (Basic Parameters > Start Src Auto) and the auto speed reference to fieldbus.",
  "watchdog": "P4.7.3.1.4 RTU communication time-out (default 10 s, 0 = not used) and P4.8.2.1.3 for Modbus TCP raise a fieldbus fault when polling stops.",
  "quirks": [
   "Printed addresses are 1-based: subtract 1.",
   "The 32-bit control/status words are high word first; the 16-bit copies hold only bits 0-15."
  ],
  "setup": [
   "RTU defaults: address 1, 9600 baud, no parity with 2 stop bits.",
   "Terminate both ends of the RS-485 line; the manual recommends active biasing for idle-bus stability."
  ],
  "gotchas": [
   "The drive ignores fieldbus run commands unless Fieldbus is the active control place (status word bits 29-31)."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/eaton/h-max",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
