<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton IQ 250/260 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Eaton IQ 250/260 Modbus register map: 97 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/eaton/iq-250-260">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Eaton IQ 250/260 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Eaton IQ 250/260 Modbus register map: 97 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/eaton/iq-250-260">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton IQ 250/260 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Eaton IQ 250/260 Modbus register map: 97 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260",
   "name": "Eaton IQ 250/260 Modbus Register List & Map | Easy Modbus",
   "description": "Eaton IQ 250/260 Modbus register map: 97 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260#dataset",
   "name": "Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus register map",
   "description": "The IQ 250 and IQ 260 are panel-mount multifunction power meters with a serial COM2 port (Modbus RTU, Modbus ASCII or DNP) and optional plug-in cards, including a network card for Modbus TCP. Everything sits in holding registers: live readings and demand values are IEEE floats in primary units, while status, THD and angles are 16-bit integers. This map covers identification, primary readings, demand, maximum demand, phase angles, status, THD, reset commands and the CT/PT and COM2 settings. Eaton IQ 250/260 Modbus register map: 97 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260",
   "keywords": [
    "Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus register map",
    "Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus registers",
    "Eaton Modbus map",
    "IQ 250 Modbus register map",
    "IQ 260 Modbus register map",
    "IQ 250L Modbus register map",
    "IQ 260L Modbus register map",
    "IQ250 Modbus register map",
    "IQ260 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Appendix B: IQ 250/260 Meter, IQ 250/260 Modbus Map",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Eaton IQ 250 / IQ 260 Electronic Power Meter",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Eaton IQ 250 / IQ 260 Electronic Power Meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 97 registers: 97 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each map row prints a hex address and a decimal register. The hex column is the wire address; the decimal column is one higher (the map's own example: serial number at hex 0008 = register 9, entered as 40009 in a SCADA tool). Here 'documented' is the decimal register and address = decimal minus 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Eaton IQ 250 / IQ 260 Electronic Power Meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Eaton IQ 250 / IQ 260 Electronic Power Meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 999 Volts A-N (Volts A-N); HR 1011 Amps A (Amps A); HR 1017 Watts, 3-Ph total (Total watts); HR 1023 Power Factor, 3-Ph total (Total power factor); HR 1025 Frequency (Frequency); HR 2005 Positive Watts, 3-Ph, Average (Positive watt demand); HR 4500 Meter Status (Meter status (measurement state))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Eaton IQ 250 / IQ 260 Electronic Power Meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Reads need no enabling. To change settings: write the password to Open Privileged Command Session (21002), then Initiate Programmable Settings Update (21003), write the settings, use the checksum registers 21004/21005 (writing 21005 saves the settings to non-volatile memory), then write Terminate (21007), which restarts the meter. Reset commands (20000, 20001) take the password directly."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Appendix B: IQ 250/260 Meter, IQ 250/260 Modbus Map (IB02601006E), published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "IQ 250 / IQ 260 Electronic Power Meter",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/iq-250-260"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/eaton/">Eaton</a></li><li aria-current="page">IQ 250 / IQ 260 Electronic Power Meter</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Eaton</span> IQ 250 / IQ 260 Electronic Power Meter Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>The IQ 250 and IQ 260 are panel-mount multifunction power meters with a serial COM2 port (Modbus RTU, Modbus ASCII or DNP) and optional plug-in cards, including a network card for Modbus TCP. Everything sits in holding registers: live readings and demand values are IEEE floats in primary units, while status, THD and angles are 16-bit integers. This map covers identification, primary readings, demand, maximum demand, phase angles, status, THD, reset commands and the CT/PT and COM2 settings.</p>
<p>This page lists <strong>97 Modbus registers</strong> for the Eaton IQ 250 / IQ 260 Electronic Power Meter &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Eaton&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>IQ 250 / IQ 260 Electronic Power Meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>97 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf" rel="nofollow noopener" target="_blank">Appendix B: IQ 250/260 Meter, IQ 250/260 Modbus Map &middot; IB02601006E</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/eaton/iq-250-260.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/eaton/iq-250-260.json">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Eaton IQ 250 / IQ 260 Electronic Power Meter</h2>
<div class="answer"><b>Integration in brief</b><p>Poll holding registers 999-1028 (wire) with function 03 to get voltages, currents, totals, PF and frequency as big-endian floats in primary units; read the demand block at 1999 and the status word at 4500. Settings changes need a password-protected privileged session and settings-update mode.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-999">HR 999</a></td><td class="n">Volts A-N</td><td class="f">FLOAT32 ABCD</td><td>Volts A-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1011">HR 1011</a></td><td class="n">Amps A</td><td class="f">FLOAT32 ABCD</td><td>Amps A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1017">HR 1017</a></td><td class="n">Watts, 3-Ph total</td><td class="f">FLOAT32 ABCD</td><td>Total watts</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1023">HR 1023</a></td><td class="n">Power Factor, 3-Ph total</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1025">HR 1025</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2005">HR 2005</a></td><td class="n">Positive Watts, 3-Ph, Average</td><td class="f">FLOAT32 ABCD</td><td>Positive watt demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4500">HR 4500</a></td><td class="n">Meter Status</td><td class="f">BITMAP16</td><td>Meter status (measurement state)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Reads need no enabling. To change settings: write the password to Open Privileged Command Session (21002), then Initiate Programmable Settings Update (21003), write the settings, use the checksum registers 21004/21005 (writing 21005 saves the settings to non-volatile memory), then write Terminate (21007), which restarts the meter. Reset commands (20000, 20001) take the password directly.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Holding registers only; the map has no input registers.</li><li>32-bit values are high word first (ABCD).</li><li>The printed decimal register is one higher than the wire address; the printed hex column is the wire address.</li><li>Per-phase power and power factor read zero unless the hookup is wye.</li><li>Registers not in the map read 0 and accept writes that do nothing.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the COM2 address, baud rate and protocol from the front panel or Eaton&#x27;s configuration software; over Modbus they live in 30026-30027 and can only be written in settings-update mode.</li><li>COM2 baud choices in the map: 9600, 19200, 38400 or 57600.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Meter Data readings are 0 until the first measurements are ready and while the meter is in settings-update mode (measurement state &#x27;off&#x27;).</li><li>Reset energy after changing the Power &amp; Energy Format register, as the map advises.</li><li>A THD register reading raw 10000 means THD is unavailable (low signal, delta voltage, or model).</li></ul>
</section>
<h2 id="registers">Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>97</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">97 of 97 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Meter Name</td><td class="d">16 ASCII characters, two per register, high byte first.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Meter Serial Number</td><td class="d">16 ASCII characters.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Meter Type</td><td class="d">Model code and transducer/submeter flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Transducer model (1 = yes); bit 9 = Submeter model (1 = yes); bit 0-2 = IQ model code (V40 IQ 250, V41 IQ 260, V48 IQ 250L, V49 IQ 260L)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 18</small></td><td class="n">Firmware Version</td><td class="d">4 ASCII characters.</td><td class="f">STRING[4]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Map Version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Meter Configuration</td><td class="d">CT secondary and calibration frequency.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0-5 = Calibration frequency (50 or 60); bit 8-10 = CT denominator (1 or 5)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 27</small></td><td class="n">Meter Type Name</td><td class="d">8 ASCII characters.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">999<small>doc 1000-1001</small></td><td class="n">Volts A-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 1002-1003</small></td><td class="n">Volts B-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 1004-1005</small></td><td class="n">Volts C-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 1006-1007</small></td><td class="n">Volts A-B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 1008-1009</small></td><td class="n">Volts B-C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1009<small>doc 1010-1011</small></td><td class="n">Volts C-A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1011<small>doc 1012-1013</small></td><td class="n">Amps A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1013<small>doc 1014-1015</small></td><td class="n">Amps B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1015<small>doc 1016-1017</small></td><td class="n">Amps C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1017<small>doc 1018-1019</small></td><td class="n">Watts, 3-Ph total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1019<small>doc 1020-1021</small></td><td class="n">VARs, 3-Ph total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1021<small>doc 1022-1023</small></td><td class="n">VAs, 3-Ph total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1023<small>doc 1024-1025</small></td><td class="n">Power Factor, 3-Ph total</td><td class="d">Range -1.00 to +1.00.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1025<small>doc 1026-1027</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1027<small>doc 1028-1029</small></td><td class="n">Neutral Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1029<small>doc 1030-1031</small></td><td class="n">Watts, Phase A</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1031<small>doc 1032-1033</small></td><td class="n">Watts, Phase B</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1033<small>doc 1034-1035</small></td><td class="n">Watts, Phase C</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1035<small>doc 1036-1037</small></td><td class="n">VARs, Phase A</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1037<small>doc 1038-1039</small></td><td class="n">VARs, Phase B</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1039<small>doc 1040-1041</small></td><td class="n">VARs, Phase C</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1041<small>doc 1042-1043</small></td><td class="n">VAs, Phase A</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1043<small>doc 1044-1045</small></td><td class="n">VAs, Phase B</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1045<small>doc 1046-1047</small></td><td class="n">VAs, Phase C</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1047<small>doc 1048-1049</small></td><td class="n">Power Factor, Phase A</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1049<small>doc 1050-1051</small></td><td class="n">Power Factor, Phase B</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1051<small>doc 1052-1053</small></td><td class="n">Power Factor, Phase C</td><td class="d">Per-phase value; reads zero unless the hookup is wye.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1053<small>doc 1054-1055</small></td><td class="n">Symmetrical Component Magnitude, 0 Seq</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1055<small>doc 1056-1057</small></td><td class="n">Symmetrical Component Magnitude, + Seq</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1057<small>doc 1058-1059</small></td><td class="n">Symmetrical Component Magnitude, - Seq</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 1063</small></td><td class="n">Unbalance, 0 sequence component</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 1064</small></td><td class="n">Unbalance, - sequence component</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 1065</small></td><td class="n">Current Unbalance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1999<small>doc 2000-2001</small></td><td class="n">Amps A, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 2002-2003</small></td><td class="n">Amps B, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc 2004-2005</small></td><td class="n">Amps C, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005<small>doc 2006-2007</small></td><td class="n">Positive Watts, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 2008-2009</small></td><td class="n">Positive VARs, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009<small>doc 2010-2011</small></td><td class="n">Negative Watts, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc 2012-2013</small></td><td class="n">Negative VARs, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013<small>doc 2014-2015</small></td><td class="n">VAs, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015<small>doc 2016-2017</small></td><td class="n">Positive PF, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2017<small>doc 2018-2019</small></td><td class="n">Negative PF, 3-Ph, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2019<small>doc 2020-2021</small></td><td class="n">Neutral Current, Average</td><td class="d">Demand average over the programmed interval.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 4100</small></td><td class="n">Phase A Current angle</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 4101</small></td><td class="n">Phase B Current angle</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101<small>doc 4102</small></td><td class="n">Phase C Current angle</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102<small>doc 4103</small></td><td class="n">Angle, Volts A-B</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4103<small>doc 4104</small></td><td class="n">Angle, Volts B-C</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 4105</small></td><td class="n">Angle, Volts C-A</td><td class="d">Range -180.0 to +180.0 degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4499<small>doc 4500</small></td><td class="n">Port ID</td><td class="d">COM port the polling master is connected to (1-4).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4500<small>doc 4501</small></td><td class="n">Meter Status</td><td class="d">Measurement, memory, logging and edit state fields.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = CT/PT compensation enabled; bit 10 = Header NVMEM block OK; bit 11 = Calibration NVMEM block OK; bit 12 = Profile NVMEM block OK; bit 0-2 = Port enabled for edit (0 none, 1-4 COM1-COM4, 7 front panel); bit 3-4 = Edit state (0 startup, 1 normal, 2 privileged session, 3 settings update); bit 5-6 = Flash state (0 initializing, 1 logging disabled by model, 3 logging); bit 13-15 = Measurement state (0 off, 1 running, 2 limp, 3 warmup, 6/7 boot)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4501<small>doc 4502</small></td><td class="n">Limits Status</td><td class="d">Out-of-limit flags for the eight programmable limits (1 = out).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0-7 = Limits 1-8, below (LM2) setpoint; bit 8-15 = Limits 1-8, above (LM1) setpoint</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4502<small>doc 4503-4504</small></td><td class="n">Time Since Reset</td><td class="d">Counts in 4 ms steps; wraps after maximum.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.004</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4511<small>doc 4512</small></td><td class="n">Current Day of Week</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Sunday; 2 = Monday; 3 = Tuesday; 4 = Wednesday; 5 = Thursday; 6 = Friday; 7 = Saturday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5999<small>doc 6000</small></td><td class="n">Volts A-N, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6000<small>doc 6001</small></td><td class="n">Volts B-N, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6001<small>doc 6002</small></td><td class="n">Volts C-N, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6002<small>doc 6003</small></td><td class="n">Amps A, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6003<small>doc 6004</small></td><td class="n">Amps B, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6004<small>doc 6005</small></td><td class="n">Amps C, %THD</td><td class="d">Raw 10000 means THD is not available for this channel.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9011<small>doc 9012-9013</small></td><td class="n">Amps A, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9013<small>doc 9014-9015</small></td><td class="n">Amps B, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9015<small>doc 9016-9017</small></td><td class="n">Amps C, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9017<small>doc 9018-9019</small></td><td class="n">Positive Watts, 3-Ph, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9019<small>doc 9020-9021</small></td><td class="n">Positive VARs, 3-Ph, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9021<small>doc 9022-9023</small></td><td class="n">Negative Watts, 3-Ph, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9023<small>doc 9024-9025</small></td><td class="n">Negative VARs, 3-Ph, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9025<small>doc 9026-9027</small></td><td class="n">VAs, 3-Ph, Maximum Avg Demand</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9031<small>doc 9032-9033</small></td><td class="n">Frequency, Maximum</td><td class="d">Highest value since the last max/min reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19999<small>doc 20000</small></td><td class="n">Reset Max/Min Blocks</td><td class="d">Write the meter password (5555 when passwords are disabled); always reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20000<small>doc 20001</small></td><td class="n">Reset Energy Accumulators</td><td class="d">Write the meter password (5555 when passwords are disabled); always reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21000<small>doc 21001</small></td><td class="n">Force Meter Restart</td><td class="d">Write the password to restart the meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21001<small>doc 21002</small></td><td class="n">Open Privileged Command Session</td><td class="d">Write the password; session stays open up to 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21002<small>doc 21003</small></td><td class="n">Initiate Programmable Settings Update</td><td class="d">Write the password inside a privileged session to enter settings-update mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21003<small>doc 21004</small></td><td class="n">Calculate Programmable Settings Checksum</td><td class="d">Settings-update mode only; tells the meter to compute the settings checksum.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21004<small>doc 21005</small></td><td class="n">Programmable Settings Checksum</td><td class="d">Settings-update mode only; writing it saves settings to non-volatile memory.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21006<small>doc 21007</small></td><td class="n">Terminate Programmable Settings Update</td><td class="d">Write any value to leave settings-update mode (meter resets).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21018<small>doc 21019</small></td><td class="n">Close Privileged Command Session</td><td class="d">Write any value to end the session.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29999<small>doc 30000</small></td><td class="n">CT multiplier &amp; denominator</td><td class="d">CT multiplier and secondary rating. Writable only in settings-update mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0-7 = CT multiplier (1, 10 or 100); bit 8-15 = CT denominator (1 or 5, read-only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30000<small>doc 30001</small></td><td class="n">CT numerator</td><td class="d">Range 1-9999. Writable only in settings-update mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30001<small>doc 30002</small></td><td class="n">PT numerator</td><td class="d">Range 1-9999. Writable only in settings-update mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30002<small>doc 30003</small></td><td class="n">PT denominator</td><td class="d">Range 1-9999. Writable only in settings-update mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30003<small>doc 30004</small></td><td class="n">PT multiplier &amp; hookup</td><td class="d">PT multiplier and wiring hookup. Writable only in settings-update mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0-3 = Hookup (0 3-element wye 9S, 1 delta 2 CTs 5S, 3 2.5-element wye 6S); bit 4-15 = PT multiplier (1, 10, 100 or 1000)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30004<small>doc 30005</small></td><td class="n">Averaging Method</td><td class="d">Demand interval and method. Writable only in settings-update mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 7 = 0 = block, 1 = rolling; bit 0-2 = Number of subintervals (1-4); bit 8-13 = Interval in minutes (5, 15, 30, 60)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30005<small>doc 30006</small></td><td class="n">Power &amp; Energy Format</td><td class="d">Scaling and decimal places for power/energy registers. Writable only in settings-update mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 7 = Power decimal point (0 data-dependent, 1 fixed); bit 0-2 = Energy digits after decimal point (0-6); bit 4-6 = Energy scale (0 unit, 3 kilo, 6 mega); bit 8-9 = Number of energy digits (0-3 = 5-8 digits); bit 10-11 = Power digits after decimal point (0-3); bit 12-15 = Power scale (0 unit, 3 kilo, 6 mega, 8 auto)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30025<small>doc 30026</small></td><td class="n">COM2 setup</td><td class="d">RS-485 (COM2) protocol, baud rate and reply delay. Writable only in settings-update mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0-2 = Baud rate (1 9600, 2 19200, 4 38400, 6 57600); bit 4-6 = Protocol (1 Modbus RTU, 2 Modbus ASCII, 3 DNP); bit 8-11 = Reply delay in 50 ms steps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30026<small>doc 30027</small></td><td class="n">COM2 address</td><td class="d">Modbus address 1-247. Writable only in settings-update mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40000<small>doc 40001</small></td><td class="n">System Sanity Indicator</td><td class="d">0 means the meter is operating normally.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Meter operating properly; 1 = Not operating properly</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40099<small>doc 40100</small></td><td class="n">Reset Energy Accumulators (secondary block)</td><td class="d">Write the meter password (5555 when passwords are disabled); always reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the map&#x27;s data-format preface says that for 32-bit integers and floats the lower-addressed register holds the high-order half, and its worked float example (C4E1 then 1DB9 = -1800.929) confirms it. All 32-bit values here are ABCD.</li><li>Eaton publishes this map on its Power Xpert Meter 2000 product page under a file name that also mentions the PXM 2000, but the document text itself only names the IQ 250/260. This entry is therefore limited to the IQ 250/260.</li><li>Left out: the integer Readings Block (registers 279-305). Its scale and decimal-point position come from the programmable settings, so a fixed scale cannot be given. Use the float Primary Readings Block instead.</li><li>Left out: every energy counter (Primary Energy Block 1500-1571, Uncompensated energy 3032-3103 and the secondary-block energy 40022-40061). They are signed or unsigned 32-bit integers whose implied decimal point and unit/kilo/mega multiplier depend on the Power &amp; Energy Format register (30006), which the schema cannot express as a fixed scale. Read 30006 and apply its energy scale and decimal digits yourself if you need them.</li><li>Left out: the secondary readings block 40002-40073. These values use offset formulas such as 150 x (raw - 2047) / 2047 that do not fit a simple scale and offset.</li><li>Left out: short-term and minimum/maximum blocks other than the maximum demand values, timestamped min/max blocks, option-card blocks, log setup and log retrieval blocks, TSTAMP registers (three-register date/time) and the limit setpoints.</li><li>Map typo, not used here: in the Short Term Primary Maximum block, Volts C-N Maximum is printed with hex 232F-2320 against decimal 8992-8993; the decimal column implies hex 231F.</li><li>Values marked &#x27;M&#x27; in the source range column mean a 1,000,000 multiplier on the range only; the floats themselves are in plain volts, amps, watts, VARs and VAs.</li><li>Command registers always read 0. If a password is wrong the meter still answers normally but does nothing; with passwords disabled the password is 5555.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Eaton IQ 250 / IQ 260 Electronic Power Meter</h2><div class="faq"><details open><summary>What Modbus registers does the Eaton IQ 250 / IQ 260 Electronic Power Meter have?</summary><p>This map lists 97 registers: 97 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each map row prints a hex address and a decimal register. The hex column is the wire address; the decimal column is one higher (the map&#x27;s own example: serial number at hex 0008 = register 9, entered as 40009 in a SCADA tool). Here &#x27;documented&#x27; is the decimal register and address = decimal minus 1.</p></details><details><summary>What byte order does the Eaton IQ 250 / IQ 260 Electronic Power Meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Eaton IQ 250 / IQ 260 Electronic Power Meter?</summary><p>Start with HR 999 Volts A-N (Volts A-N); HR 1011 Amps A (Amps A); HR 1017 Watts, 3-Ph total (Total watts); HR 1023 Power Factor, 3-Ph total (Total power factor); HR 1025 Frequency (Frequency); HR 2005 Positive Watts, 3-Ph, Average (Positive watt demand); HR 4500 Meter Status (Meter status (measurement state)).</p></details><details><summary>How do I enable Modbus control of the Eaton IQ 250 / IQ 260 Electronic Power Meter?</summary><p>Reads need no enabling. To change settings: write the password to Open Privileged Command Session (21002), then Initiate Programmable Settings Update (21003), write the settings, use the checksum registers 21004/21005 (writing 21005 saves the settings to non-volatile memory), then write Terminate (21007), which restarts the meter. Reset commands (20000, 20001) take the password directly.</p></details><details><summary>Where is the official Eaton IQ 250 / IQ 260 Electronic Power Meter Modbus documentation?</summary><p>The source is Appendix B: IQ 250/260 Meter, IQ 250/260 Modbus Map (IB02601006E), published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf.</p></details></div>
<h2>More Eaton Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/h-max" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Eaton H-Max HVAC drive (embedded Modbus RTU / TCP)</h3><p>H-Max HVAC drives with the application described in application manual MN04008006E (January 2012).</p><div class="meta">36 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HMX, H-Max HVAC, HMX32, HMX34</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/pxm-1000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</h3><p>Eaton PXM 1000 series meters on the built-in RS-485 Modbus RTU port, per user manual MN150009EN (October 2018).</p><div class="meta">92 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: PXM 1000, PXM 1100, PXM 1200, PXM 1300, PXM1000, PXM1100, PXM1200, PXM1300, Power Xpert Meter 1000</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dg1-dh1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DG1 / DH1 drives (on-board Modbus RTU / TCP)</h3><p>PowerXL DG1 general-purpose and DH1 HVAC drives per PowerXL Series VFD Communication Manual MN040010EN (June 2018).</p><div class="meta">25 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DG1, DH1, PowerXL DG1, PowerXL DH1, DG1 general purpose drive, DH1 HVAC drive</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-datamanager-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via Datamanager (SunSpec meter model int+SF)</h3><p>An energy meter wired to a Fronius Datamanager (or Hybridmanager) over Modbus RTU and republished by it, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe multifunction meter (MF964)</h3><p>IME Nemo 96HDLe panel meter MF964 with RS-485, per protocol PR130 (software 5.08).</p><div class="meta">140 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF964, Nemo 96HDLe</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2 single-phase energy meter (2026 PRO line)</h3><p>PRO2-Mod (art. 1201) and PRO2-Mod-Ba (art. 1202, with RTC tariffs) from the 2026 PRO2 user manual version 1.3; the PRO2-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2-Mod-Ba, PRO2 1U AC 100A Mod T MID, PRO2 1U AC 100A Mod T Ba MID, 1201, 1202</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 509 power analyser (Modbus RTU)</h3><p>UMG 509 (the original, non-PRO model), per Modbus address list 1.059.004.2.d. For the UMG 509-PRO use its own map.</p><div class="meta">84 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG509, UMG 509, Janitza UMG509</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-605-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 605-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 605-PRO from firmware release 5.028, per address list 1.038.009.7.h (09/2022).</p><div class="meta">73 registers &middot; 2 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG605-PRO, UMG 605PRO, UMG605PRO, Janitza UMG 605</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ifc-100" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>KROHNE IFC 100 electromagnetic flow converter (Modbus RTU)</h3><p>IFC 100 signal converter with the Modbus option, supplementary instructions 4001410101 R01 (08/2014).</p><div class="meta">63 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: IFC100, IFC 100 Modbus, KROHNE IFC 100</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/iq250-260-and-pxm2k-modbus-register-map-ib02601006e.pdf" rel="nofollow noopener" target="_blank">Appendix B: IQ 250/260 Meter, IQ 250/260 Modbus Map &middot; IB02601006E</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
