<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton PXM 1000 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Eaton PXM 1000 Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/eaton/pxm-1000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Eaton PXM 1000 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Eaton PXM 1000 Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/eaton/pxm-1000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton PXM 1000 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Eaton PXM 1000 Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000",
   "name": "Eaton PXM 1000 Modbus Register List & Map | Easy Modbus",
   "description": "Eaton PXM 1000 Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000#dataset",
   "name": "Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus register map",
   "description": "The PXM 1000 series are compact multifunction power and energy meters with a built-in RS-485 port running Modbus RTU (DNP3.0 selectable) and optional plug-in I/O and communication modules. Live readings are IEEE floats in holding registers from 4000H, energy counters are 32-bit integers, and setup values are 16-bit words from 0FFDH. This map covers the comm and CT settings, status, voltages, currents, powers, power factor, demand, energy, THD, phase angles and the first I/O module's inputs and relays. Eaton PXM 1000 Modbus register map: 92 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000",
   "keywords": [
    "Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus register map",
    "Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus registers",
    "Eaton Modbus map",
    "PXM 1000 Modbus register map",
    "PXM 1100 Modbus register map",
    "PXM 1200 Modbus register map",
    "PXM 1300 Modbus register map",
    "PXM1000 Modbus register map",
    "PXM1100 Modbus register map",
    "PXM1200 Modbus register map",
    "PXM1300 Modbus register map",
    "Power Xpert Meter 1000 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PXM 1000 User Manual",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 92 registers: 4 coils, 6 discrete inputs, 82 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints register addresses in hex (4000H, 1001H). They go on the wire unchanged: its read example for frequency at 4000H sends start address bytes 40 00. Relays and digital inputs start at 0000H."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 16384 Frequency (Frequency (4000H)); HR 16386 Phase Voltage V1 (Phase voltage V1 (4002H)); HR 16402 Current I1 (Current I1 (4012H)); HR 16418 System Power Psum (Total active power (4022H)); HR 16442 System Power Factor PFsum (System power factor (403AH)); HR 16456 Energy IMP (Imported active energy (4048H)); HR 4125 Basic Parameter Mode (Basic Parameter Mode, set to 1 for primary values (101DH))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is the default protocol on the built-in RS-485 port (0FFEH = 0). Settings are written with function 16 (10H); one write may only touch registers inside a single settings region. To get primary-unit readings, write 1 to Basic Parameter Mode (101DH). This write is refused while the meter is sealed."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PXM 1000 User Manual (MN150009EN), revision 2018-10, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)",
     "item": "https://easymodbus.com/modbus-register-maps/eaton/pxm-1000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/eaton/">Eaton</a></li><li aria-current="page">Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Eaton</span> Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>The PXM 1000 series are compact multifunction power and energy meters with a built-in RS-485 port running Modbus RTU (DNP3.0 selectable) and optional plug-in I/O and communication modules. Live readings are IEEE floats in holding registers from 4000H, energy counters are 32-bit integers, and setup values are 16-bit words from 0FFDH. This map covers the comm and CT settings, status, voltages, currents, powers, power factor, demand, energy, THD, phase angles and the first I/O module&#x27;s inputs and relays.</p>
<p>This page lists <strong>92 Modbus registers</strong> for the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) &mdash; 34 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Eaton&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>92 (34 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>PXM 1000, PXM 1100, PXM 1200, PXM 1300, PXM1000, PXM1100, PXM1200, PXM1300, Power Xpert Meter 1000</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf" rel="nofollow noopener" target="_blank">PXM 1000 User Manual &middot; MN150009EN &middot; rev. 2018-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/eaton/pxm-1000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/eaton/pxm-1000.json">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</h2>
<div class="answer"><b>Integration in brief</b><p>Over RS-485 at the default 19200 baud, 8N1, address 1, read holding registers 4000H-403BH with function 03 to get frequency, voltages, currents, powers and power factor as big-endian floats; read 4048H-4059H for energy. Set Basic Parameter Mode 101DH to 1 first so the readings come back in primary units.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-16384">HR 16384</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency (4000H)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16386">HR 16386</a></td><td class="n">Phase Voltage V1</td><td class="f">FLOAT32 ABCD</td><td>Phase voltage V1 (4002H)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16402">HR 16402</a></td><td class="n">Current I1</td><td class="f">FLOAT32 ABCD</td><td>Current I1 (4012H)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16418">HR 16418</a></td><td class="n">System Power Psum</td><td class="f">FLOAT32 ABCD</td><td>Total active power (4022H)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16442">HR 16442</a></td><td class="n">System Power Factor PFsum</td><td class="f">FLOAT32 ABCD</td><td>System power factor (403AH)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16456">HR 16456</a></td><td class="n">Energy IMP</td><td class="f">UINT32 ABCD</td><td>Imported active energy (4048H)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4125">HR 4125</a></td><td class="n">Basic Parameter Mode</td><td class="f">UINT16</td><td>Basic Parameter Mode, set to 1 for primary values (101DH)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is the default protocol on the built-in RS-485 port (0FFEH = 0). Settings are written with function 16 (10H); one write may only touch registers inside a single settings region. To get primary-unit readings, write 1 to Basic Parameter Mode (101DH). This write is refused while the meter is sealed.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are printed in hex and are the wire addresses (4000H = 16384 decimal).</li><li>32-bit floats and Dwords are high word first.</li><li>By default the 4000H measurement block returns secondary-side values; switch 101DH to Primary or multiply by the PT and CT ratios.</li><li>If Energy Display Mode (1019H) is switched to Secondary, the energy registers hold secondary-side energy in 0.001 steps instead of primary energy in 0.1 steps.</li><li>Function 16 writes must stay inside one settings region (for example system parameters 0FFDH-101DH).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the address (S01), baud rate and parity on the meter&#x27;s System Settings pages or via registers 1001H, 1002H and 0FFFH.</li><li>Built-in port defaults: address 1, 19200 baud, no parity with one stop bit (NON1).</li><li>Parity options are Even, Odd, NON2 (no parity, two stop bits) and NON1 (no parity, one stop bit).</li><li>If an Ethernet or PROFIBUS module is used on the second port, the manual requires 38400 baud and NON1 for that port.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>When the meter&#x27;s Seal is closed (101FH = 0x0A), setup registers such as wiring, CT, 1019H, 101DH and the energy presets are blocked over Modbus, and 101EH bits 0/1 can also lock the communication settings.</li><li>Clear commands only act on the documented magic value: 1 for demand, run time and energy, 0x0A for max/min.</li></ul>
</section>
<h2 id="registers">Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>6</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>82</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">92 of 92 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">Relay1</td><td class="d">Relay on module PXM1K-11; read with FC01, switch with FC05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Relay2</td><td class="d">Relay on module PXM1K-11; read with FC01, switch with FC05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">Relay3</td><td class="d">Relay on module PXM1K-31; read with FC01, switch with FC05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">Relay4</td><td class="d">Relay on module PXM1K-31; read with FC01, switch with FC05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">DI1</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">DI2</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">DI3</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">DI4</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 0004H</small></td><td class="n">DI5</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 0005H</small></td><td class="n">DI6</td><td class="d">Digital input on I/O module PXM1K-11; 0 if module absent.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4093<small>doc 0ffdH</small></td><td class="n">Frequency</td><td class="d">Nominal frequency setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 50 Hz; 1 = 60 Hz; 2 = 400 Hz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4094<small>doc 0ffdH (printed; 0FFEH per the manual&#x27;s notes)</small></td><td class="n">First Communication Protocol</td><td class="d">Protocol on the built-in RS-485 port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus; 1 = DNP3.0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4095<small>doc 0fffH</small></td><td class="n">Parity Setting1</td><td class="d">Built-in RS-485 parity and stop bits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 1001H</small></td><td class="n">Communication Address</td><td class="d">Modbus address 1-247 on the built-in port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4098<small>doc 1002H</small></td><td class="n">Baud Rate</td><td class="d">Built-in RS-485 baud rate, 1200-38400.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>bps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 1003H</small></td><td class="n">Voltage Input Wiring Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3LN; 1 = 1LN; 2 = 2LL; 3 = 3LL; 4 = 1LL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 1004H</small></td><td class="n">Current Input Wiring Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3CT; 1 = 1CT; 2 = 2CT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 1008H</small></td><td class="n">CT1</td><td class="d">CT primary rating, 1-50000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 1009H</small></td><td class="n">CT2</td><td class="d">CT secondary: 1 or 5 (A); 333, 100 or 80-200 for mV, Rogowski or mA CTs.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109<small>doc 100DH</small></td><td class="n">Demand Slid Window Time</td><td class="d">Demand window, 1-30 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110<small>doc 100EH</small></td><td class="n">Demand Calculating Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Sliding window; 2 = Thermal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111<small>doc 100FH</small></td><td class="n">Clear Demand Memory</td><td class="d">Write 1 to clear demand memory.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 1010H</small></td><td class="n">Max/Min Clear</td><td class="d">Write 0x0A to clear max/min records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 1011H</small></td><td class="n">Run Time Clear</td><td class="d">Write 1 to clear the run-time counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4117<small>doc 1015H</small></td><td class="n">VAR/PF Convention</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = IEC; 1 = IEEE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 1016H</small></td><td class="n">Energy Clear</td><td class="d">Write 1 to clear the energy counters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4119<small>doc 1017H</small></td><td class="n">Energy Calculating Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fundamental; 1 = Full-wave (true RMS)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4121<small>doc 1019H</small></td><td class="n">Energy Display Mode</td><td class="d">Selects primary or secondary scaling of the energy registers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Primary; 1 = Secondary</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4125<small>doc 101DH</small></td><td class="n">Basic Parameter Mode</td><td class="d">Selects primary or secondary values in the 4000H measurement block.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Secondary; 1 = Primary</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4142<small>doc 102EH</small></td><td class="n">System Status</td><td class="d">New-event flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = New alarm; bit 1 = New SOE record</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4143<small>doc 102FH</small></td><td class="n">Baud Rate 2</td><td class="d">Baud rate of the second (module) port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>bps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4144<small>doc 1030H</small></td><td class="n">Parity Setting 2</td><td class="d">Parity of the second (module) port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4145<small>doc 1031H</small></td><td class="n">Communication Address2</td><td class="d">Address of the second (module) port, 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4148<small>doc 1034H (High) / 1035H (Low)</small></td><td class="n">Run Time</td><td class="d">Run-time counter; high word at 1034H, low word at 1035H.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4150<small>doc 1036H</small></td><td class="n">Expanded IO Modules Connecting Status</td><td class="d">1 = module connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PXM1K-11; bit 1 = PXM1K-12; bit 2 = PXM1K-21; bit 3 = PXM1K-22; bit 4 = PXM1K-31; bit 5 = PXM1K-32</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16384<small>doc 4000H~4001H</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16386<small>doc 4002H~4003H</small></td><td class="n">Phase Voltage V1</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 4004H~4005H</small></td><td class="n">Phase Voltage V2</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16390<small>doc 4006H~4007H</small></td><td class="n">Phase Voltage V3</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16392<small>doc 4008H~4009H</small></td><td class="n">Average Voltage Vavg</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16394<small>doc 400AH~400BH</small></td><td class="n">Line Voltage V12</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16396<small>doc 400CH~400DH</small></td><td class="n">Line Voltage V23</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16398<small>doc 400EH~400FH</small></td><td class="n">Line Voltage V31</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16400<small>doc 4010H~4011H</small></td><td class="n">Average Line Voltage Vlavg</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16402<small>doc 4012H~4013H</small></td><td class="n">Current I1</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16404<small>doc 4014H~4015H</small></td><td class="n">Current I2</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16406<small>doc 4016H~4017H</small></td><td class="n">Current I3</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16408<small>doc 4018H~4019H</small></td><td class="n">Average Current Iavg</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16410<small>doc 401AH~401BH</small></td><td class="n">Neutral Current In</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16412<small>doc 401CH~401DH</small></td><td class="n">Phase A Power Pa</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16414<small>doc 401EH~401FH</small></td><td class="n">Phase B Power Pb</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16416<small>doc 4020H~4021H</small></td><td class="n">Phase C Power Pc</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16418<small>doc 4022H~4023H</small></td><td class="n">System Power Psum</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16420<small>doc 4024H~4025H</small></td><td class="n">Phase A Reactive Power Qa</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16422<small>doc 4026H~4027H</small></td><td class="n">Phase B Reactive Power Qb</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16424<small>doc 4028H~4029H</small></td><td class="n">Phase C Reactive Power Qc</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16426<small>doc 402AH~402BH</small></td><td class="n">System Reactive Power Qsum</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16428<small>doc 402CH~402DH</small></td><td class="n">Phase A Apparent Power Sa</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16430<small>doc 402EH~402FH</small></td><td class="n">Phase B Apparent Power Sb</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16432<small>doc 4030H~4031H</small></td><td class="n">Phase C Apparent Power Sc</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16434<small>doc 4032H~4033H</small></td><td class="n">System Apparent Power Ssum</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16436<small>doc 4034H~4035H</small></td><td class="n">Phase A Power Factor PFa</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16438<small>doc 4036H~4037H</small></td><td class="n">Phase B Power Factor PFb</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16440<small>doc 4038H~4039H</small></td><td class="n">Phase C Power Factor PFc</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16442<small>doc 403AH~403BH</small></td><td class="n">System Power Factor PFsum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16444<small>doc 403CH~403DH</small></td><td class="n">Voltage Unbalance Factor U_unbl</td><td class="d">Register holds a fraction; percent = value x 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16446<small>doc 403EH~403FH</small></td><td class="n">Current Unbalance Factor I_unbl</td><td class="d">Register holds a fraction; percent = value x 100.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16450<small>doc 4042H~4043H</small></td><td class="n">Power Demand</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16452<small>doc 4044H~4045H</small></td><td class="n">Reactive Power Demand</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16454<small>doc 4046H~4047H</small></td><td class="n">Apparent Power Demand</td><td class="d">Secondary-side unless Basic Parameter Mode (101DH) = 1.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16456<small>doc 4048H~4049H</small></td><td class="n">Energy IMP</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16458<small>doc 404AH~404BH</small></td><td class="n">Energy EXP</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16460<small>doc 404CH~404DH</small></td><td class="n">Reactive Energy IMP</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16462<small>doc 404EH~404FH</small></td><td class="n">Reactive Energy EXP</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16464<small>doc 4050H~4051H</small></td><td class="n">Energy TOTAL</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16466<small>doc 4052H~4053H</small></td><td class="n">Energy NET</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16468<small>doc 4054H~4055H</small></td><td class="n">Reactive Energy TOTAL</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16470"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16470<small>doc 4056H~4057H</small></td><td class="n">Reactive Energy NET</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16472<small>doc 4058H~4059H</small></td><td class="n">Apparent Energy</td><td class="d">Primary, 0.1 steps at default 1019H = 0; secondary-side 0.001 steps if 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16474<small>doc 405AH</small></td><td class="n">THD of V1 (V12)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16475<small>doc 405BH</small></td><td class="n">THD of V2 (V31)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16476<small>doc 405CH</small></td><td class="n">THD of V3 (V23)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16477<small>doc 405DH</small></td><td class="n">Average THD_V</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16478<small>doc 405EH</small></td><td class="n">THD_I1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16479<small>doc 405FH</small></td><td class="n">THD_I2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16480<small>doc 4060H</small></td><td class="n">THD_I3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16481<small>doc 4061H</small></td><td class="n">Average THD_I</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17056<small>doc 42A0H</small></td><td class="n">Phase angle V2 to V1 (V23 to V12)</td><td class="d">Range 0-360.0 degrees.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17057<small>doc 42A1H</small></td><td class="n">Phase angle V3 to V1 (V31 to V12)</td><td class="d">Range 0-360.0 degrees.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17058<small>doc 42A2H</small></td><td class="n">Phase angle I1 to V1 (V12)</td><td class="d">Range 0-360.0 degrees.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17059<small>doc 42A3H</small></td><td class="n">Phase angle I2 to V1 (V12)</td><td class="d">Range 0-360.0 degrees.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17060<small>doc 42A4H</small></td><td class="n">Phase angle I3 to V1 (V12)</td><td class="d">Range 0-360.0 degrees.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>IMPORTANT - primary vs secondary: the 4000H measurement block (voltages, currents, powers and power demand) holds real primary values only when Basic Parameter Mode (101DH) = 1. The manual&#x27;s default is 0 = Secondary, where voltages must be multiplied by PT1/PT2, currents by CT1/CT2 and powers by both (use CT2 = 5 only for a 5 A CT secondary, otherwise 1). Every affected register says so; scale 1 and the units here assume Primary mode. Frequency, power factor and unbalance are not affected.</li><li>Word order: the manual defines Dword as high word first, and its function-03 example returns frequency 4000H-4001H as 42 48 00 00 (50.00 Hz) with the high word in the first register. Its function-16 energy example writes 0A9D then 4089. All 32-bit values here are ABCD.</li><li>Left out: current demand 4600H-4605H. Its table gives only the secondary formula with format code F1 and does not say whether Basic Parameter Mode (101DH) applies, so its scaling is ambiguous.</li><li>Energy registers 4048H-4059H: scale 0.1 kWh / kvarh / kVAh applies to primary energy (format codes F4-F6), which is the default Energy Display Mode (1019H = 0). If 1019H is set to 1 (Secondary) the same registers hold secondary energy in 0.001 units (F7-F9). The manual prints the apparent energy unit as kVA; kVAh is used here.</li><li>The system-parameter table prints address 0ffdH twice (Frequency and First Communication Protocol). The manual&#x27;s notes and its sealed-parameter table both put the protocol at 0FFEH, so Frequency is kept at 0FFDH and the protocol at 0FFEH.</li><li>Left out: PT1 (1005H, printed as a 32-bit &#x27;Unit 32&#x27; with a one-decimal range but no stated scaling) and PT2 (1007H, a word with a one-decimal default of 220.0 but no stated scaling). The PT ratio still matters when Basic Parameter Mode is Secondary.</li><li>Left out: password (1000H), the 100 ms refresh block 3000H (always secondary values, duplicates 4000H), the standard-register block 2000H (duplicates), the load-characteristic register 4040H (an ASCII code stored in a float), individual harmonics, max/min records with timestamps, sequence components, alarm, SOE and data-log blocks, per-phase energy (4620H-463DH), pulse counters and analog I/O.</li><li>Digital inputs DI7-DI28 and relays 5-8 follow the same pattern on further I/O modules (see manual Tables 76-77); only the first modules&#x27; points are listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</h2><div class="faq"><details open><summary>What Modbus registers does the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) have?</summary><p>This map lists 92 registers: 4 coils, 6 discrete inputs, 82 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints register addresses in hex (4000H, 1001H). They go on the wire unchanged: its read example for frequency at 4000H sends start address bytes 40 00. Relays and digital inputs start at 0000H.</p></details><details><summary>What byte order does the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)?</summary><p>Start with HR 16384 Frequency (Frequency (4000H)); HR 16386 Phase Voltage V1 (Phase voltage V1 (4002H)); HR 16402 Current I1 (Current I1 (4012H)); HR 16418 System Power Psum (Total active power (4022H)); HR 16442 System Power Factor PFsum (System power factor (403AH)); HR 16456 Energy IMP (Imported active energy (4048H)); HR 4125 Basic Parameter Mode (Basic Parameter Mode, set to 1 for primary values (101DH)).</p></details><details><summary>How do I enable Modbus control of the Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)?</summary><p>Modbus RTU is the default protocol on the built-in RS-485 port (0FFEH = 0). Settings are written with function 16 (10H); one write may only touch registers inside a single settings region. To get primary-unit readings, write 1 to Basic Parameter Mode (101DH). This write is refused while the meter is sealed.</p></details><details><summary>Where is the official Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300) Modbus documentation?</summary><p>The source is PXM 1000 User Manual (MN150009EN), revision 2018-10, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf.</p></details></div>
<h2>More Eaton Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eaton/h-max" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Eaton H-Max HVAC drive (embedded Modbus RTU / TCP)</h3><p>H-Max HVAC drives with the application described in application manual MN04008006E (January 2012).</p><div class="meta">36 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HMX, H-Max HVAC, HMX32, HMX34</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/iq-250-260" data-row><span class="k">Power meter</span><h3>Eaton IQ 250 / IQ 260 Electronic Power Meter</h3><p>Eaton IQ 250 and IQ 260 meters (including the L logging versions), Modbus map Appendix B of IB02601006E.</p><div class="meta">97 registers &middot; 19 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dg1-dh1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DG1 / DH1 drives (on-board Modbus RTU / TCP)</h3><p>PowerXL DG1 general-purpose and DH1 HVAC drives per PowerXL Series VFD Communication Manual MN040010EN (June 2018).</p><div class="meta">25 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DG1, DH1, PowerXL DG1, PowerXL DH1, DG1 general purpose drive, DH1 HVAC drive</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</h3><p>A Fronius Smart Meter wired to a GEN24 or Tauro inverter over Modbus RTU and republished by the inverter over Modbus TCP, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle-rogowski" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</h3><p>IME Nemo 96HDLe for Rogowski coils, code KRNEMOHD, per protocol PR139 (software 1.03).</p><div class="meta">139 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOHD</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2-mod-v2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2-Mod single-phase energy meter (PRO2 series, manual 2.18-6)</h3><p>PRO2-Mod of the PRO2 series (PRO2-S/-2T/-Mb/-Mod), register map of user manual version 2.18-6.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2 Mod, PRO2 MID, inepro PRO2 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 509-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 509-PRO per Modbus address list 1.059.004.2.n (06/2024).</p><div class="meta">81 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG509-PRO, UMG 509PRO, UMG509PRO, Janitza UMG 509</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96-s2" data-row><span class="k">Power meter (energy analyser)</span><h3>Janitza UMG 96-S2 energy analyser (serial Modbus)</h3><p>UMG 96-S2 energy analyser, per address list 2.062.026.1.b (10/2019).</p><div class="meta">61 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96-S2, UMG 96 S2, UMG96S2, Janitza UMG96-S2</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/mfc-300" data-row><span class="k">Sensor (Coriolis mass flowmeter)</span><h3>KROHNE MFC 300 Coriolis mass flow converter (Modbus RTU)</h3><p>MFC 300 converter with the Modbus option, supplementary instructions 4000744801 R01 (11/2009).</p><div class="meta">68 registers &middot; 50 writable &middot; RTU</div><span class="sr-only"> Also known as: MFC300, KROHNE MFC 300</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-1000/power-xpert-meter-1000-user-manual-mn15009en.pdf" rel="nofollow noopener" target="_blank">PXM 1000 User Manual &middot; MN150009EN &middot; rev. 2018-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
