<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ebm-papst MODBUS Lite EC fan Modbus Register Map | Easy Modbus</title>
<meta name="description" content="ebm-papst MODBUS Lite EC fan Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ebm-papst MODBUS Lite EC fan Modbus Register Map | Easy Modbus">
<meta property="og:description" content="ebm-papst MODBUS Lite EC fan Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ebm-papst MODBUS Lite EC fan Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="ebm-papst MODBUS Lite EC fan Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans",
   "url": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans",
   "name": "ebm-papst MODBUS Lite EC fan Modbus Register Map | Easy Modbus",
   "description": "ebm-papst MODBUS Lite EC fan Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans#dataset",
   "name": "ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus register map",
   "description": "ebm-papst EC fans with MODBUS Lite electronics expose a common Modbus RTU parameter set on RS485. Live values (speed, status and warning bits, DC-link voltage/current, temperatures, power) are input registers from D000; settings such as set-value source, set value, control mode, address and serial format are holding registers. Speed, voltage, current and power are scaled against per-fan reference registers, so read those first. ebm-papst MODBUS Lite EC fan Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans",
   "keywords": [
    "ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus register map",
    "ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus registers",
    "ebm-papst Modbus map",
    "MODBUS Lite V5.01 Modbus register map",
    "ebm-papst RadiCal Modbus Modbus register map",
    "ebm-papst RadiPac Modbus Modbus register map",
    "ebm-papst series 84 Lite Modbus register map",
    "ebm-papst series 112 Lite Modbus register map",
    "ebm-papst series 150 Lite Modbus register map",
    "ebm-papst series 200 Lite Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MODBUS parameters ebm-papst series 84 / 112 / 150 / 200 Lite (MODBUS Lite Basic Functionality V5.01)",
    "url": "https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf",
    "author": {
     "@type": "Organization",
     "name": "ebm-papst"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)",
    "description": "Air handler (EC fan)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 33 registers: 17 input registers, 16 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and are the register address sent in the frame; the manual's own example telegrams write D149 as bytes D1 49 and trigger Adopt parameters with 06 D0 00. Input and holding registers both start at D000 but are separate tables."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 53264 Actual speed (Actual speed (scaled by nMax)); IR 53265 Motor status (Motor status / error bits); IR 53266 Warning (Warning bits); IR 53281 Current power (Current power); HR 53249 Default set value (Set value from Modbus); HR 53505 Source set value (Set value source (1 = RS485)); HR 53529 Maximum speed (nMax) (Maximum speed reference)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write Source set value D101 = 1 (RS485) so the fan follows Default set value D001 instead of the 0-10 V input."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A fail-safe function can apply a separate set value and running direction when the Modbus connection breaks (sections 2.35-2.38 of the source); it is not mapped here."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MODBUS parameters ebm-papst series 84 / 112 / 150 / 200 Lite (MODBUS Lite Basic Functionality V5.01) (V5.01), published free by ebm-papst at https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ebm-papst",
     "item": "https://easymodbus.com/modbus-register-maps/ebm-papst/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EC fans with MODBUS Lite (series 84/112/150/200 Lite)",
     "item": "https://easymodbus.com/modbus-register-maps/ebm-papst/modbus-lite-ec-fans"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ebm-papst/">ebm-papst</a></li><li aria-current="page">EC fans with MODBUS Lite (series 84/112/150/200 Lite)</li></ol>
<p class="eyebrow">Air handler (EC fan) &middot; Modbus register map</p><h1><span class="mfr">ebm-papst</span> EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ebm-papst EC fans with MODBUS Lite electronics expose a common Modbus RTU parameter set on RS485. Live values (speed, status and warning bits, DC-link voltage/current, temperatures, power) are input registers from D000; settings such as set-value source, set value, control mode, address and serial format are holding registers. Speed, voltage, current and power are scaled against per-fan reference registers, so read those first.</p>
<p>This page lists <strong>33 Modbus registers</strong> for the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ebm-papst&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ebm-papst/">ebm-papst</a></dd></div><div><dt>Model</dt><dd>EC fans with MODBUS Lite (series 84/112/150/200 Lite)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (EC fan)</a></dd></div><div><dt>Registers</dt><dd>33 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Firmware</dt><dd>MODBUS Lite specification V5.01</dd></div><div><dt>Also known as</dt><dd>MODBUS Lite V5.01, ebm-papst RadiCal Modbus, ebm-papst RadiPac Modbus, ebm-papst series 84 Lite, ebm-papst series 112 Lite, ebm-papst series 150 Lite, ebm-papst series 200 Lite</dd></div><div><dt>Source document</dt><dd><a href="https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf" rel="nofollow noopener" target="_blank">MODBUS parameters ebm-papst series 84 / 112 / 150 / 200 Lite (MODBUS Lite Basic Functionality V5.01) &middot; V5.01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ebm-papst/modbus-lite-ec-fans.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ebm-papst/modbus-lite-ec-fans.json">JSON</a>
  <a class="btn" href="https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)</h2>
<div class="answer"><b>Integration in brief</b><p>Read D119 (nMax) and D1A0/D1A1 once, then poll input registers D010-D021 with function 04. To run the fan from Modbus set D101 = 1 and write the set value to holding register D001.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-53264">IR 53264</a></td><td class="n">Actual speed</td><td class="f">UINT16</td><td>Actual speed (scaled by nMax)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-53265">IR 53265</a></td><td class="n">Motor status</td><td class="f">BITMAP16</td><td>Motor status / error bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-53266">IR 53266</a></td><td class="n">Warning</td><td class="f">BITMAP16</td><td>Warning bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-53281">IR 53281</a></td><td class="n">Current power</td><td class="f">UINT16</td><td>Current power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-53249">HR 53249</a></td><td class="n">Default set value</td><td class="f">UINT16</td><td>Set value from Modbus</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-53505">HR 53505</a></td><td class="n">Source set value</td><td class="f">UINT16</td><td>Set value source (1 = RS485)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-53529">HR 53529</a></td><td class="n">Maximum speed (nMax)</td><td class="f">UINT16</td><td>Maximum speed reference</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Write Source set value D101 = 1 (RS485) so the fan follows Default set value D001 instead of the 0-10 V input.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>A fail-safe function can apply a separate set value and running direction when the Modbus connection breaks (sections 2.35-2.38 of the source); it is not mapped here.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Do not enable Save set value (D103) if D001 is written often; the EEPROM allows about 100,000 writes.</li><li>The 4 least significant bits of the set value are ignored.</li><li>New baud/parity settings only apply after &#x27;Adopt parameters&#x27; (D000 bit 1), a reset or power cycle.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Recommended/standard serial format: 19200 baud, 8E1. Changing D149/D14A needs at least customer-level password.</li><li>Emergency function: after 10 bad telegrams the fan falls back to 19200 8E1, after 10 more to 2400 8E1, which helps find an unknown setting.</li><li>Fan address is set in D100 (1-247).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Input and holding registers overlap in address (both from D000); use function 04 for live values and 03 for settings.</li><li>Selecting 8N1 breaks the 11-bit frame rule of the Modbus serial specification; prefer 8E1 or 8N2.</li></ul>
</section>
<h2 id="registers">ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>17</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>16</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">33 of 33 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-53248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53248<small>doc D000</small></td><td class="n">Identification</td><td class="d">Electronics/protocol type code; see the identification table in the source.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53249"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53249<small>doc D001</small></td><td class="n">Maximum number of bytes</td><td class="d">Largest telegram the fan accepts.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53250"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53250<small>doc D002</small></td><td class="n">Software name of bus controller</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53251"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53251<small>doc D003</small></td><td class="n">Software version of bus controller</td><td class="d">Version in the low byte; high byte is 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53264<small>doc D010</small></td><td class="n">Actual speed</td><td class="d">rpm = raw x nMax / 64000, where nMax is Maximum speed (D119). Capped at 0xFFF0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53265"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53265<small>doc D011</small></td><td class="n">Motor status</td><td class="d">Errors currently detected; FB is set with every error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = PHA: phase failure / mains undervoltage; bit 2 = TFE: power module overheated; bit 4 = FB: fan bad (general error); bit 5 = TFM: motor overheated; bit 6 = HLL: Hall sensor error; bit 7 = BLK: locked motor; bit 12 = UzLow: DC-link undervoltage</td></tr>
<tr data-row data-type="input_register" id="r-ir-53266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53266<small>doc D012</small></td><td class="n">Warning</td><td class="d">Pre-alarm conditions.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = I_Limit: current limitation; bit 2 = P_Limit: power limitation; bit 3 = TE_high: output stage temperature high; bit 4 = TM_high: motor temperature high; bit 5 = TEI_high: interior electronics temperature high; bit 6 = UzLow: DC-link voltage low; bit 7 = Brake: braking against external drive; bit 9 = n_Low: speed below running-monitor limit; bit 10 = Cable break at analogue set value input; bit 12 = UzHigh: DC-link voltage high; bit 13 = nGrenz: limiting speed exceeded; bit 14 = UeHigh: supply voltage high; bit 15 = LRF: shedding function active</td></tr>
<tr data-row data-type="input_register" id="r-ir-53267"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53267<small>doc D013</small></td><td class="n">DC-link voltage</td><td class="d">V = raw x reference Uz (D1A0) / 256.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53268<small>doc D014</small></td><td class="n">DC-link current</td><td class="d">A = raw x reference Iz (D1A1) / 256.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53270"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53270<small>doc D016</small></td><td class="n">Motor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53271"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53271<small>doc D017</small></td><td class="n">Interior electronics temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53272"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53272<small>doc D018</small></td><td class="n">Current direction of rotation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Anti-clockwise; 1 = Clockwise</td></tr>
<tr data-row data-type="input_register" id="r-ir-53273"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53273<small>doc D019</small></td><td class="n">Current modulation level</td><td class="d">Percent = raw x 100 / 65536.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0015258789</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53274"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53274<small>doc D01A</small></td><td class="n">Current set value</td><td class="d">Speed control: rpm = raw x nMax / 64000, where nMax is Maximum speed (D119). PWM control: % = raw x 100 / 65536.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53275"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53275<small>doc D01B</small></td><td class="n">Sensor actual value</td><td class="d">Voltage at the analogue input = raw x 10 / 65536.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0001525879</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53277"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53277<small>doc D01D</small></td><td class="n">Current parameter set</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Parameter set 1; 1 = Parameter set 2</td></tr>
<tr data-row data-type="input_register" id="r-ir-53281"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53281<small>doc D021</small></td><td class="n">Current power</td><td class="d">W = raw x reference Uz x reference Iz / 65536.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53248<small>doc D000</small></td><td class="n">Reset</td><td class="d">Bits clear themselves once executed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = User software reset (communication kept); bit 1 = Adopt parameters (EEPROM to RAM); bit 2 = Reset errors; bit 3 = Full software reset (comms drop for seconds)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53249<small>doc D001</small></td><td class="n">Default set value</td><td class="d">Set value when source is RS485. Speed: raw = rpm x 64000 / nMax; PWM: raw = % x 65536 / 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53257<small>doc D009</small></td><td class="n">Operating hours counter</td><td class="d">Stops at 65535. Only ebm-papst level may write it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53258<small>doc D00A</small></td><td class="n">Operating minutes counter</td><td class="d">Only ebm-papst level may write it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53504<small>doc D100</small></td><td class="n">Fan address</td><td class="d">1-247, low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53505<small>doc D101</small></td><td class="n">Source set value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Analogue input 0-10 V; 1 = RS485 (default set value D001)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53506<small>doc D102</small></td><td class="n">Preferred running direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Anti-clockwise; 1 = Clockwise</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53507<small>doc D103</small></td><td class="n">Save set value</td><td class="d">1 also stores D001 in EEPROM (limited to 100,000 writes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not stored (fan stopped after reset); 1 = Stored in EEPROM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53509<small>doc D105</small></td><td class="n">Internal parameter set</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Parameter set 1; 1 = Parameter set 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53510<small>doc D106</small></td><td class="n">Control mode (parameter set 1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Closed-loop speed control; 2 = Open-loop PWM control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53511<small>doc D107</small></td><td class="n">Control mode (parameter set 2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Closed-loop speed control; 2 = Open-loop PWM control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53529"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53529<small>doc D119</small></td><td class="n">Maximum speed (nMax)</td><td class="d">Reference for all speed values (64000 = nMax).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53577<small>doc D149</small></td><td class="n">Transfer rate</td><td class="d">Applied after Adopt parameters/Reset or power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200 (recommended); 5 = 38400; 6 = 57600; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53578<small>doc D14A</small></td><td class="n">Parity configuration</td><td class="d">Applied after Adopt parameters/Reset or power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8E1 (recommended); 1 = 8O1; 2 = 8N2; 3 = 8N1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53664"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53664<small>doc D1A0</small></td><td class="n">Reference value of DC-link voltage</td><td class="d">Raw x 20 mV; used to scale D013 and D021.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.02</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53665"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53665<small>doc D1A1</small></td><td class="n">Reference value of DC-link current</td><td class="d">Raw x 2 mA; used to scale D014 and D021.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.002</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Encoding: the document states parameters are big endian (high byte first). All registers listed here are single 16-bit values.</li><li>Speed values use 64000 = Maximum speed (D119); DC-link voltage and current use reference values D1A0 (20 mV steps) and D1A1 (2 mA steps); power uses both. Those registers carry raw values with scale 1 and the formula in the description.</li><li>Bit positions in Motor status (D011), Warning (D012) and Reset (D000) were read from the column layout of the encoding tables (MSB = bits 15-8, LSB = bits 7-0).</li><li>Left out: module temperature (D015) because the document gives no signed/unsigned format for it, unlike the motor and electronics temperatures; P/I factors, modulation limits, potentiometer curve, fail-safe, derating, error history, password, sensor scaling and production data.</li><li>Many holding registers need a password at a given authorisation level (write it to D002-D004); this map lists the customer-level settings an integrator normally touches.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)</h2><div class="faq"><details open><summary>What Modbus registers does the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) have?</summary><p>This map lists 33 registers: 17 input registers, 16 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and are the register address sent in the frame; the manual&#x27;s own example telegrams write D149 as bytes D1 49 and trigger Adopt parameters with 06 D0 00. Input and holding registers both start at D000 but are separate tables.</p></details><details><summary>What are the minimum Modbus registers to integrate the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)?</summary><p>Start with IR 53264 Actual speed (Actual speed (scaled by nMax)); IR 53265 Motor status (Motor status / error bits); IR 53266 Warning (Warning bits); IR 53281 Current power (Current power); HR 53249 Default set value (Set value from Modbus); HR 53505 Source set value (Set value source (1 = RS485)); HR 53529 Maximum speed (nMax) (Maximum speed reference).</p></details><details><summary>How do I enable Modbus control of the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)?</summary><p>Write Source set value D101 = 1 (RS485) so the fan follows Default set value D001 instead of the 0-10 V input.</p></details><details><summary>What happens when the ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) loses Modbus communication?</summary><p>A fail-safe function can apply a separate set value and running direction when the Modbus connection breaks (sections 2.35-2.38 of the source); it is not mapped here.</p></details><details><summary>Where is the official ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite) Modbus documentation?</summary><p>The source is MODBUS parameters ebm-papst series 84 / 112 / 150 / 200 Lite (MODBUS Lite Basic Functionality V5.01) (V5.01), published free by ebm-papst at https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/regin/corrigo" data-row><span class="k">Air handler controller</span><h3>Regin Corrigo ventilation controller (ventilation application 3.6)</h3><p>Regin Corrigo controllers running the pre-programmed ventilation (air handling unit) application, version 3.6 or later; not the heating or Exigo applications.</p><div class="meta">134 registers &middot; 45 writable &middot; RTU</div><span class="sr-only"> Also known as: Corrigo E, Corrigo ventilation, Corrigo E ventilation, Corrigo AHU controller</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac5-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC5 DG/DM/DT controller (Global HRglobal, HRup, HRflat, HRtotal, HRmural)</h3><p>Swegon (Global) TAC5 DG, DM and DT regulation boards with the SAT MODBUS (RTU) or SAT WIFI/ETHERNET (TCP) satellite; TAC5 + MODBUS TABLE Cid 050338 (2021-09-20). The TAC5 SC/F single-flow boards use other registers and are not covered.</p><div class="meta">91 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: TAC5 DG, TAC5 DM, TAC5 DT, Global HRglobal, Global HRup, Global HRflat, Global HRtotal, Global HRmural, SAT MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/watlow/ez-zone-pm" data-row><span class="k">Thermostat / temperature controller</span><h3>Watlow EZ-ZONE PM PID / limit / integrated controller (Modbus RTU)</h3><p>Watlow EZ-ZONE PM panel-mount controllers (PID, limit and integrated models) with Modbus RTU, per communications manual 0600-0056-0000 Rev. B (Nov 2007).</p><div class="meta">45 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: EZ-ZONE PM, EZ-ZONE PM Limit, EZ-ZONE PM Integrated</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf" rel="nofollow noopener" target="_blank">MODBUS parameters ebm-papst series 84 / 112 / 150 / 200 Lite (MODBUS Lite Basic Functionality V5.01) &middot; V5.01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
