<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Ecoforest ecoGEO / ecoAIR HP24 Modbus Register Map</title>
<meta name="description" content="Ecoforest ecoGEO / ecoAIR HP24 Modbus register map: 110 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Ecoforest ecoGEO / ecoAIR HP24 Modbus Register Map">
<meta property="og:description" content="Ecoforest ecoGEO / ecoAIR HP24 Modbus register map: 110 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Ecoforest ecoGEO / ecoAIR HP24 Modbus Register Map">
<meta name="twitter:description" content="Ecoforest ecoGEO / ecoAIR HP24 Modbus register map: 110 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24",
   "url": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24",
   "name": "Ecoforest ecoGEO / ecoAIR HP24 Modbus Register Map",
   "description": "Ecoforest ecoGEO / ecoAIR HP24 Modbus register map: 110 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24#dataset",
   "name": "Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus register map",
   "description": "Ecoforest's geothermal and air-source heat pumps expose the 'API HP Client' list over Modbus RTU on the BMS2 RS-485 port. Every value is a single 16-bit holding register with a fixed gain. This map covers status, alarms, compressor counters, humidity, service powers and the read/write BUS control and setpoint registers; temperature and pressure readings are left out because the manual does not state their sign. Ecoforest ecoGEO / ecoAIR HP24 Modbus register map: 110 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24",
   "keywords": [
    "Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus register map",
    "Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus registers",
    "Ecoforest Modbus map",
    "ecoGEO Modbus register map",
    "ecoGEO B&C Modbus register map",
    "ecoGEO HP Modbus register map",
    "ecoAIR Modbus register map",
    "AWD24 Modbus register map",
    "WWD24 Modbus register map",
    "WWC24 Modbus register map",
    "API HP24_V01.02 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "APIs BUS Client Manual (API HP Client manual)",
    "url": "https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf",
    "author": {
     "@type": "Organization",
     "name": "Ecoforest"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Ecoforest"
    },
    "category": "Heat pump"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 110 registers: 110 holding registers. 54 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in decimal and go on the wire unchanged: the manual's read example for outdoor temperature (address 2080) sends start register 08 20 hex, and the write example for heat pump status (2700) sends 0A 8C hex."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2045 Heat pump status (Heat pump on/off/emergency); HR 2065 Alarm level (Alarm level); HR 2066 Lock alarm code (Lock alarm code); HR 2030 DHW production mode status (DHW production status); HR 2700 Heat pump status command (Switch heat pump); HR 2705 DHW BUS control (DHW setpoint by BUS flag); HR 2720 DHW setpoint (DHW setpoint by BUS)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Installer menu > Installation > Remote control > BUS Control > enable. Check the BMS2 port settings (protocol 'MB Extended') in the same Remote control submenu. On the source manager BUS control is always on."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is APIs BUS Client Manual (API HP Client manual) (V03), revision 2024-12. Ecoforest doesn't publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Ecoforest",
     "item": "https://easymodbus.com/modbus-register-maps/ecoforest/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ecoforest/">Ecoforest</a></li><li aria-current="page">ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</li></ol>
<p class="eyebrow">Heat pump &middot; Modbus register map</p><h1><span class="mfr">Ecoforest</span> ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Ecoforest&#x27;s geothermal and air-source heat pumps expose the &#x27;API HP Client&#x27; list over Modbus RTU on the BMS2 RS-485 port. Every value is a single 16-bit holding register with a fixed gain. This map covers status, alarms, compressor counters, humidity, service powers and the read/write BUS control and setpoint registers; temperature and pressure readings are left out because the manual does not state their sign.</p>
<p>This page lists <strong>110 Modbus registers</strong> for the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) &mdash; 54 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Ecoforest&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ecoforest/">Ecoforest</a></dd></div><div><dt>Model</dt><dd>ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump</a></dd></div><div><dt>Registers</dt><dd>110 (54 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>17</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Firmware</dt><dd>Heat pump software AWD24 / WWD24 / WWC24 and later; API HP24_V01.02</dd></div><div><dt>Also known as</dt><dd>ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</dd></div><div><dt>Source document</dt><dd><a href="https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf" rel="nofollow noopener" target="_blank">APIs BUS Client Manual (API HP Client manual) &middot; V03 &middot; rev. 2024-12 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24.json">JSON</a>
  <a class="btn" href="https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BUS control in the installer menu, connect to BMS2 at 19200 baud, no parity, 2 stop bits, address 17, and poll the status and alarm registers 2030-2073 with function 03. Write 2700 to switch the heat pump and the 2705-2715 BUS-control flags before writing setpoints 2720-2759.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2045">HR 2045</a></td><td class="n">Heat pump status</td><td class="f">UINT16</td><td>Heat pump on/off/emergency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2065">HR 2065</a></td><td class="n">Alarm level</td><td class="f">UINT16</td><td>Alarm level</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2066">HR 2066</a></td><td class="n">Lock alarm code</td><td class="f">UINT16</td><td>Lock alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2030">HR 2030</a></td><td class="n">DHW production mode status</td><td class="f">UINT16</td><td>DHW production status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2700">HR 2700</a></td><td class="n">Heat pump status command</td><td class="f">UINT16</td><td>Switch heat pump</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2705">HR 2705</a></td><td class="n">DHW BUS control</td><td class="f">UINT16</td><td>DHW setpoint by BUS flag</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2720">HR 2720</a></td><td class="n">DHW setpoint</td><td class="f">UINT16</td><td>DHW setpoint by BUS</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Installer menu &gt; Installation &gt; Remote control &gt; BUS Control &gt; enable. Check the BMS2 port settings (protocol &#x27;MB Extended&#x27;) in the same Remote control submenu. On the source manager BUS control is always on.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All values are single 16-bit registers with a fixed gain (0.1 for temperatures, pressures, humidity and setpoints).</li><li>Counters over 999 are split: value = high part x 1000 + low part (2103/2104, 2105/2106).</li><li>BUS setpoints are clamped to their ranges and only apply when the matching BUS-control flag is set; the final setpoints in 2150-2164 show the result (not mapped here because their sign is not stated).</li><li>Date/time writes need the matching confirmation register (2695-2699) set to 1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on the BMS2 port, 3-wire shielded twisted pair (Tx/Rx-, Tx/Rx+, GND).</li><li>Defaults: 19200 baud, no parity, 2 stop bits; address 17 for a heat pump, 15 supervisor, 14 source manager.</li><li>On ecoAIR outdoor units BMS2 links to the indoor unit, so an optional RS-485 card on the BMS port is needed for BUS access.</li><li>Supported functions: 03, 06, 16.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>ecoAIR outdoor units serve this list only when configured as block slave or stand-alone.</li><li>Check the API version shown in the user menu (Information) matches HP24_Client; older software uses a different list.</li></ul>
</section>
<h2 id="registers">Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>110</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">110 of 110 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000</td><td class="n">Year (system)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001</td><td class="n">Month (system)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002</td><td class="n">Day (system)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003</td><td class="n">Hour (system)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004</td><td class="n">Minute (system)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005</td><td class="n">Software platform</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">7 = ESO22; 12 = AWD24; 13 = WWD24; 14 = WWC24; 15 = ESO24; 16 = ESB24</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006</td><td class="n">Product range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = HP; 2 = PS; 3 = EM; 4 = SM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2026</td><td class="n">Device role</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = Individual master (IDU) / stand-alone; 2 = ecoGEO block master; 3 = Block slave; 4 = Supervisor; 5 = Individual slave; 6 = ecoAIR block master</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2030</td><td class="n">DHW production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2031</td><td class="n">Heating production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2032</td><td class="n">Active cooling production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2033</td><td class="n">Passive cooling production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2034</td><td class="n">Pool production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2035</td><td class="n">Anti-freeze production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2036</td><td class="n">Dryfloor production mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2044</td><td class="n">Operation program</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Winter; 1 = Summer; 2 = Combined</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2045</td><td class="n">Heat pump status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On; 2 = Emergency</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2046</td><td class="n">Integrated auxiliary heater status (Aux 1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2047</td><td class="n">Generic external auxiliary heater status (Aux 2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048</td><td class="n">DHW auxiliary heater status (Aux 3)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049</td><td class="n">Buffer auxiliary heater status (Aux 4)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050</td><td class="n">Generic external auxiliary chiller status (Aux 5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055</td><td class="n">DHW recirculation status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2056</td><td class="n">Group 1 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2057</td><td class="n">Group 2 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2058</td><td class="n">Group 3 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2059</td><td class="n">Group 4 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060</td><td class="n">Group 5 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2065</td><td class="n">Alarm level</td><td class="d">Most serious alarm level present.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Active alarm; 2 = Active alarm + recurrence; 3 = Recurrent alarm; 4 = Long time alarm; 5 = Lock-down due to alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2066</td><td class="n">Lock alarm code</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2067</td><td class="n">Long time alarm code</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2068</td><td class="n">Recurrence alarm code</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2069</td><td class="n">Active alarm code 1</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2070</td><td class="n">Active alarm code 2</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2071</td><td class="n">Active alarm code 3</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2072</td><td class="n">Active alarm code 4</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2073</td><td class="n">Active alarm code 5</td><td class="d">Alarm code from the manual&#x27;s Appendix 1 alarm list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2074</td><td class="n">Reset alarm by BUS</td><td class="d">Write 1 to reset alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2103</td><td class="n">Compressor starts (high part)</td><td class="d">Starts = high x 1000 + low.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2104</td><td class="n">Compressor starts (low part)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2105</td><td class="n">Compressor operating hours (high part)</td><td class="d">Hours = high x 1000 + low.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2106</td><td class="n">Compressor operating hours (low part)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2170</td><td class="n">Zone 1 humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2171</td><td class="n">Zone 2 humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2172</td><td class="n">Zone 3 humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2173</td><td class="n">Zone 4 humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2174</td><td class="n">Zone 5 humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2185</td><td class="n">Instantaneous power units</td><td class="d">Sets the gain of 2186-2194: W gain 1, kW or MW gain 0.1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = W; 20 = kW; 30 = MW</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2186</td><td class="n">Total heating power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2187"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2187</td><td class="n">Heating service power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2188</td><td class="n">DHW service power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2189</td><td class="n">Pool service power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2190</td><td class="n">Total cooling power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2191</td><td class="n">Active cooling service power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2192</td><td class="n">Passive cooling service power</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2193</td><td class="n">Total electric consumption</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2194</td><td class="n">Electric consumption in surplus mode</td><td class="d">Raw value; unit and gain set by register 2185.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2690</td><td class="n">New year (last digits)</td><td class="d">Then confirm with 2695.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2691"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2691</td><td class="n">New month</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2692"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2692</td><td class="n">New day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2693</td><td class="n">New hour</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2694</td><td class="n">New minute</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2695</td><td class="n">Year replacement confirmation</td><td class="d">Write 1 to apply the new value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2696</td><td class="n">Month replacement confirmation</td><td class="d">Write 1 to apply the new value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2697</td><td class="n">Day replacement confirmation</td><td class="d">Write 1 to apply the new value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2698</td><td class="n">Hour replacement confirmation</td><td class="d">Write 1 to apply the new value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2699"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2699</td><td class="n">Minute replacement confirmation</td><td class="d">Write 1 to apply the new value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2700</td><td class="n">Heat pump status command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = On; 3 = Emergency</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2701</td><td class="n">Operation program command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Winter; 2 = Summer; 3 = Combined</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2705</td><td class="n">DHW BUS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No setpoint/offset by BUS; 1 = Setpoint/offset by BUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2706</td><td class="n">DHW recirculation BUS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No setpoint/offset by BUS; 1 = Setpoint/offset by BUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2707</td><td class="n">Pool BUS control</td><td class="d">With pool probe: setpoint/offset by BUS; without probe: 1 = demand by BUS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2708</td><td class="n">Group 1 demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No demand by BUS; 1 = Heating demand and setpoint by BUS; 2 = Cooling demand and setpoint by BUS; 11 = Heating demand by BUS, setpoint from HP; 12 = Cooling demand by BUS, setpoint from HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2709</td><td class="n">Group 2 demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No demand by BUS; 1 = Heating demand and setpoint by BUS; 2 = Cooling demand and setpoint by BUS; 11 = Heating demand by BUS, setpoint from HP; 12 = Cooling demand by BUS, setpoint from HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2710</td><td class="n">Group 3 demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No demand by BUS; 1 = Heating demand and setpoint by BUS; 2 = Cooling demand and setpoint by BUS; 11 = Heating demand by BUS, setpoint from HP; 12 = Cooling demand by BUS, setpoint from HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2711</td><td class="n">Group 4 demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No demand by BUS; 1 = Heating demand and setpoint by BUS; 2 = Cooling demand and setpoint by BUS; 11 = Heating demand by BUS, setpoint from HP; 12 = Cooling demand by BUS, setpoint from HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2712</td><td class="n">Group 5 demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No demand by BUS; 1 = Heating demand and setpoint by BUS; 2 = Cooling demand and setpoint by BUS; 11 = Heating demand by BUS, setpoint from HP; 12 = Cooling demand by BUS, setpoint from HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2713</td><td class="n">Heating buffer BUS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No setpoint/offset by BUS; 1 = Setpoint/offset by BUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2714</td><td class="n">Cooling buffer BUS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No setpoint/offset by BUS; 1 = Setpoint/offset by BUS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2715</td><td class="n">HTR BUS control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No setpoint by BUS; 1 = Setpoint by BUS (fixed 3 °C offset)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2720</td><td class="n">DHW setpoint</td><td class="d">BUS value, range 10.0-82.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2721</td><td class="n">DHW recirculation setpoint</td><td class="d">BUS value, range 0.0-99.9 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2722</td><td class="n">Buffer tank heating setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2724</td><td class="n">HTR setpoint by BUS</td><td class="d">BUS value, range 0.0-82.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2725"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2725</td><td class="n">Offset DHW</td><td class="d">BUS value, range 2.0-25.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2726"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2726</td><td class="n">Offset DHW recirculation</td><td class="d">BUS value, range 0.0-99.9 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2727"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2727</td><td class="n">Offset heating buffer tank</td><td class="d">BUS value, range 2.0-10.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2728</td><td class="n">Offset cooling buffer tank</td><td class="d">BUS value, range 2.0-10.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2729</td><td class="n">HTR setpoint BUS</td><td class="d">BUS value, range 0.5-20.0 °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2730</td><td class="n">Heating group 1 setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2732</td><td class="n">Heating group 2 setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2734</td><td class="n">Heating group 3 setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2736</td><td class="n">Heating group 4 setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2738</td><td class="n">Heating group 5 setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2740</td><td class="n">Pool setpoint</td><td class="d">BUS value, range 20.0-T_lim °C; used only when BUS control is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2750"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2750</td><td class="n">Zone 1 BUS terminal on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2751"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2751</td><td class="n">Zone 2 BUS terminal on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2752"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2752</td><td class="n">Zone 3 BUS terminal on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2753"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2753</td><td class="n">Zone 4 BUS terminal on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2754"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2754</td><td class="n">Zone 5 BUS terminal on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2755"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2755</td><td class="n">Zone 1 ambient temperature setpoint</td><td class="d">Range 5.0-35.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2756"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2756</td><td class="n">Zone 2 ambient temperature setpoint</td><td class="d">Range 5.0-35.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2757"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2757</td><td class="n">Zone 3 ambient temperature setpoint</td><td class="d">Range 5.0-35.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2758"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2758</td><td class="n">Zone 4 ambient temperature setpoint</td><td class="d">Range 5.0-35.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2759"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2759</td><td class="n">Zone 5 ambient temperature setpoint</td><td class="d">Range 5.0-35.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2765"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2765</td><td class="n">Maximum compressor reference</td><td class="d">Caps compressor modulation, 0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2775"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2775</td><td class="n">Surplus control enabled by BUS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2776"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2776</td><td class="n">Maximum consumption enabled by BUS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2777"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2777</td><td class="n">Surplus regulation setpoint</td><td class="d">Range -99.9 to 99.9 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2778"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2778</td><td class="n">Maximum consumption setpoint</td><td class="d">Range -99.9 to 99.9 kW.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Ecoforest does not appear to host this manual publicly; the link is an unaltered copy of the Ecoforest manual on the TapHome integration site.</li><li>The manual calls every BUS register a 16-bit analog value but never states whether it is signed, and prints no range for the temperature, pressure, DT, superheat and final-setpoint readings. Those readings (2080-2102, 2130-2144, 2150-2164) are therefore left out, as are the cooling setpoints 2723 and 2731-2739 whose lower limit is only given as T_lim. Writable setpoints whose printed range is entirely positive are listed as UINT16 (identical decoding inside that range); only 2777/2778, printed as -99.9 to 99.9 kW, are INT16. Humidity 2170-2174 is listed as UINT16 because relative humidity cannot be negative.</li><li>Instantaneous powers 2186-2194 are left unscaled because their gain depends on register 2185 (W = 1, kW or MW = 0.1).</li><li>Left out: the energy-meter block 2200-2461 (gain depends on per-period unit registers) and e-MANAGER power readings 2501-2508, model-code digit registers 2010-2023 and software version letters 2007-2009, and the duplicate &#x27;Zone n temperature&#x27; entries at 2175-2179 whose meaning differs from 2140-2144 but is not explained.</li><li>The heat pump status read (2045: 0 off, 1 on, 2 emergency) and the command register (2700: 1 off, 2 on, 3 emergency) use different codes; operation program likewise (2044 0-2, 2701 1-3).</li><li>Software older than AWD24 / WWD24 / WWC24 is not compatible with this register list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) have?</summary><p>This map lists 110 registers: 110 holding registers. 54 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in decimal and go on the wire unchanged: the manual&#x27;s read example for outdoor temperature (address 2080) sends start register 08 20 hex, and the write example for heat pump status (2700) sends 0A 8C hex.</p></details><details><summary>What are the minimum Modbus registers to integrate the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)?</summary><p>Start with HR 2045 Heat pump status (Heat pump on/off/emergency); HR 2065 Alarm level (Alarm level); HR 2066 Lock alarm code (Lock alarm code); HR 2030 DHW production mode status (DHW production status); HR 2700 Heat pump status command (Switch heat pump); HR 2705 DHW BUS control (DHW setpoint by BUS flag); HR 2720 DHW setpoint (DHW setpoint by BUS).</p></details><details><summary>How do I enable Modbus control of the Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)?</summary><p>Installer menu &gt; Installation &gt; Remote control &gt; BUS Control &gt; enable. Check the BMS2 port settings (protocol &#x27;MB Extended&#x27;) in the same Remote control submenu. On the source manager BUS control is always on.</p></details><details><summary>Where is the official Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU) Modbus documentation?</summary><p>The source is APIs BUS Client Manual (API HP Client manual) (V03), revision 2024-12. Ecoforest doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://taphome.com/compatibility/devices/ecoforest-hp24/manufacturer/manual-api-bus-client.pdf" rel="nofollow noopener" target="_blank">APIs BUS Client Manual (API HP Client manual) &middot; V03 &middot; rev. 2024-12 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
