<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Endress+Hauser Promag 400 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Endress+Hauser Promag 400 Modbus register map: 53 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Endress+Hauser Promag 400 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Endress+Hauser Promag 400 Modbus register map: 53 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Endress+Hauser Promag 400 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Endress+Hauser Promag 400 Modbus register map: 53 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus",
   "name": "Endress+Hauser Promag 400 Modbus Register Map | Easy Modbus",
   "description": "Endress+Hauser Promag 400 Modbus register map: 53 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus#dataset",
   "name": "Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus register map",
   "description": "The Promag 400 is Endress+Hauser's electromagnetic flowmeter family (D, L and W sensors). Its Modbus RS485 interface exposes every operating-menu parameter at a fixed register. This map lists the values an integrator needs: volume and mass flow, conductivity, three totalizers with their controls, units, diagnostics and the Modbus settings. Endress+Hauser Promag 400 Modbus register map: 53 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus",
   "keywords": [
    "Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus register map",
    "Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus registers",
    "Endress+Hauser Modbus map",
    "Promag D 400 Modbus register map",
    "Promag L 400 Modbus register map",
    "Promag W 400 Modbus register map",
    "Proline 400 Modbus RS485 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Description of Device Parameters Proline Promag 400 Modbus RS485",
    "url": "https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf",
    "author": {
     "@type": "Organization",
     "name": "Endress+Hauser"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)",
    "brand": {
     "@type": "Brand",
     "name": "Endress+Hauser"
    },
    "category": "Sensor (electromagnetic flowmeter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 53 registers: 53 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed in the Modbus Application Protocol form, which the manual equates with Modicon 3XXXX/4XXXX numbers (mass flow 2007 = 32007), and the scan-list parameter says register addresses are 1-based. So subtract 1 for the wire address: volume flow 3874 is requested at 3873."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 3873 Volume flow (Volume flow); HR 3875 Mass flow (Mass flow); HR 2609 Totalizer 1 value (Totalizer 1 value); HR 2102 Volume flow unit (Volume flow unit code); HR 2731 Actual diagnostics (Active diagnostic); HR 2607 Control totalizer 1 (Totalizer 1 control (reset/hold))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus settings are under Expert > Communication > Modbus configuration. Writing over the bus can be limited with the Fieldbus writing access parameter (Read + write or Read only)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Description of Device Parameters Proline Promag 400 Modbus RS485 (GP01045D/06/EN/02.21), revision 2022-02-01, published free by Endress+Hauser at https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Endress+Hauser",
     "item": "https://easymodbus.com/modbus-register-maps/endress-hauser/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Proline Promag 400 electromagnetic flowmeter (Modbus RS485)",
     "item": "https://easymodbus.com/modbus-register-maps/endress-hauser/promag-400-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/endress-hauser/">Endress+Hauser</a></li><li aria-current="page">Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</li></ol>
<p class="eyebrow">Sensor (electromagnetic flowmeter) &middot; Modbus register map</p><h1><span class="mfr">Endress+Hauser</span> Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Promag 400 is Endress+Hauser&#x27;s electromagnetic flowmeter family (D, L and W sensors). Its Modbus RS485 interface exposes every operating-menu parameter at a fixed register. This map lists the values an integrator needs: volume and mass flow, conductivity, three totalizers with their controls, units, diagnostics and the Modbus settings.</p>
<p>This page lists <strong>53 Modbus registers</strong> for the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) &mdash; 33 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Endress+Hauser&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/endress-hauser/">Endress+Hauser</a></dd></div><div><dt>Model</dt><dd>Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Sensor (electromagnetic flowmeter)</a></dd></div><div><dt>Registers</dt><dd>53 (33 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>247</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Valid from device firmware 02.01.zz</dd></div><div><dt>Also known as</dt><dd>Promag D 400, Promag L 400, Promag W 400, Proline 400 Modbus RS485</dd></div><div><dt>Source document</dt><dd><a href="https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf" rel="nofollow noopener" target="_blank">Description of Device Parameters Proline Promag 400 Modbus RS485 &middot; GP01045D/06/EN/02.21 &middot; rev. 2022-02-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/endress-hauser/promag-400-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/endress-hauser/promag-400-modbus.json">JSON</a>
  <a class="btn" href="https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</h2>
<div class="answer"><b>Integration in brief</b><p>Set bus address, baud rate and parity on the device, then read volume flow (register 3874, wire 3873) and totalizer 1 (register 2610, wire 2609) with function 03 or 04 as CDAB floats. Reset totalizers by writing to the totalizer control registers.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-3873">HR 3873</a></td><td class="n">Volume flow</td><td class="f">FLOAT32 CDAB</td><td>Volume flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3875">HR 3875</a></td><td class="n">Mass flow</td><td class="f">FLOAT32 CDAB</td><td>Mass flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2609">HR 2609</a></td><td class="n">Totalizer 1 value</td><td class="f">FLOAT32 CDAB</td><td>Totalizer 1 value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2102">HR 2102</a></td><td class="n">Volume flow unit</td><td class="f">UINT16</td><td>Volume flow unit code</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2731">HR 2731</a></td><td class="n">Actual diagnostics</td><td class="f">UINT16</td><td>Active diagnostic</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2607">HR 2607</a></td><td class="n">Control totalizer 1</td><td class="f">UINT16</td><td>Totalizer 1 control (reset/hold)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus settings are under Expert &gt; Communication &gt; Modbus configuration. Writing over the bus can be limited with the Fieldbus writing access parameter (Read + write or Read only).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats default to CDAB because of the 1-0-3-2 byte order; the order is selectable on the device.</li><li>Failure mode (register 4920) chooses whether measured values go to NaN or hold the last valid value during a fault.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: address 247, 19200 baud, Even parity, RTU.</li><li>Telegram delay (default 6 ms) can be raised for slow masters.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing parameters cyclically wears out the EEPROM.</li><li>Flow and totalizer values are sent in the units set in the unit registers, so changing a unit on the device changes what the numbers mean.</li></ul>
</section>
<h2 id="registers">Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>53</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">53 of 53 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 2013 to 2014</small></td><td class="n">Conductivity</td><td class="d">Measured conductivity of the fluid (if the option is active).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100<small>doc 2101</small></td><td class="n">Mass flow unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = g/s; 1 = g/min; 2 = g/h; 3 = g/d; 4 = kg/s; 5 = kg/min; 6 = kg/h; 7 = kg/d; 8 = t/s; 9 = t/min; 10 = t/h; 11 = t/d; 12 = oz/s; 13 = oz/min; 14 = oz/h; 15 = oz/d; 16 = lb/s; 17 = lb/min; 18 = lb/h; 19 = lb/d; 20 = STon/s; 21 = STon/min; 22 = STon/h; 23 = STon/d</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2101<small>doc 2102</small></td><td class="n">Mass unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">50 = g; 51 = kg; 52 = t; 53 = oz; 54 = lb; 55 = STon</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2102<small>doc 2103</small></td><td class="n">Volume flow unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cm³/s; 1 = cm³/min; 2 = cm³/h; 3 = cm³/d; 4 = dm³/s; 5 = dm³/min; 6 = dm³/h; 7 = dm³/d; 8 = m³/s; 9 = m³/min; 10 = m³/h; 11 = m³/d; 12 = ml/s; 13 = ml/min; 14 = ml/h; 15 = ml/d; 16 = l/s; 17 = l/min; 18 = l/h; 19 = l/d; 20 = hl/s; 21 = hl/min; 22 = hl/h; 23 = hl/d; 24 = Ml/s; 25 = Ml/min; 26 = Ml/h; 27 = Ml/d; 32 = af/s; 33 = af/min; 34 = af/h; 35 = af/d; 36 = ft³/s; 37 = ft³/min; 38 = ft³/h; 39 = ft³/d; 40 = fl oz/s (us); 41 = fl oz/min (us); 42 = fl oz/h (us); 43 = fl oz/d (us); 44 = gal/s (us); 45 = gal/min (us); 46 = gal/h (us); 47 = gal/d (us); 48 = Mgal/s (us); 49 = Mgal/min (us); 50 = Mgal/h (us); 51 = Mgal/d (us); 52 = bbl/s (us;liq.); 53 = bbl/min (us;liq.); 54 = bbl/h (us;liq.); 55 = bbl/d (us;liq.); 56 = bbl/s (us;beer); 57 = bbl/min (us;beer); 58 = bbl/h (us;beer); 59 = bbl/d (us;beer); 60 = bbl/s (us;oil); 61 = bbl/min (us;oil); 62 = bbl/h (us;oil); 63 = bbl/d (us;oil); 64 = bbl/s (us;tank); 65 = bbl/min (us;tank); 66 = bbl/h (us;tank); 67 = bbl/d (us;tank); 68 = gal/s (imp); 69 = gal/min (imp); 70 = gal/h (imp); 71 = gal/d (imp); 72 = Mgal/s (imp); 73 = Mgal/min (imp); 74 = Mgal/h (imp); 75 = Mgal/d (imp); 76 = bbl/s (imp;beer); 77 = bbl/min (imp;beer); 78 = bbl/h (imp;beer); 79 = bbl/d (imp;beer); 80 = bbl/s (imp;oil); 81 = bbl/min (imp;oil); 82 = bbl/h (imp;oil); 83 = bbl/d (imp;oil); 88 = kgal/s (us); 89 = kgal/min (us); 90 = kgal/h (us); 91 = kgal/d (us); 92 = MMft³/s; 93 = MMft³/min; 94 = MMft³/h; 96 = Mft³/d</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2103<small>doc 2104</small></td><td class="n">Volume unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cm³; 1 = dm³; 2 = m³; 3 = ml; 4 = l; 5 = hl; 6 = Ml Mega; 8 = af; 9 = ft³; 10 = fl oz (us); 11 = gal (us); 12 = Mgal (us); 13 = bbl (us;liq.); 14 = bbl (us;beer); 15 = bbl (us;oil); 16 = bbl (us;tank); 17 = gal (imp); 18 = Mgal (imp); 19 = bbl (imp;beer); 20 = bbl (imp;oil); 22 = kgal (us); 23 = Mft³</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2108<small>doc 2109</small></td><td class="n">Temperature unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = K; 2 = °F; 3 = °R</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2120<small>doc 2121</small></td><td class="n">Conductivity unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = MS/m; 2 = kS/m; 3 = S/m; 4 = S/cm; 5 = mS/m; 6 = mS/cm; 7 = µS/m; 8 = µS/cm; 9 = µS/mm; 10 = nS/cm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2312<small>doc 2313 to 2314</small></td><td class="n">Calibration factor</td><td class="d">Sensor calibration factor.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2546<small>doc 2547</small></td><td class="n">Device ID</td><td class="d">Four-digit hex device type code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2589<small>doc 2590 to 2591</small></td><td class="n">Preset value 1</td><td class="d">Start value used by the preset totalizer commands.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2591"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2591<small>doc 2592 to 2593</small></td><td class="n">Preset value 2</td><td class="d">Start value used by the preset totalizer commands.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2593"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2593<small>doc 2594 to 2595</small></td><td class="n">Preset value 3</td><td class="d">Start value used by the preset totalizer commands.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2600<small>doc 2601</small></td><td class="n">Totalizer 1 assign process variable</td><td class="d">Which flow the totalizer adds up.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Volume flow; 2 = Mass flow; 3 = Corrected volume flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2604<small>doc 2605</small></td><td class="n">Totalizer 1 operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Net flow total; 1 = Forward flow total; 2 = Reverse flow total</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2605<small>doc 2606</small></td><td class="n">Totalizer 1 failure mode</td><td class="d">Behaviour of the totalizer during a device alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Actual value; 2 = Last valid value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2607<small>doc 2608</small></td><td class="n">Control totalizer 1</td><td class="d">Write to reset, preset, hold or run the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Totalize; 1 = Reset + totalize; 2 = Preset + hold; 3 = Reset + hold; 4 = Preset + totalize; 5 = Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2608<small>doc 2609</small></td><td class="n">Reset all totalizers</td><td class="d">Write 1 to reset all totalizers and keep counting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cancel; 1 = Reset + totalize</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2609<small>doc 2610 to 2611</small></td><td class="n">Totalizer 1 value</td><td class="d">Current totalizer count in the totalizer&#x27;s unit.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2611<small>doc 2612 to 2613</small></td><td class="n">Totalizer 1 overflow</td><td class="d">Number of overflows of the totalizer.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2731<small>doc 2732</small></td><td class="n">Actual diagnostics</td><td class="d">Currently active diagnostic event as an integer code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2733<small>doc 2734</small></td><td class="n">Previous diagnostics</td><td class="d">Last diagnostic event before the current one.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2735<small>doc 2736</small></td><td class="n">Diagnostics 1</td><td class="d">Entry 1 of the diagnostic list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2737<small>doc 2738</small></td><td class="n">Diagnostics 2</td><td class="d">Entry 2 of the diagnostic list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2739"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2739<small>doc 2740</small></td><td class="n">Diagnostics 3</td><td class="d">Entry 3 of the diagnostic list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2741<small>doc 2742</small></td><td class="n">Diagnostics 4</td><td class="d">Entry 4 of the diagnostic list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2743"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2743<small>doc 2744</small></td><td class="n">Diagnostics 5</td><td class="d">Entry 5 of the diagnostic list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2800<small>doc 2801</small></td><td class="n">Totalizer 2 assign process variable</td><td class="d">Which flow the totalizer adds up.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Volume flow; 2 = Mass flow; 3 = Corrected volume flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2804<small>doc 2805</small></td><td class="n">Totalizer 2 operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Net flow total; 1 = Forward flow total; 2 = Reverse flow total</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2805<small>doc 2806</small></td><td class="n">Totalizer 2 failure mode</td><td class="d">Behaviour of the totalizer during a device alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Actual value; 2 = Last valid value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2807<small>doc 2808</small></td><td class="n">Control totalizer 2</td><td class="d">Write to reset, preset, hold or run the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Totalize; 1 = Reset + totalize; 2 = Preset + hold; 3 = Reset + hold; 4 = Preset + totalize; 5 = Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2809<small>doc 2810 to 2811</small></td><td class="n">Totalizer 2 value</td><td class="d">Current totalizer count in the totalizer&#x27;s unit.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2811<small>doc 2812 to 2813</small></td><td class="n">Totalizer 2 overflow</td><td class="d">Number of overflows of the totalizer.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2869"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2869<small>doc 2870 to 2871</small></td><td class="n">Zero point</td><td class="d">Sensor zero point.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3000<small>doc 3001</small></td><td class="n">Totalizer 3 assign process variable</td><td class="d">Which flow the totalizer adds up.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Volume flow; 2 = Mass flow; 3 = Corrected volume flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3004<small>doc 3005</small></td><td class="n">Totalizer 3 operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Net flow total; 1 = Forward flow total; 2 = Reverse flow total</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3005<small>doc 3006</small></td><td class="n">Totalizer 3 failure mode</td><td class="d">Behaviour of the totalizer during a device alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Actual value; 2 = Last valid value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3007<small>doc 3008</small></td><td class="n">Control totalizer 3</td><td class="d">Write to reset, preset, hold or run the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Totalize; 1 = Reset + totalize; 2 = Preset + hold; 3 = Reset + hold; 4 = Preset + totalize; 5 = Hold</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3009<small>doc 3010 to 3011</small></td><td class="n">Totalizer 3 value</td><td class="d">Current totalizer count in the totalizer&#x27;s unit.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3011<small>doc 3012 to 3013</small></td><td class="n">Totalizer 3 overflow</td><td class="d">Number of overflows of the totalizer.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3873"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3873<small>doc 3874 to 3875</small></td><td class="n">Volume flow</td><td class="d">Measured volume flow in the configured volume flow unit.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3875"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3875<small>doc 3876 to 3877</small></td><td class="n">Mass flow</td><td class="d">Calculated mass flow (volume x density) in the mass flow unit.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4480<small>doc 4481</small></td><td class="n">Device revision</td><td class="d">Four-digit hex device revision.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4603<small>doc 4604</small></td><td class="n">Unit totalizer 1</td><td class="d">Engineering unit of the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cm³; 1 = dm³; 2 = m³; 3 = ml; 4 = l; 5 = hl; 6 = Ml Mega; 8 = af; 9 = ft³; 10 = fl oz (us); 11 = gal (us); 12 = Mgal (us); 13 = bbl (us;liq.); 14 = bbl (us;beer); 15 = bbl (us;oil); 16 = bbl (us;tank); 17 = gal (imp); 18 = Mgal (imp); 19 = bbl (imp;beer); 20 = bbl (imp;oil); 22 = kgal (us); 23 = Mft³; 50 = g; 51 = kg; 52 = t; 53 = oz; 54 = lb; 55 = STon; 100 = Nl; 101 = Nm³; 102 = Sm³; 103 = Sft³; 104 = Sl; 105 = Sgal (us); 106 = Sbbl (us;liq.); 107 = Sgal (imp); 108 = Sbbl (us;oil); 109 = MMSft³; 110 = Nhl; 251 = None</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4604<small>doc 4605</small></td><td class="n">Unit totalizer 2</td><td class="d">Engineering unit of the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cm³; 1 = dm³; 2 = m³; 3 = ml; 4 = l; 5 = hl; 6 = Ml Mega; 8 = af; 9 = ft³; 10 = fl oz (us); 11 = gal (us); 12 = Mgal (us); 13 = bbl (us;liq.); 14 = bbl (us;beer); 15 = bbl (us;oil); 16 = bbl (us;tank); 17 = gal (imp); 18 = Mgal (imp); 19 = bbl (imp;beer); 20 = bbl (imp;oil); 22 = kgal (us); 23 = Mft³; 50 = g; 51 = kg; 52 = t; 53 = oz; 54 = lb; 55 = STon; 100 = Nl; 101 = Nm³; 102 = Sm³; 103 = Sft³; 104 = Sl; 105 = Sgal (us); 106 = Sbbl (us;liq.); 107 = Sgal (imp); 108 = Sbbl (us;oil); 109 = MMSft³; 110 = Nhl; 251 = None</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4605<small>doc 4606</small></td><td class="n">Unit totalizer 3</td><td class="d">Engineering unit of the totalizer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = cm³; 1 = dm³; 2 = m³; 3 = ml; 4 = l; 5 = hl; 6 = Ml Mega; 8 = af; 9 = ft³; 10 = fl oz (us); 11 = gal (us); 12 = Mgal (us); 13 = bbl (us;liq.); 14 = bbl (us;beer); 15 = bbl (us;oil); 16 = bbl (us;tank); 17 = gal (imp); 18 = Mgal (imp); 19 = bbl (imp;beer); 20 = bbl (imp;oil); 22 = kgal (us); 23 = Mft³; 50 = g; 51 = kg; 52 = t; 53 = oz; 54 = lb; 55 = STon; 100 = Nl; 101 = Nm³; 102 = Sm³; 103 = Sft³; 104 = Sl; 105 = Sgal (us); 106 = Sbbl (us;liq.); 107 = Sgal (imp); 108 = Sbbl (us;oil); 109 = MMSft³; 110 = Nhl; 251 = None</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4909<small>doc 4910</small></td><td class="n">Bus address</td><td class="d">Modbus slave address, 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4911<small>doc 4912</small></td><td class="n">Baudrate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>baud</td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400; 6 = 57600; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4912<small>doc 4913</small></td><td class="n">Data transfer mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RTU; 1 = ASCII</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4913<small>doc 4914</small></td><td class="n">Parity</td><td class="d">0 = Even, 1 = Odd; codes 2/3 (no parity) conflict in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4914<small>doc 4915</small></td><td class="n">Byte order</td><td class="d">Byte sequence for floats and strings (factory 1-0-3-2).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-1-2-3; 1 = 3-2-1-0; 2 = 2-3-0-1; 3 = 1-0-3-2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4915<small>doc 4916 to 4917</small></td><td class="n">Telegram delay</td><td class="d">Reply delay after a request, 0-100 ms.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4919<small>doc 4920</small></td><td class="n">Failure mode</td><td class="d">Value sent for measured values while a diagnostic is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Last valid value; 255 = NaN value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6816<small>doc 6817</small></td><td class="n">Device reset</td><td class="d">Restart the device or return it to delivery settings.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cancel; 1 = Restart device; 2 = To delivery settings; 25 = Restore S-DAT backup</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This is an integrator subset of a parameter manual that gives a register for every menu item; display, sensor-adjustment, I/O and web-server parameters are left out.</li><li>Float word order follows the Byte order parameter (register 4915). At the factory setting 1-0-3-2 the bytes go out as byte 1, byte 0, byte 3, byte 2, with byte 3 holding the sign and exponent, which is CDAB. If you change Byte order, the word order of every float changes with it.</li><li>Integer parameters are 2 bytes; the manual does not say signed or unsigned, so they are listed as UINT16 (all values shown are positive codes).</li><li>Every value can be read with function 03 or 04 and written with 06 or 16, so it is listed here as a holding register.</li><li>The parity picklist codes for the no-parity options disagree between the parameter description (2 = None/1 stop bit) and the register table (2 = None/2 stop bits), so only 0 = Even and 1 = Odd are given.</li><li>The diagnostic registers return an integer only; the manual does not list the coding, so read the meaning from the device display or operating manual.</li><li>String parameters (device tag, serial number, firmware version, order code) and the scan list (5001-5016, data read back at 5051-5081) are left out because their packing depends on the byte-order setting.</li><li>Writes to non-volatile parameters go to EEPROM, which the manual limits to about one million writes; do not write setpoints cyclically.</li><li>The data-bit and stop-bit count for the Even/Odd parity settings is not stated in this manual, so those defaults are left blank.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</h2><div class="faq"><details open><summary>What Modbus registers does the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) have?</summary><p>This map lists 53 registers: 53 holding registers. 33 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed in the Modbus Application Protocol form, which the manual equates with Modicon 3XXXX/4XXXX numbers (mass flow 2007 = 32007), and the scan-list parameter says register addresses are 1-based. So subtract 1 for the wire address: volume flow 3874 is requested at 3873.</p></details><details><summary>What byte order does the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)?</summary><p>Start with HR 3873 Volume flow (Volume flow); HR 3875 Mass flow (Mass flow); HR 2609 Totalizer 1 value (Totalizer 1 value); HR 2102 Volume flow unit (Volume flow unit code); HR 2731 Actual diagnostics (Active diagnostic); HR 2607 Control totalizer 1 (Totalizer 1 control (reset/hold)).</p></details><details><summary>How do I enable Modbus control of the Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)?</summary><p>Modbus settings are under Expert &gt; Communication &gt; Modbus configuration. Writing over the bus can be limited with the Fieldbus writing access parameter (Read + write or Read only).</p></details><details><summary>Where is the official Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485) Modbus documentation?</summary><p>The source is Description of Device Parameters Proline Promag 400 Modbus RS485 (GP01045D/06/EN/02.21), revision 2022-02-01, published free by Endress+Hauser at https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf.</p></details></div>
<h2>More Endress+Hauser Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/endress-hauser/liquiline-cm44x" data-row><span class="k">Sensor (water analysis transmitter)</span><h3>Endress+Hauser Liquiline CM44x multichannel transmitter (Modbus RS485 / TCP)</h3><p>Liquiline CM44x with the Modbus RS485 or Modbus TCP option, software 1.11.00 and later (SD01189C/07/EN/07.22). The CSFxx sampler and CA80xx analyzer blocks of the same guide are not included.</p><div class="meta">221 registers &middot; 28 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: CM442, CM444, CM448, CM44P, CM44R, Liquiline CM442, Liquiline CM444, Liquiline CM448</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-w-400-modbus" data-row><span class="k">Sensor (clamp-on ultrasonic flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow W 400 ultrasonic flowmeter (Modbus RS485)</h3><p>Proline Prosonic Flow W 400 clamp-on flowmeter with the Modbus RS485 output, as described in GP01207D/06/EN/01.24.</p><div class="meta">60 registers &middot; 35 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow W 400</span></a></li></ul>
<p class="updated">Source: <a href="https://bdih-download.endress.com/files/DLA/005056A500261EEC9FD771039688391B/GP01045DEN_0221-00.pdf" rel="nofollow noopener" target="_blank">Description of Device Parameters Proline Promag 400 Modbus RS485 &middot; GP01045D/06/EN/02.21 &middot; rev. 2022-02-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
