{
 "manufacturer": "Endress+Hauser",
 "manufacturer_slug": "endress-hauser",
 "model": "Proline Prosonic Flow G 300 ultrasonic gas flowmeter (Modbus RS485)",
 "model_slug": "prosonic-flow-g-300-modbus",
 "short_model": "Prosonic Flow G 300",
 "aliases": [
  "Prosonic Flow G 300"
 ],
 "equipment_type": "Sensor (ultrasonic gas flowmeter)",
 "applies_to": "Prosonic Flow G 300 with the Modbus RS485 communication option, parameter description GP01131D/06/EN/02.24-00.",
 "summary": "Prosonic Flow G 300 is an Endress+Hauser in-line ultrasonic flowmeter for gases such as natural gas and biogas. With the Modbus RS485 option it is a Modbus RTU slave. This map covers flow, gas property and signal-quality values, totalizers, unit codes, diagnostics, serial settings and identification.",
 "transport": [
  "RTU",
  "ASCII"
 ],
 "defaults": {
  "unit_id": 247,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "Registers are printed in the Modbus Application Protocol form, which the manual equates with Modicon 3XXXX/4XXXX numbers (its example: mass flow 2007 = 32007), and the scan list calls register addresses 1-based. Subtract 1 on the wire."
 },
 "default_word_order": "CDAB",
 "firmware": "Valid as of device firmware 01.02.zz",
 "source": {
  "title": "Description of Device Parameters Proline Prosonic Flow G 300 ultrasonic gas flowmeter",
  "doc_number": "GP01131D/06/EN/02.24-00",
  "revision_date": "2024-01-31",
  "url": "https://bdih-download.endress.com/file/005056A5E3831EEEB08251B94211F970/GP01131DEN_0224-00.pdf",
  "pages": "Byte order description pp. 155-156; address model p. 230; process variables pp. 250-251; Modbus configuration p. 270"
 },
 "notes": [
  "Integrator subset of a parameter manual that gives a register for every menu item; display, I/O-module, sensor adjustment, web server and service parameters are left out.",
  "Float word order follows the Byte order parameter (register 4915). The factory setting 1-0-3-2 sends byte 1, byte 0, byte 3, byte 2, where byte 3 holds sign and exponent, so floats are CDAB. Changing Byte order changes every float.",
  "Integer parameters are 2 bytes and listed as UINT16; at 1-0-3-2 integers go out MSB first.",
  "Unit picklists (volume, mass, temperature and so on) are long code lists; read the unit register and look the code up in the manual.",
  "Totalizer control registers are left out because the extracted option list does not line up cleanly in the source table.",
  "Parity codes conflict inside the manual: the parameter description lists 2 = None/1 stop bit and 3 = None/2 stop bits, while the register table lists them the other way round. The enum is left out; set parity on the device display or check by reading back.",
  "The device also supports Modbus ASCII (Data transfer mode, register 4913); the factory setting is RTU."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 2006,
   "documented": "2007 to 2008",
   "name": "Volume flow",
   "description": "Unit set by register 2103.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2008,
   "documented": "2009 to 2010",
   "name": "Mass flow",
   "description": "Unit set by register 2101.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2010,
   "documented": "2011 to 2012",
   "name": "Energy flow",
   "description": "Unit set by register 5786.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2012,
   "documented": "2013 to 2014",
   "name": "Sound velocity",
   "description": "Unit set by register 2600.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2014,
   "documented": "2015 to 2016",
   "name": "Flow velocity",
   "description": "Unit set by register 2600.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2016,
   "documented": "2017 to 2018",
   "name": "Temperature",
   "description": "Unit set by register 2109.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2018,
   "documented": "2019 to 2020",
   "name": "Wobbe index",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2057,
   "documented": "2058 to 2067",
   "name": "Order code",
   "description": "",
   "data_type": "STRING",
   "length": 10,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2082,
   "documented": "2083 to 2084",
   "name": "Corrected volume flow",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2092,
   "documented": "2093 to 2094",
   "name": "Pressure",
   "description": "Unit set by register 2130.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2094,
   "documented": "2095 to 2096",
   "name": "Methane fraction",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2100,
   "documented": "2101",
   "name": "Mass flow unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2102,
   "documented": "2103",
   "name": "Volume flow unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2106,
   "documented": "2107",
   "name": "Density unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2108,
   "documented": "2109",
   "name": "Temperature unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2129,
   "documented": "2130",
   "name": "Pressure unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2597,
   "documented": "2598 to 2599",
   "name": "Dynamic viscosity",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2599,
   "documented": "2600",
   "name": "Velocity unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2609,
   "documented": "2610 to 2611",
   "name": "Totalizer 1 value",
   "description": "Totalizer unit per its own setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2611,
   "documented": "2612 to 2613",
   "name": "Totalizer 1 overflow",
   "description": "Number of overflows of totalizer value.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2731,
   "documented": "2732",
   "name": "Actual diagnostics",
   "description": "Current diagnostic message (behaviour symbol, code and short text).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2733,
   "documented": "2734",
   "name": "Previous diagnostics",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2796,
   "documented": "2797 to 2798",
   "name": "Molar mass",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2798,
   "documented": "2799 to 2800",
   "name": "Density",
   "description": "Unit set by register 2107.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2809,
   "documented": "2810 to 2811",
   "name": "Totalizer 2 value",
   "description": "Totalizer unit per its own setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2811,
   "documented": "2812 to 2813",
   "name": "Totalizer 2 overflow",
   "description": "Number of overflows of totalizer value.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3009,
   "documented": "3010 to 3011",
   "name": "Totalizer 3 value",
   "description": "Totalizer unit per its own setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3011,
   "documented": "3012 to 3013",
   "name": "Totalizer 3 overflow",
   "description": "Number of overflows of totalizer value.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4550,
   "documented": "4551 to 4552",
   "name": "Acceptance rate",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4909,
   "documented": "4910",
   "name": "Bus address",
   "description": "1-247.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4911,
   "documented": "4912",
   "name": "Baudrate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "1200",
    "1": "2400",
    "2": "4800",
    "3": "9600",
    "4": "19200",
    "5": "38400",
    "6": "57600",
    "7": "115200",
    "8": "230400"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4912,
   "documented": "4913",
   "name": "Data transfer mode",
   "description": "Factory setting RTU.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "RTU",
    "1": "ASCII"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4913,
   "documented": "4914",
   "name": "Parity",
   "description": "Even, odd or none; see note on the conflicting picklist codes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4914,
   "documented": "4915",
   "name": "Byte order",
   "description": "Float byte sequence; factory 1-0-3-2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-1-2-3",
    "1": "3-2-1-0",
    "2": "2-3-0-1",
    "3": "1-0-3-2 (factory)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4915,
   "documented": "4916 to 4917",
   "name": "Telegram delay",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4958,
   "documented": "4959 to 4960",
   "name": "Signal strength",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4982,
   "documented": "4983 to 4984",
   "name": "Signal to noise ratio",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5785,
   "documented": "5786",
   "name": "Energy flow unit",
   "description": "Unit code; see the picklist in the manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7002,
   "documented": "7003 to 7008",
   "name": "Serial number",
   "description": "",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7237,
   "documented": "7238 to 7245",
   "name": "Device name",
   "description": "",
   "data_type": "STRING",
   "length": 8,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7276,
   "documented": "7277 to 7280",
   "name": "Firmware version",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22771,
   "documented": "22772 to 22773",
   "name": "Turbulence",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25789,
   "documented": "25790 to 25791",
   "name": "Calorific value",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26374,
   "documented": "26375 to 26376",
   "name": "Reference density",
   "description": "Unit per the corresponding unit parameter.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the process value floats (CDAB at the factory byte order) with function 03 or 04 and check Actual diagnostics (2732). Read the unit registers once so you know the engineering unit of each value.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 2006,
    "why": "Volume flow"
   },
   {
    "table": "holding_register",
    "address": 2082,
    "why": "Corrected volume flow"
   },
   {
    "table": "holding_register",
    "address": 2008,
    "why": "Mass flow"
   },
   {
    "table": "holding_register",
    "address": 2014,
    "why": "Flow velocity"
   },
   {
    "table": "holding_register",
    "address": 2731,
    "why": "Actual diagnostics"
   }
  ],
  "enable": "The Modbus RS485 option must be ordered. Bus address, baud rate, parity and byte order are under Expert > Communication > Modbus configuration (registers 4910-4917).",
  "watchdog": null,
  "quirks": [
   "Factory byte order 1-0-3-2 gives CDAB floats; adjust the device Byte order (4915) rather than the PLC if needed.",
   "Function 03 and 04 both read the same registers; write with 06 or 16."
  ],
  "setup": [
   "Check the factory bus address, baud rate and parity on the device before connecting; change them in the Modbus configuration menu."
  ],
  "gotchas": [
   "Avoid cyclic writes to non-volatile parameters; the EEPROM write count is limited."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-300-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
