<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Endress+Hauser Prosonic Flow G 500 Modbus Register Map</title>
<meta name="description" content="Endress+Hauser Prosonic Flow G 500 Modbus register map: 44 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Endress+Hauser Prosonic Flow G 500 Modbus Register Map">
<meta property="og:description" content="Endress+Hauser Prosonic Flow G 500 Modbus register map: 44 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Endress+Hauser Prosonic Flow G 500 Modbus Register Map">
<meta name="twitter:description" content="Endress+Hauser Prosonic Flow G 500 Modbus register map: 44 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus",
   "name": "Endress+Hauser Prosonic Flow G 500 Modbus Register Map",
   "description": "Endress+Hauser Prosonic Flow G 500 Modbus register map: 44 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus#dataset",
   "name": "Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus register map",
   "description": "Prosonic Flow G 500 is the remote-transmitter version of the Endress+Hauser ultrasonic gas flowmeter. With the Modbus RS485 option it is a Modbus RTU slave. This map covers flow, gas property and signal-quality values, totalizers, unit codes, diagnostics, serial settings and identification. Endress+Hauser Prosonic Flow G 500 Modbus register map: 44 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus",
   "keywords": [
    "Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus register map",
    "Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus registers",
    "Endress+Hauser Modbus map",
    "Prosonic Flow G 500 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Description of Device Parameters Proline Prosonic Flow G 500 ultrasonic gas flowmeter",
    "url": "https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf",
    "author": {
     "@type": "Organization",
     "name": "Endress+Hauser"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)",
    "description": "Sensor (ultrasonic gas flowmeter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 44 registers: 44 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed in the Modbus Application Protocol form, which the manual equates with Modicon 3XXXX/4XXXX numbers (its example: mass flow 2007 = 32007), and the scan list calls register addresses 1-based. Subtract 1 on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2006 Volume flow (Volume flow); HR 2082 Corrected volume flow (Corrected volume flow); HR 2008 Mass flow (Mass flow); HR 2014 Flow velocity (Flow velocity); HR 2731 Actual diagnostics (Actual diagnostics)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Modbus RS485 option must be ordered. Bus address, baud rate, parity and byte order are under Expert > Communication > Modbus configuration (registers 4910-4917)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Description of Device Parameters Proline Prosonic Flow G 500 ultrasonic gas flowmeter (GP01133D/06/EN/02.24-00), revision 2024-01-31, published free by Endress+Hauser at https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Endress+Hauser",
     "item": "https://easymodbus.com/modbus-register-maps/endress-hauser/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)",
     "item": "https://easymodbus.com/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/endress-hauser/">Endress+Hauser</a></li><li aria-current="page">Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)</li></ol>
<p class="eyebrow">Sensor (ultrasonic gas flowmeter) &middot; Modbus register map</p><h1><span class="mfr">Endress+Hauser</span> Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Prosonic Flow G 500 is the remote-transmitter version of the Endress+Hauser ultrasonic gas flowmeter. With the Modbus RS485 option it is a Modbus RTU slave. This map covers flow, gas property and signal-quality values, totalizers, unit codes, diagnostics, serial settings and identification.</p>
<p>This page lists <strong>44 Modbus registers</strong> for the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Endress+Hauser&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/endress-hauser/">Endress+Hauser</a></dd></div><div><dt>Model</dt><dd>Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Sensor (ultrasonic gas flowmeter)</a></dd></div><div><dt>Registers</dt><dd>44 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>247</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Valid as of device firmware 01.02.zz</dd></div><div><dt>Also known as</dt><dd>Prosonic Flow G 500</dd></div><div><dt>Source document</dt><dd><a href="https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf" rel="nofollow noopener" target="_blank">Description of Device Parameters Proline Prosonic Flow G 500 ultrasonic gas flowmeter &middot; GP01133D/06/EN/02.24-00 &middot; rev. 2024-01-31</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus.json">JSON</a>
  <a class="btn" href="https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the process value floats (CDAB at the factory byte order) with function 03 or 04 and check Actual diagnostics (2732). Read the unit registers once so you know the engineering unit of each value.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2006">HR 2006</a></td><td class="n">Volume flow</td><td class="f">FLOAT32 CDAB</td><td>Volume flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2082">HR 2082</a></td><td class="n">Corrected volume flow</td><td class="f">FLOAT32 CDAB</td><td>Corrected volume flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2008">HR 2008</a></td><td class="n">Mass flow</td><td class="f">FLOAT32 CDAB</td><td>Mass flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2014">HR 2014</a></td><td class="n">Flow velocity</td><td class="f">FLOAT32 CDAB</td><td>Flow velocity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2731">HR 2731</a></td><td class="n">Actual diagnostics</td><td class="f">UINT16</td><td>Actual diagnostics</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The Modbus RS485 option must be ordered. Bus address, baud rate, parity and byte order are under Expert &gt; Communication &gt; Modbus configuration (registers 4910-4917).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Factory byte order 1-0-3-2 gives CDAB floats; adjust the device Byte order (4915) rather than the PLC if needed.</li><li>Function 03 and 04 both read the same registers; write with 06 or 16.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Check the factory bus address, baud rate and parity on the device before connecting; change them in the Modbus configuration menu.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Avoid cyclic writes to non-volatile parameters; the EEPROM write count is limited.</li></ul>
</section>
<h2 id="registers">Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>44</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">44 of 44 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 2007 to 2008</small></td><td class="n">Volume flow</td><td class="d">Unit set by register 2103.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 2009 to 2010</small></td><td class="n">Mass flow</td><td class="d">Unit set by register 2101.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 2011 to 2012</small></td><td class="n">Energy flow</td><td class="d">Unit set by register 5786.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 2013 to 2014</small></td><td class="n">Sound velocity</td><td class="d">Unit set by register 2600.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014<small>doc 2015 to 2016</small></td><td class="n">Flow velocity</td><td class="d">Unit set by register 2600.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2016<small>doc 2017 to 2018</small></td><td class="n">Temperature</td><td class="d">Unit set by register 2109.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2018<small>doc 2019 to 2020</small></td><td class="n">Wobbe index</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2057<small>doc 2058 to 2067</small></td><td class="n">Order code</td><td class="d"></td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2082<small>doc 2083 to 2084</small></td><td class="n">Corrected volume flow</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2092<small>doc 2093 to 2094</small></td><td class="n">Pressure</td><td class="d">Unit set by register 2130.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2094<small>doc 2095 to 2096</small></td><td class="n">Methane fraction</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100<small>doc 2101</small></td><td class="n">Mass flow unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2102<small>doc 2103</small></td><td class="n">Volume flow unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2106<small>doc 2107</small></td><td class="n">Density unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2108<small>doc 2109</small></td><td class="n">Temperature unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2129<small>doc 2130</small></td><td class="n">Pressure unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2597"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2597<small>doc 2598 to 2599</small></td><td class="n">Dynamic viscosity</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2599<small>doc 2600</small></td><td class="n">Velocity unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2609<small>doc 2610 to 2611</small></td><td class="n">Totalizer 1 value</td><td class="d">Totalizer unit per its own setting.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2611<small>doc 2612 to 2613</small></td><td class="n">Totalizer 1 overflow</td><td class="d">Number of overflows of totalizer value.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2731<small>doc 2732</small></td><td class="n">Actual diagnostics</td><td class="d">Current diagnostic message (behaviour symbol, code and short text).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2733<small>doc 2734</small></td><td class="n">Previous diagnostics</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2796"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2796<small>doc 2797 to 2798</small></td><td class="n">Molar mass</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2798"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2798<small>doc 2799 to 2800</small></td><td class="n">Density</td><td class="d">Unit set by register 2107.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2809<small>doc 2810 to 2811</small></td><td class="n">Totalizer 2 value</td><td class="d">Totalizer unit per its own setting.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2811<small>doc 2812 to 2813</small></td><td class="n">Totalizer 2 overflow</td><td class="d">Number of overflows of totalizer value.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3009<small>doc 3010 to 3011</small></td><td class="n">Totalizer 3 value</td><td class="d">Totalizer unit per its own setting.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3011<small>doc 3012 to 3013</small></td><td class="n">Totalizer 3 overflow</td><td class="d">Number of overflows of totalizer value.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4550<small>doc 4551 to 4552</small></td><td class="n">Acceptance rate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4909<small>doc 4910</small></td><td class="n">Bus address</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4911<small>doc 4912</small></td><td class="n">Baudrate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400; 6 = 57600; 7 = 115200; 8 = 230400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4912<small>doc 4913</small></td><td class="n">Data transfer mode</td><td class="d">Factory setting RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RTU; 1 = ASCII</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4913<small>doc 4914</small></td><td class="n">Parity</td><td class="d">Even, odd or none; see note on the conflicting picklist codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4914<small>doc 4915</small></td><td class="n">Byte order</td><td class="d">Float byte sequence; factory 1-0-3-2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-1-2-3; 1 = 3-2-1-0; 2 = 2-3-0-1; 3 = 1-0-3-2 (factory)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4915<small>doc 4916 to 4917</small></td><td class="n">Telegram delay</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4958<small>doc 4959 to 4960</small></td><td class="n">Signal strength</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4982"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4982<small>doc 4983 to 4984</small></td><td class="n">Signal to noise ratio</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5785<small>doc 5786</small></td><td class="n">Energy flow unit</td><td class="d">Unit code; see the picklist in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7002<small>doc 7003 to 7008</small></td><td class="n">Serial number</td><td class="d"></td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7237"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7237<small>doc 7238 to 7245</small></td><td class="n">Device name</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7276<small>doc 7277 to 7280</small></td><td class="n">Firmware version</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22771"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22771<small>doc 22772 to 22773</small></td><td class="n">Turbulence</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25789<small>doc 25790 to 25791</small></td><td class="n">Calorific value</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26374<small>doc 26375 to 26376</small></td><td class="n">Reference density</td><td class="d">Unit per the corresponding unit parameter.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Integrator subset of a parameter manual that gives a register for every menu item; display, I/O-module, sensor adjustment, web server and service parameters are left out.</li><li>Float word order follows the Byte order parameter (register 4915). The factory setting 1-0-3-2 sends byte 1, byte 0, byte 3, byte 2, where byte 3 holds sign and exponent, so floats are CDAB. Changing Byte order changes every float.</li><li>Integer parameters are 2 bytes and listed as UINT16; at 1-0-3-2 integers go out MSB first.</li><li>Unit picklists (volume, mass, temperature and so on) are long code lists; read the unit register and look the code up in the manual.</li><li>Totalizer control registers are left out because the extracted option list does not line up cleanly in the source table.</li><li>Parity codes conflict inside the manual: the parameter description lists 2 = None/1 stop bit and 3 = None/2 stop bits, while the register table lists them the other way round. The enum is left out; set parity on the device display or check by reading back.</li><li>The device also supports Modbus ASCII (Data transfer mode, register 4913); the factory setting is RTU.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)</h2><div class="faq"><details open><summary>What Modbus registers does the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) have?</summary><p>This map lists 44 registers: 44 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed in the Modbus Application Protocol form, which the manual equates with Modicon 3XXXX/4XXXX numbers (its example: mass flow 2007 = 32007), and the scan list calls register addresses 1-based. Subtract 1 on the wire.</p></details><details><summary>What byte order does the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)?</summary><p>Start with HR 2006 Volume flow (Volume flow); HR 2082 Corrected volume flow (Corrected volume flow); HR 2008 Mass flow (Mass flow); HR 2014 Flow velocity (Flow velocity); HR 2731 Actual diagnostics (Actual diagnostics).</p></details><details><summary>How do I enable Modbus control of the Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)?</summary><p>The Modbus RS485 option must be ordered. Bus address, baud rate, parity and byte order are under Expert &gt; Communication &gt; Modbus configuration (registers 4910-4917).</p></details><details><summary>Where is the official Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485) Modbus documentation?</summary><p>The source is Description of Device Parameters Proline Prosonic Flow G 500 ultrasonic gas flowmeter (GP01133D/06/EN/02.24-00), revision 2024-01-31, published free by Endress+Hauser at https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf.</p></details></div>
<h2>More Endress+Hauser Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/endress-hauser/liquiline-cm44x" data-row><span class="k">Sensor (water analysis transmitter)</span><h3>Endress+Hauser Liquiline CM44x multichannel transmitter (Modbus RS485 / TCP)</h3><p>Liquiline CM44x with the Modbus RS485 or Modbus TCP option, software 1.11.00 and later (SD01189C/07/EN/07.22). The CSFxx sampler and CA80xx analyzer blocks of the same guide are not included.</p><div class="meta">221 registers &middot; 28 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: CM442, CM444, CM448, CM44P, CM44R, Liquiline CM442, Liquiline CM444, Liquiline CM448</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/promag-300-modbus" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>Endress+Hauser Proline Promag 300 electromagnetic flowmeter (Modbus RS485)</h3><p>Promag 300 with the Modbus RS485 communication option, parameter description GP01053D/06/EN/04.22.</p><div class="meta">32 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Promag 300, Promag P 300, Promag H 300, Promag W 300</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/promag-400-modbus" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>Endress+Hauser Proline Promag 400 electromagnetic flowmeter (Modbus RS485)</h3><p>Proline Promag 400 transmitters with the Modbus RS485 output, as described in GP01045D/06/EN/02.21.</p><div class="meta">53 registers &middot; 33 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Promag D 400, Promag L 400, Promag W 400, Proline 400 Modbus RS485</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-g-300-modbus" data-row><span class="k">Sensor (ultrasonic gas flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow G 300 ultrasonic gas flowmeter (Modbus RS485)</h3><p>Prosonic Flow G 300 with the Modbus RS485 communication option, parameter description GP01131D/06/EN/02.24-00.</p><div class="meta">44 registers &middot; 14 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow G 300</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-w-400-modbus" data-row><span class="k">Sensor (clamp-on ultrasonic flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow W 400 ultrasonic flowmeter (Modbus RS485)</h3><p>Proline Prosonic Flow W 400 clamp-on flowmeter with the Modbus RS485 output, as described in GP01207D/06/EN/01.24.</p><div class="meta">60 registers &middot; 35 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow W 400</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ime/conto-d1" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>IME Conto D1 single-phase energy meter (CE111)</h3><p>IME Conto D1 single-phase meter, code CE111, per protocol PR133 (2025-02-24).</p><div class="meta">10 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: CE111, Conto D1</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-d4le-rogowski" data-row><span class="k">Power meter (DIN-rail)</span><h3>IME Nemo D4-Le with Rogowski coil input (KRNEMOD4)</h3><p>IME Nemo D4-Le for Rogowski coils, code KRNEMOD4, per protocol PR140 (software 1.01).</p><div class="meta">149 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOD4</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-eichrecht" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Eichrecht three-phase energy meter</h3><p>PRO380-Eichrecht direct-connected 3x230/400 V, 40 A meter (MID + German MessEV calibration law, for EV chargers), user manual version 1.45, September 2025.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Eichrecht, PRO380-E, inepro PRO380 Eichrecht</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-512-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 512-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 512-PRO power quality analyser, per address list 1.054.016.3.k (08/2023).</p><div class="meta">72 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG512-PRO, UMG 512, UMG512, UMG 512 PRO, Janitza UMG512-PRO</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96rm-e" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 96RM-E power analyser (Ethernet, Modbus TCP / RTU)</h3><p>UMG 96RM-E from firmware 3.01 / hardware release 104, per address list 1.040.085.8.n (06/2024).</p><div class="meta">71 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG96RM-E, UMG 96 RM-E, UMG96RME, Janitza UMG96RM-E</span></a></li><li><a class="card" href="/modbus-register-maps/legrand/energy-meter-04677-04679" data-row><span class="k">Energy meter</span><h3>Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)</h3><p>Legrand 2-module DIN energy meters cat. no. 046 77 and 046 79 with RS485 (Modbus/JBUS), per the &#x27;Communication protocol&#x27; sheet dated 01/07/2011.</p><div class="meta">12 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: 04677, 04679, 046 77, 046 79, Legrand 4 677, Legrand 4 679</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://bdih-download.endress.com/files/DLA/005056A500261EDEB082ABAFE97D2713/GP01133DEN_0224-00.pdf" rel="nofollow noopener" target="_blank">Description of Device Parameters Proline Prosonic Flow G 500 ultrasonic gas flowmeter &middot; GP01133D/06/EN/02.24-00 &middot; rev. 2024-01-31</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
