<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Finder 7M.38 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Finder 7M.38 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/finder/7m38">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Finder 7M.38 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Finder 7M.38 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/finder/7m38">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Finder 7M.38 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Finder 7M.38 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/finder/7m38",
   "url": "https://easymodbus.com/modbus-register-maps/finder/7m38",
   "name": "Finder 7M.38 Modbus Register List & Map | Easy Modbus",
   "description": "Finder 7M.38 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/finder/7m38#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/finder/7m38#dataset",
   "name": "Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus register map",
   "description": "The 7M.38 is Finder's three-phase MID energy meter for DIN rail. The RS485 version speaks Modbus RTU and offers the same measurements twice: as packed integer formats and as IEEE 754 floats. This map uses the float block (voltages, currents, powers, power factor, THD, frequency, energy counters) plus identification, status, tariff, reset and serial-port registers. Finder 7M.38 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/finder/7m38",
   "keywords": [
    "Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus register map",
    "Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus registers",
    "Finder Modbus map",
    "7M.38 Modbus register map",
    "7M38 Modbus register map",
    "7M.38.8.400.0212 Modbus register map",
    "7M3884000212 Modbus register map",
    "Finder 7M38 Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Communication Protocol 7M24 - 7M38",
    "url": "https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf",
    "author": {
     "@type": "Organization",
     "name": "Finder"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Finder 7M.38 three-phase energy meter (Modbus RS485)",
    "brand": {
     "@type": "Brand",
     "name": "Finder"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/finder/7m38.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/finder/7m38.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Finder 7M.38 three-phase energy meter (Modbus RS485) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 59 input registers, 13 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 3xxxx (input, function 04) and 4xxxx (holding, functions 03/06/16), and the document gives 30000 / 40000 as the memory reference - not 30001. Its request example reads U1 (30107) by sending start address 0x006B = 107. So the wire address is the printed number minus 30000 or 40000: Pt float 32490 is input register 2490."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Finder 7M.38 three-phase energy meter (Modbus RS485) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Finder 7M.38 three-phase energy meter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 2500 U1 (U1 voltage (float, V)); IR 2516 I1 (I1 current (float, A)); IR 2490 Active power total (Pt) (Total active power (float, W)); IR 2496 Power factor total (PFt) (Total power factor); IR 2498 Frequency (Frequency); IR 2752 Energy counter n1 (Energy counter n1 (float, Wh)); IR 2756 Energy counter n3 (Energy counter n3 (float, Wh))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Finder 7M.38 three-phase energy meter (Modbus RS485)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU runs on the RS485 serial versions (7M.38.8.400.XXXX). Port 1 address, baud, stop bits and parity sit in registers 40202-40205; writing settings needs the access level raised first by writing the user password to 40001 (function 16), then save with operator command 40012 = 1."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Communication Protocol 7M24 - 7M38 (v2 (footer 07/2026)), revision 07/2026, published free by Finder at https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Finder",
     "item": "https://easymodbus.com/modbus-register-maps/finder/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "7M.38 three-phase energy meter (Modbus RS485)",
     "item": "https://easymodbus.com/modbus-register-maps/finder/7m38"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/finder/">Finder</a></li><li aria-current="page">7M.38 three-phase energy meter (Modbus RS485)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Finder</span> 7M.38 three-phase energy meter (Modbus RS485) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>The 7M.38 is Finder&#x27;s three-phase MID energy meter for DIN rail. The RS485 version speaks Modbus RTU and offers the same measurements twice: as packed integer formats and as IEEE 754 floats. This map uses the float block (voltages, currents, powers, power factor, THD, frequency, energy counters) plus identification, status, tariff, reset and serial-port registers.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the Finder 7M.38 three-phase energy meter (Modbus RS485) &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Finder&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/finder/">Finder</a></dd></div><div><dt>Model</dt><dd>7M.38 three-phase energy meter (Modbus RS485)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>72 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>7M.38, 7M38, 7M.38.8.400.0212, 7M3884000212, Finder 7M38 Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf" rel="nofollow noopener" target="_blank">Modbus Communication Protocol 7M24 - 7M38 &middot; v2 (footer 07/2026) &middot; rev. 07/2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/finder/7m38.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/finder/7m38.json">JSON</a>
  <a class="btn" href="https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Finder 7M.38 three-phase energy meter (Modbus RS485)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers with function 04 and decode the IEEE 754 float block, high word first: subtract 30000 from the printed number (Pt at 32490 is wire 2490). Energy comes as floats in Wh/varh at 32752 onward.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-2500">IR 2500</a></td><td class="n">U1</td><td class="f">FLOAT32 ABCD</td><td>U1 voltage (float, V)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2516">IR 2516</a></td><td class="n">I1</td><td class="f">FLOAT32 ABCD</td><td>I1 current (float, A)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2490">IR 2490</a></td><td class="n">Active power total (Pt)</td><td class="f">FLOAT32 ABCD</td><td>Total active power (float, W)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2496">IR 2496</a></td><td class="n">Power factor total (PFt)</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2498">IR 2498</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2752">IR 2752</a></td><td class="n">Energy counter n1</td><td class="f">FLOAT32 ABCD</td><td>Energy counter n1 (float, Wh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2756">IR 2756</a></td><td class="n">Energy counter n3</td><td class="f">FLOAT32 ABCD</td><td>Energy counter n3 (float, Wh)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU runs on the RS485 serial versions (7M.38.8.400.XXXX). Port 1 address, baud, stop bits and parity sit in registers 40202-40205; writing settings needs the access level raised first by writing the user password to 40001 (function 16), then save with operator command 40012 = 1.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The memory reference is 30000/40000, not 30001/40001: printed 30107 is wire address 107.</li><li>Floats and 32-bit integers are high word first (ABCD).</li><li>The integer measurement registers use a packed exponent format; use the float block for SCADA.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus address 1-247; baud code range 1-7 (2400 to 115200 - code 0, 1200 baud, is listed but outside the allowed min/max); parity none/odd/even; 1 or 2 stop bits; 8 data bits only.</li><li>The operator command register 40012 saves (1) or aborts (2) pending setting changes and can restart the instrument (3).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Which energy counter is import and which is export depends on the counter configuration registers; verify against the display before billing.</li><li>Read 30099 for the maximum number of registers the meter accepts per request.</li></ul>
</section>
<h2 id="registers">Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>59</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>13</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30001</small></td><td class="n">Model number</td><td class="d">16-character text, two characters per register.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30009</small></td><td class="n">Serial number</td><td class="d">8-character text.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30013</small></td><td class="n">Software version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30044</small></td><td class="n">Status register</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Locked; bit 4 = Clock not set</td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30076</small></td><td class="n">MID lock status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unlocked; 1 = Locked</td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 30099</small></td><td class="n">Modbus max registers per read</td><td class="d">Largest register count the meter accepts in one read.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30101</small></td><td class="n">Phase valid measurement</td><td class="d">A set bit means that phase&#x27;s measurement is invalid.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Invalid measurement phase 1; bit 1 = Invalid measurement phase 2; bit 2 = Invalid measurement phase 3</td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30103</small></td><td class="n">Run time</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-197"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">197<small>doc 30197</small></td><td class="n">External relay status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On; 250 = Comm. error; 255 = Not connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400<small>doc 30400</small></td><td class="n">Checksum status</td><td class="d">0 = no error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parameter CRC error; bit 1 = Firmware CRC error; bit 2 = MID-lock error; bit 3 = Phase module 1 checksum error; bit 4 = Phase module 2 checksum error; bit 5 = Phase module 3 checksum error; bit 6 = Measurement module checksum error; bit 7 = Software checksum error; bit 8 = Calibration data checksum error; bit 9 = MID setting data checksum error; bit 10 = Setting data checksum error; bit 11 = Phase module 1 calibration checksum error; bit 12 = Phase module 2 calibration checksum error; bit 13 = Phase module 3 calibration checksum error</td></tr>
<tr data-row data-type="input_register" id="r-ir-405"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">405<small>doc 30405</small></td><td class="n">Current active tariff</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2480"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2480<small>doc 32480</small></td><td class="n">Run time (float)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2484<small>doc 32484</small></td><td class="n">Uavg phase-to-neutral</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2486<small>doc 32486</small></td><td class="n">Uavg phase-to-phase</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2488"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2488<small>doc 32488</small></td><td class="n">Sum of currents</td><td class="d">Sum of the three phase currents.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2490"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2490<small>doc 32490</small></td><td class="n">Active power total (Pt)</td><td class="d">Signed float.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2492"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2492<small>doc 32492</small></td><td class="n">Reactive power total (Qt)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2494"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2494<small>doc 32494</small></td><td class="n">Apparent power total (St)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2496"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2496<small>doc 32496</small></td><td class="n">Power factor total (PFt)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2498<small>doc 32498</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2500<small>doc 32500</small></td><td class="n">U1</td><td class="d">Phase 1 to neutral.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2502<small>doc 32502</small></td><td class="n">U2</td><td class="d">Phase 2 to neutral.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2504<small>doc 32504</small></td><td class="n">U3</td><td class="d">Phase 3 to neutral.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2508<small>doc 32508</small></td><td class="n">U12</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2510<small>doc 32510</small></td><td class="n">U23</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2512<small>doc 32512</small></td><td class="n">U31</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2516<small>doc 32516</small></td><td class="n">I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2518<small>doc 32518</small></td><td class="n">I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2520<small>doc 32520</small></td><td class="n">I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2528<small>doc 32528</small></td><td class="n">Iavg</td><td class="d">Average phase current.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2530<small>doc 32530</small></td><td class="n">Active power L1 (P1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2532<small>doc 32532</small></td><td class="n">Active power L2 (P2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2534<small>doc 32534</small></td><td class="n">Active power L3 (P3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2538<small>doc 32538</small></td><td class="n">Reactive power L1 (Q1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2540<small>doc 32540</small></td><td class="n">Reactive power L2 (Q2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2542<small>doc 32542</small></td><td class="n">Reactive power L3 (Q3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2546<small>doc 32546</small></td><td class="n">Apparent power L1 (S1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2548<small>doc 32548</small></td><td class="n">Apparent power L2 (S2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2550<small>doc 32550</small></td><td class="n">Apparent power L3 (S3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2554<small>doc 32554</small></td><td class="n">Power factor L1 (PF1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2556<small>doc 32556</small></td><td class="n">Power factor L2 (PF2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2558<small>doc 32558</small></td><td class="n">Power factor L3 (PF3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2570<small>doc 32570</small></td><td class="n">Angle U1-I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2572<small>doc 32572</small></td><td class="n">Angle U2-I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2574<small>doc 32574</small></td><td class="n">Angle U3-I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2588<small>doc 32588</small></td><td class="n">I1 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2590<small>doc 32590</small></td><td class="n">I2 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2592<small>doc 32592</small></td><td class="n">I3 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2594<small>doc 32594</small></td><td class="n">U1 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2596<small>doc 32596</small></td><td class="n">U2 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2598<small>doc 32598</small></td><td class="n">U3 THD</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2658"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2658<small>doc 32658</small></td><td class="n">Internal temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2750"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2750<small>doc 32750</small></td><td class="n">Active tariff (float)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2752"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2752<small>doc 32752</small></td><td class="n">Energy counter n1</td><td class="d">Non-resettable counter; quantity set by 40421/40422.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2754"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2754<small>doc 32754</small></td><td class="n">Energy counter n2</td><td class="d">Non-resettable counter; quantity set by 40425/40426.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2756"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2756<small>doc 32756</small></td><td class="n">Energy counter n3</td><td class="d">Non-resettable counter; quantity set by 40429/40430.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2758"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2758<small>doc 32758</small></td><td class="n">Energy counter n4</td><td class="d">Non-resettable counter; quantity set by 40433/40434.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2760"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2760<small>doc 32760</small></td><td class="n">Energy counter 1</td><td class="d">Resettable user counter; Wh, varh or VAh per its parameter 40437.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2762"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2762<small>doc 32762</small></td><td class="n">Energy counter 2</td><td class="d">Resettable user counter; unit per its parameter 40441.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40010</small></td><td class="n">Active access level</td><td class="d">0 = full protection.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40012</small></td><td class="n">Operator command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Save settings; 2 = Abort settings; 3 = Restart instrument; 4 = Restart Ethernet; 5 = Save settings and restart Ethernet</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40015</small></td><td class="n">IR external relay command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40030</small></td><td class="n">Select active tariff</td><td class="d">Tariff 1 to 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40031</small></td><td class="n">Reset energy counters</td><td class="d">Set a bit to reset that resettable counter.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Reset counter 1; bit 1 = Reset counter 2; bit 2 = Reset counter 3; bit 3 = Reset counter 4; bit 4 = Reset counter 5; bit 5 = Reset counter 6; bit 6 = Reset counter 7; bit 7 = Reset counter 8; bit 8 = Reset counter 9; bit 9 = Reset counter 10; bit 10 = Reset counter 11; bit 11 = Reset counter 12; bit 12 = Reset counter 13; bit 13 = Reset counter 14; bit 14 = Reset counter 15; bit 15 = Reset counter 16</td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 40143</small></td><td class="n">Connection mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No mode; 1 = 1b - single phase; 2 = 3b - 3-phase 3-wire balanced; 3 = 4b - 3-phase 4-wire balanced; 4 = 3u - 3-phase 3-wire unbalanced; 5 = 4u - 3-phase 4-wire unbalanced</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40202</small></td><td class="n">Port 1 Modbus address</td><td class="d">1 to 247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 40203</small></td><td class="n">Port 1 baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400; 6 = 57600; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40204</small></td><td class="n">Port 1 stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 stop bit; 1 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 40205</small></td><td class="n">Port 1 parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-419"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">419<small>doc 40419</small></td><td class="n">Total energy calculation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Sum of phases; 1 = Individual phases</td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421<small>doc 40421</small></td><td class="n">Energy counter n1 parameter</td><td class="d">Quantity this counter integrates.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parameter; 1 = Active power; 2 = Reactive power; 3 = Apparent power; 5 = Active power phase 1; 6 = Reactive power phase 1; 7 = Apparent power phase 1; 9 = Active power phase 2; 10 = Reactive power phase 2; 11 = Apparent power phase 2; 13 = Active power phase 3; 14 = Reactive power phase 3; 15 = Apparent power phase 3; 33 = Active power individual phases; 34 = Reactive power individual phases; 35 = Apparent power individual phases</td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422<small>doc 40422</small></td><td class="n">Energy counter n1 configuration</td><td class="d">Which quadrants are counted; decides import vs export.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Quadrant I enabled; bit 1 = Quadrant II enabled; bit 2 = Quadrant III enabled; bit 3 = Quadrant IV enabled; bit 4 = Absolute value; bit 5 = Invert value</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Wire address = printed number - 30000 (input registers) or - 40000 (holding registers); see the 30107 / 0x006B example in the document.</li><li>T_float is IEEE 754 single precision sent high word first; the document&#x27;s example stores 123.45 as 42F6 E666, so floats are ABCD. T3 (signed 32-bit) is also high word first.</li><li>Measurements at 30105-30190 refresh once per second; the integer energy counters every 40 ms.</li><li>Left out: the integer measurement block (30105-30175 and the 355xx-357xx average/max/min copies). It uses Finder types T5/T6/T7, which pack a signed decade exponent in the top byte and the value in the low 24 bits (or sign flags for power factor); that needs custom decoding rather than a plain integer with a fixed scale. Use the float block instead.</li><li>Left out: integer energy counters 30406-30445 (&#x27;mantissa x EXP(exponent register)&#x27;) because the document does not define the EXP operation, and the &#x27;1000 x energy counter&#x27; block, because the intro text places it at 30426-30441 while the table lists it at 30462-30501.</li><li>Left out: a second float copy of counters n1-n4 at 32638-32645 that has no function code printed; the ENERGY block at 32752-32759 is used.</li><li>Energy counters n1-n4 are non-resettable, counters 1-16 are user counters that can be reset via 40031. What each counter integrates (active/reactive/apparent, which phase, which quadrants = import or export) is set in the counter&#x27;s parameter and configuration registers (40421 onward); the document does not list factory assignments, so check them on the meter.</li><li>Left out: CAP/IND power factor floats (32562-32569) because the sign convention is not explained, alarm flag words, logic functions, data logger, LCD, Ethernet/WiFi/M-Bus settings and the alarm/pulse-output configuration groups.</li><li>The 7M.24 single-phase meter uses a separate, shorter table in the same document and is not covered here.</li><li>Verifier: the document does not name a specific order code for the RS485 version; it only says &#x27;7M.38.8.400.XXXX with serial communication&#x27;. The 0212 alias comes from Finder&#x27;s catalogue, not this PDF.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Finder 7M.38 three-phase energy meter (Modbus RS485)</h2><div class="faq"><details open><summary>What Modbus registers does the Finder 7M.38 three-phase energy meter (Modbus RS485) have?</summary><p>This map lists 72 registers: 59 input registers, 13 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 3xxxx (input, function 04) and 4xxxx (holding, functions 03/06/16), and the document gives 30000 / 40000 as the memory reference - not 30001. Its request example reads U1 (30107) by sending start address 0x006B = 107. So the wire address is the printed number minus 30000 or 40000: Pt float 32490 is input register 2490.</p></details><details><summary>What byte order does the Finder 7M.38 three-phase energy meter (Modbus RS485) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Finder 7M.38 three-phase energy meter (Modbus RS485)?</summary><p>Start with IR 2500 U1 (U1 voltage (float, V)); IR 2516 I1 (I1 current (float, A)); IR 2490 Active power total (Pt) (Total active power (float, W)); IR 2496 Power factor total (PFt) (Total power factor); IR 2498 Frequency (Frequency); IR 2752 Energy counter n1 (Energy counter n1 (float, Wh)); IR 2756 Energy counter n3 (Energy counter n3 (float, Wh)).</p></details><details><summary>How do I enable Modbus control of the Finder 7M.38 three-phase energy meter (Modbus RS485)?</summary><p>Modbus RTU runs on the RS485 serial versions (7M.38.8.400.XXXX). Port 1 address, baud, stop bits and parity sit in registers 40202-40205; writing settings needs the access level raised first by writing the user password to 40001 (function 16), then save with operator command 40012 = 1.</p></details><details><summary>Where is the official Finder 7M.38 three-phase energy meter (Modbus RS485) Modbus documentation?</summary><p>The source is Modbus Communication Protocol 7M24 - 7M38 (v2 (footer 07/2026)), revision 07/2026, published free by Finder at https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf.</p></details></div>
<h2>More Finder Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/finder/7m24" data-row><span class="k">Energy meter</span><h3>Finder 7M.24 single-phase energy meter (Modbus RS485)</h3><p>Finder 7M.24 single-phase meters with RS485 communication, per the 7M24 section of &#x27;Modbus Communication Protocol 7M24 - 7M38&#x27; v2.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: 7M.24, 7M24, Finder 7M24 Modbus</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ime/nemo-96hde" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDe multifunction meter (MF96E06)</h3><p>IME Nemo 96HDe panel meter MF96E06 with RS-485, per protocol PR145.</p><div class="meta">110 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF96E06, Nemo 96HDe</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro1-mod-v3" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</h3><p>PRO1-Mod of the PRO1 series (PRO1-S/-2T/-Mb/-Mod), register map of user manual version 302 (2025).</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO1-Mod, PRO1 Mod, PRO1 MID, inepro PRO1 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-508" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 508 power analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 508 power analyser from firmware release 2.x, per Modbus address list 1.042.008.9.b (08/2022).</p><div class="meta">115 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG508, UMG 508, Janitza UMG508</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-605" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 605 power quality analyser (Modbus RTU)</h3><p>UMG 605 (the original, non-PRO model), per Modbus address list 1.038.009.7.a. For the UMG 605-PRO use its own map.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG605, UMG 605, Janitza UMG605</span></a></li><li><a class="card" href="/modbus-register-maps/kostal/smart-energy-meter-ksem" data-row><span class="k">Energy meter</span><h3>KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)</h3><p>KOSTAL Smart Energy Meter generation 1 and 2, firmware 2.6.0 (interface description dated 13.03.2025); OBIS-coded internal registers only.</p><div class="meta">69 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: KSEM, KSEM G1, KSEM G2, KOSTAL Smart Energy Meter</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd20" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20 network parameter meter</h3><p>Lumel ND20 panel meter per the ND20 user&#x27;s manual; registers 4056-4061 need firmware 1.09 or later and are not listed here.</p><div class="meta">74 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20, ND20-xxxx</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.findernet.com/app/uploads/Modbus-7M24-7M38_v2_30062021.pdf" rel="nofollow noopener" target="_blank">Modbus Communication Protocol 7M24 - 7M38 &middot; v2 (footer 07/2026) &middot; rev. 07/2026</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
