<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>First Co. CB900 WSHP Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="First Co. CB900 WSHP Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="First Co. CB900 WSHP Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="First Co. CB900 WSHP Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="First Co. CB900 WSHP Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="First Co. CB900 WSHP Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900",
   "url": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900",
   "name": "First Co. CB900 WSHP Modbus Register List & Map | Easy Modbus",
   "description": "First Co. CB900 WSHP Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900#dataset",
   "name": "First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus register map",
   "description": "First Co. water-source heat pumps can ship with a CB900 DDC controller that speaks BACnet MS/TP/IP and Modbus RTU/TCP. The Modbus side exposes pressure-switch, condensate, call-signal and compressor bits plus the operating code, machine mode and software version. This map lists those status points. First Co. CB900 WSHP Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900",
   "keywords": [
    "First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus register map",
    "First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus registers",
    "First Co. Modbus map",
    "CB900 Modbus register map",
    "CB900-1 Modbus register map",
    "CB900-2 Modbus register map",
    "IOM8083D02 Modbus register map",
    "WSV series DDC Modbus register map",
    "First Co. WSHP DDC controller Modbus register map",
    "AE-Air WSHP DDC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WSHP Series DDC Controller Installation, Operation and Maintenance Manual (no hot-gas reheat)",
    "url": "https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf",
    "author": {
     "@type": "Organization",
     "name": "First Co."
    }
   },
   "about": {
    "@type": "Thing",
    "name": "First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)",
    "description": "Heat pump (water-source heat pump controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 21 registers: 9 coils, 12 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives a 'Modbus Index' starting at 0 for both coils and holding registers (HP status is coil index 0). The index is used as the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 3 Op code (Operating / fault code); HR 5 Mode of machine (Machine mode); CO 0 HP status (High-pressure switch); CO 1 LP status (Low-pressure switch); CO 2 Condensate status (Condensate); CO 10 Compressor status (Compressor status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the controller (or the CB1000 HMI tool) set the communication mode to 'BacIp&ModRtu' for Modbus RTU; Modbus IP is always available. Modbus RTU and BACnet MS/TP cannot run together."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WSHP Series DDC Controller Installation, Operation and Maintenance Manual (no hot-gas reheat) (IOM8083D02 Rev. A), revision 2026-03, published free by First Co. at https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "First Co.",
     "item": "https://easymodbus.com/modbus-register-maps/first-co/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/first-co/wshp-ddc-controller-cb900"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/first-co/">First Co.</a></li><li aria-current="page">WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</li></ol>
<p class="eyebrow">Heat pump (water-source heat pump controller) &middot; Modbus register map</p><h1><span class="mfr">First Co.</span> WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>First Co. water-source heat pumps can ship with a CB900 DDC controller that speaks BACnet MS/TP/IP and Modbus RTU/TCP. The Modbus side exposes pressure-switch, condensate, call-signal and compressor bits plus the operating code, machine mode and software version. This map lists those status points.</p>
<p>This page lists <strong>21 Modbus registers</strong> for the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
First Co.&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/first-co/">First Co.</a></dd></div><div><dt>Model</dt><dd>WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (water-source heat pump controller)</a></dd></div><div><dt>Registers</dt><dd>21 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>9</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>CB900, CB900-1, CB900-2, IOM8083D02, WSV series DDC, First Co. WSHP DDC controller, AE-Air WSHP DDC</dd></div><div><dt>Source document</dt><dd><a href="https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf" rel="nofollow noopener" target="_blank">WSHP Series DDC Controller Installation, Operation and Maintenance Manual (no hot-gas reheat) &middot; IOM8083D02 Rev. A &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/first-co/wshp-ddc-controller-cb900.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/first-co/wshp-ddc-controller-cb900.json">JSON</a>
  <a class="btn" href="https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers 3 (op code) and 5 (machine mode) for status and fault, and coils 0-10 for pressure switches, condensate, reversing valve, call signals and compressor state.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Op code</td><td class="f">UINT16</td><td>Operating / fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Mode of machine</td><td class="f">UINT16</td><td>Machine mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">HP status</td><td class="f">BIT</td><td>High-pressure switch</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">LP status</td><td class="f">BIT</td><td>Low-pressure switch</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-2">CO 2</a></td><td class="n">Condensate status</td><td class="f">BIT</td><td>Condensate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-10">CO 10</a></td><td class="n">Compressor status</td><td class="f">BIT</td><td>Compressor status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the controller (or the CB1000 HMI tool) set the communication mode to &#x27;BacIp&amp;ModRtu&#x27; for Modbus RTU; Modbus IP is always available. Modbus RTU and BACnet MS/TP cannot run together.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperatures have no published Modbus format, so they are not in this map.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus RTU page: baud 9600-115200 (default 38400), device address 1-247 (default 9), parity default None, stop bits default 1.</li><li>A soft restart is needed after changing communication settings.</li><li>Communication menus need password level 2 or 3.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BACnet MS/TP mode turns Modbus RTU off.</li><li>Test mode shortens all wait times and turns itself off after 15 minutes.</li></ul>
</section>
<h2 id="registers">First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>9</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">21 of 21 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0</td><td class="n">HP status</td><td class="d">High-pressure switch (BV0)</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High pressure</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1</td><td class="n">LP status</td><td class="d">Low-pressure switch (BV1)</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low pressure</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2</td><td class="n">Condensate status</td><td class="d">Drain pan condensate (BV2)</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not detected; 1 = Condensate detected</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3</td><td class="n">Reversing valve status</td><td class="d">BV3</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4</td><td class="n">Y signal status</td><td class="d">BV4</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5</td><td class="n">C signal status</td><td class="d">BV5</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6</td><td class="n">O signal status</td><td class="d">BV6</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8</td><td class="n">Test mode status</td><td class="d">Shortened wait times; ends by itself after 15 min (BV8)</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Test mode</td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10</td><td class="n">Compressor status</td><td class="d">BV10</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Op code</td><td class="d">Controller operating / fault code (MSV1)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">11 = OK; 12 = High pressure; 13 = Low pressure; 14 = Low leaving water temperature; 15 = Low air coil temperature; 16 = Condensate detected; 18 = Swapped temperature sensors; 19 = Bad thermistor; 20 = Low cooling capacity; 21 = High cooling capacity; 22 = Low heating capacity; 23 = High heating capacity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Mode of machine</td><td class="d">MSV2</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Standby; 2 = Fan only; 3 = Heat; 4 = Cool; 5 = Cool; 7 = Lockout; 8 = Diagnostic</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Fan mode</td><td class="d">Fan status (MSV3); states not listed</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Machine enable</td><td class="d">System enable/disable (MSV4); states not listed</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Program number 1st character</td><td class="d">1 = A, 2 = B, 3 = C ...</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Program number 2nd character</td><td class="d">1 = A, 2 = B, 3 = C ...</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Program number numeric part</td><td class="d">0 = 000, 1 = 001 ...</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Program revision</td><td class="d">1 = A, 2 = B, 3 = C ...</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Software revision x1</td><td class="d">Major change digit</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Software revision x2</td><td class="d">Hardware/wiring change digit</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Software revision x3</td><td class="d">Software-only change digit</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Software revision x4</td><td class="d">Minor change digit</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: exit water coil temperature (index 0), air coil temperature (1), supply air temperature (2) and the lockout retry count (4). The manual types them as analog values (BACnet AV) with no Modbus data type or scale, so the raw format is not known.</li><li>Fan mode and machine enable are multi-state values whose state numbers the manual does not list.</li><li>The coil points are status values; the manual does not say whether any of them can be written.</li><li>Op code value 17 and mode value 6 are not listed in the manual. Mode values 4 and 5 are both printed as &#x27;Cool&#x27;.</li><li>Software revision and program number are also exposed as BACnet state-text objects that have no Modbus index.</li><li>For the LP status coil the manual prints &quot;1-high pressure&quot;; read 1 as the low-pressure switch tripped.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) have?</summary><p>This map lists 21 registers: 9 coils, 12 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives a &#x27;Modbus Index&#x27; starting at 0 for both coils and holding registers (HP status is coil index 0). The index is used as the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)?</summary><p>Start with HR 3 Op code (Operating / fault code); HR 5 Mode of machine (Machine mode); CO 0 HP status (High-pressure switch); CO 1 LP status (Low-pressure switch); CO 2 Condensate status (Condensate); CO 10 Compressor status (Compressor status).</p></details><details><summary>How do I enable Modbus control of the First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)?</summary><p>On the controller (or the CB1000 HMI tool) set the communication mode to &#x27;BacIp&amp;ModRtu&#x27; for Modbus RTU; Modbus IP is always available. Modbus RTU and BACnet MS/TP cannot run together.</p></details><details><summary>Where is the official First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP) Modbus documentation?</summary><p>The source is WSHP Series DDC Controller Installation, Operation and Maintenance Manual (no hot-gas reheat) (IOM8083D02 Rev. A), revision 2026-03, published free by First Co. at https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw" data-row><span class="k">Heat pump Modbus interface</span><h3>Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to an air-to-water heat pump; register table &#x27;Registers for Air-to-Water HP units&#x27; of the Aidoo - Modbus integration manual (v. 201).</p><div class="meta">80 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://firstco.com/files/IOM/IOM8083D02-Water-Source-DDC-Controller-no-HGRH.pdf" rel="nofollow noopener" target="_blank">WSHP Series DDC Controller Installation, Operation and Maintenance Manual (no hot-gas reheat) &middot; IOM8083D02 Rev. A &middot; rev. 2026-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
