<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Flexit Nordic Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Flexit Nordic Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/flexit/nordic">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Flexit Nordic Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Flexit Nordic Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/flexit/nordic">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Flexit Nordic Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Flexit Nordic Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/flexit/nordic",
   "url": "https://easymodbus.com/modbus-register-maps/flexit/nordic",
   "name": "Flexit Nordic Modbus Register List & Map | Easy Modbus",
   "description": "Flexit Nordic Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/flexit/nordic#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/flexit/nordic#dataset",
   "name": "Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus register map",
   "description": "Flexit Nordic units are residential balanced-ventilation air handlers with heat recovery. The controller exposes a Modbus RTU slave on RS-485: measurements and outputs are 32-bit IEEE floats over two registers (high word first), while modes, digital inputs and alarm states are single 16-bit registers. This map covers temperatures, fan speeds, ventilation mode commands, home/away set points, filter timer and the A/B alarm handling. Flexit Nordic Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/flexit/nordic",
   "keywords": [
    "Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus register map",
    "Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus registers",
    "Flexit Modbus map",
    "Nordic S2 Modbus register map",
    "Nordic S3 Modbus register map",
    "Nordic S4 Modbus register map",
    "Nordic CL2 Modbus register map",
    "Nordic CL3 Modbus register map",
    "Nordic CL4 Modbus register map",
    "Flexit GO Modbus register map",
    "Modbus Nordic Basic Modbus register map",
    "117989 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Nordic Basic (register sheet, Modbus_Nordic_Basic.xlsx)",
    "url": "https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883",
    "author": {
     "@type": "Organization",
     "name": "Flexit"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)",
    "brand": {
     "@type": "Brand",
     "name": "Flexit"
    },
    "category": "Air handler"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/flexit/nordic.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/flexit/nordic.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 59 registers: 36 input registers, 23 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register sheet's address column is headed 'Modbus address (Base 0)' and prints references with a table prefix (3x = input register, FC 04; 4x = holding register, FC 03/06/16). The number after the prefix is the wire address unchanged: 3x0001 -> input register 1, 4x2013 -> holding register 2013."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 9001 System status (System status (must be operation mode)); IR 5 Supply air temperature (Supply air temperature); IR 1 Outside air temperature (Outside air temperature); IR 9 Extract air temperature (Extract air temperature); IR 3034 Heat recovery ventilation state (Current ventilation mode); HR 2013 Room operating mode (Ventilation mode command); HR 2040 Comfort button (Comfort button (enables 4x2013)); HR 1155 Setpoint temperature when home (Home temperature set point); IR 3001 A-alarm indication (A-alarm indication); HR 1271 Operating time filter (Filter operating hours)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is built into the Nordic controller; connect a master with cable harness 116405. 4x2013 Room operating mode works only while 4x2040 Comfort button = 1, and a mode selected on a digital input overrides it."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Nordic Basic (register sheet, Modbus_Nordic_Basic.xlsx), published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Flexit",
     "item": "https://easymodbus.com/modbus-register-maps/flexit/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Nordic residential air handling unit (Flexit GO, built-in Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/flexit/nordic"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/flexit/">Flexit</a></li><li aria-current="page">Nordic residential air handling unit (Flexit GO, built-in Modbus)</li></ol>
<p class="eyebrow">Air handler &middot; Modbus register map</p><h1><span class="mfr">Flexit</span> Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>Flexit Nordic units are residential balanced-ventilation air handlers with heat recovery. The controller exposes a Modbus RTU slave on RS-485: measurements and outputs are 32-bit IEEE floats over two registers (high word first), while modes, digital inputs and alarm states are single 16-bit registers. This map covers temperatures, fan speeds, ventilation mode commands, home/away set points, filter timer and the A/B alarm handling.</p>
<p>This page lists <strong>59 Modbus registers</strong> for the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Flexit&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/flexit/">Flexit</a></dd></div><div><dt>Model</dt><dd>Nordic residential air handling unit (Flexit GO, built-in Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler</a></dd></div><div><dt>Registers</dt><dd>59 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Nordic S2, Nordic S3, Nordic S4, Nordic CL2, Nordic CL3, Nordic CL4, Flexit GO, Modbus Nordic Basic, 117989</dd></div><div><dt>Source document</dt><dd><a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883" rel="nofollow noopener" target="_blank">Modbus Nordic Basic (register sheet, Modbus_Nordic_Basic.xlsx)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/flexit/nordic.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/flexit/nordic.json">JSON</a>
  <a class="btn" href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire RS-485 to terminals 16 (D+), 17 (D-) and 18 (G0) through harness 116405, poll at 9600 8E1 address 1, and check 4x9001 = 0 first. Read temperatures and fan outputs as ABCD floats; set the ventilation mode with 4x2013 after writing 4x2040 = 1.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-9001">HR 9001</a></td><td class="n">System status</td><td class="f">UINT16</td><td>System status (must be operation mode)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">Supply air temperature</td><td class="f">FLOAT32 ABCD</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Outside air temperature</td><td class="f">FLOAT32 ABCD</td><td>Outside air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-9">IR 9</a></td><td class="n">Extract air temperature</td><td class="f">FLOAT32 ABCD</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3034">IR 3034</a></td><td class="n">Heat recovery ventilation state</td><td class="f">UINT16</td><td>Current ventilation mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2013">HR 2013</a></td><td class="n">Room operating mode</td><td class="f">UINT16</td><td>Ventilation mode command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2040">HR 2040</a></td><td class="n">Comfort button</td><td class="f">UINT16</td><td>Comfort button (enables 4x2013)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1155">HR 1155</a></td><td class="n">Setpoint temperature when home</td><td class="f">FLOAT32 ABCD</td><td>Home temperature set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-3001">IR 3001</a></td><td class="n">A-alarm indication</td><td class="f">UINT16</td><td>A-alarm indication</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1271">HR 1271</a></td><td class="n">Operating time filter</td><td class="f">FLOAT32 ABCD</td><td>Filter operating hours</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is built into the Nordic controller; connect a master with cable harness 116405. 4x2013 Room operating mode works only while 4x2040 Comfort button = 1, and a mode selected on a digital input overrides it.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are 0-based: use the number after 3x/4x unchanged on the wire.</li><li>Floats and 32-bit unsigned values occupy two registers with the high word in the lower address (ABCD); write them with FC 16 only.</li><li>Many float registers sit at odd addresses (3x0001, 3x0005); read each as a 2-register block starting at the listed address.</li><li>Several 16-bit enums start at 1, not 0 (ventilation state, alarm indication/state, the trigger and acknowledge registers).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1 (1-247), 9600 baud (9600/19200), 8 data bits, even parity (none/even/odd), 1 stop bit (1/2).</li><li>Nordic terminals: 16 = D+, 17 = D-, 18 = Ref (G0). Cable length 30 m maximum.</li><li>Supported function codes: 03, 04, 06 and 16; up to 125 registers per read and 123 per write.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If 4x9001 reads 2 (configuration mode) the other registers do not answer.</li><li>A write that is out of range is clamped: the controller replies with the value actually stored, so read back after writing.</li><li>A bulk read across a gap between defined registers fails with exception 02; read separate blocks.</li><li>Temporary High and fireplace modes are started by writing 2 to 4x3006/4x3007, not by 4x2013.</li></ul>
</section>
<h2 id="registers">Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>36</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>23</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">59 of 59 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 3x0001</small></td><td class="n">Outside air temperature</td><td class="d">-50 to 50 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 3x0005</small></td><td class="n">Supply air temperature</td><td class="d">-50 to 80 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 3x0009</small></td><td class="n">Extract air temperature</td><td class="d">-50 to 80 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 3x0013</small></td><td class="n">Exhaust air temperature</td><td class="d">-50 to 80 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 3x0017</small></td><td class="n">Room temperature</td><td class="d">From the CI70 panel sensor, 0 to 50 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 3x0021</small></td><td class="n">Supply air fan speed feedback</td><td class="d">Measured supply fan speed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 3x0025</small></td><td class="n">Exhaust air fan speed feedback</td><td class="d">Measured exhaust fan speed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 3x0037</small></td><td class="n">Supply air pressure</td><td class="d">Only with duct-pressure fan control (CI80).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 3x0041</small></td><td class="n">Extract air pressure</td><td class="d">Only with duct-pressure fan control (CI80).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-61"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">61<small>doc 3x0061</small></td><td class="n">Extract air relative humidity</td><td class="d">Only if a humidity sensor is configured on X3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">149<small>doc 3x0149</small></td><td class="n">Room air quality input value</td><td class="d">Air-quality sensor on X3, 0-2000 ppm; only if configured.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1001<small>doc 3x1001</small></td><td class="n">Room air humidity 1</td><td class="d">Wireless CI77 sensor 1; needs the CI75 adapter.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1003<small>doc 3x1003</small></td><td class="n">Room air humidity 2</td><td class="d">Wireless CI77 sensor 2; needs the CI75 adapter.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1005<small>doc 3x1005</small></td><td class="n">Room air humidity 3</td><td class="d">Wireless CI77 sensor 3; needs the CI75 adapter.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1007<small>doc 3x1007</small></td><td class="n">Room air quality 1 (CO2)</td><td class="d">Wireless CI76 CO2 sensor; needs the CI75 adapter.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1021<small>doc 3x1021</small></td><td class="n">A-alarm code</td><td class="d">Code of the active A alarm, 0-9999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1023<small>doc 3x1023</small></td><td class="n">B-alarm code</td><td class="d">Code of the active B alarm, 0-9999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1025<small>doc 3x1025</small></td><td class="n">Fault counter</td><td class="d">Number of entries in the fault list.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1027<small>doc 3x1027</small></td><td class="n">Fault list number</td><td class="d">Current position in the fault list.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1029<small>doc 3x1029</small></td><td class="n">Display fault list</td><td class="d">Alarm code at the current fault-list position.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1035<small>doc 3x1035</small></td><td class="n">Remaining time of rapid ventilation</td><td class="d">Minutes left of temporary High.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1037<small>doc 3x1037</small></td><td class="n">Remaining time of fireplace ventilation</td><td class="d">Minutes left of fireplace mode.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3001<small>doc 3x3001</small></td><td class="n">A-alarm indication</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal; 2 = Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3002<small>doc 3x3002</small></td><td class="n">A-alarm state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Acknowledged, unlocked; 2 = Unacknowledged; 3 = Locked</td></tr>
<tr data-row data-type="input_register" id="r-ir-3003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3003<small>doc 3x3003</small></td><td class="n">B-alarm indication</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal; 2 = Alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-3004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3004<small>doc 3x3004</small></td><td class="n">B-alarm state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Acknowledged, unlocked; 2 = Unacknowledged; 3 = Locked</td></tr>
<tr data-row data-type="input_register" id="r-ir-3006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3006<small>doc 3x3006</small></td><td class="n">High input</td><td class="d">Only if configured on DI1 or DI2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3007<small>doc 3x3007</small></td><td class="n">Home input</td><td class="d">Only if configured on DI1, DI2 or X8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3008<small>doc 3x3008</small></td><td class="n">Away input</td><td class="d">Only if configured on DI1, DI2 or X8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3009<small>doc 3x3009</small></td><td class="n">Stop input</td><td class="d">Only if configured on DI1 or DI2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3010<small>doc 3x3010</small></td><td class="n">Fireplace ventilation input</td><td class="d">Only if configured on DI1 or DI2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3011<small>doc 3x3011</small></td><td class="n">Cooker hood ventilation input</td><td class="d">Only if configured on DI1 or DI2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3013<small>doc 3x3013</small></td><td class="n">Fire damper feedback</td><td class="d">Only if a fire damper with feedback is configured.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3015<small>doc 3x3015</small></td><td class="n">Emergency off</td><td class="d">Only if configured on X8.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3023<small>doc 3x3023</small></td><td class="n">Heating coil overtemperature detector</td><td class="d">Only with an electric heater.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-3034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3034<small>doc 3x3034</small></td><td class="n">Heat recovery ventilation state</td><td class="d">Ventilation mode the unit is running now.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Away; 3 = Home; 4 = High; 5 = Fume hood; 6 = Fireplace; 7 = Temporary high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 4x0001</small></td><td class="n">Rotary heat exchanger speed</td><td class="d">Output signal, 0-100 %.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 4x0005</small></td><td class="n">Supply air fan speed</td><td class="d">Fan output signal, 0-100 %.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 4x0009</small></td><td class="n">Exhaust air fan speed</td><td class="d">Fan output signal, 0-100 %.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 4x0013</small></td><td class="n">Heating coil electric position</td><td class="d">Only with an electric heater.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 4x0017</small></td><td class="n">Heating coil valve position</td><td class="d">Only with water heating.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 4x0025</small></td><td class="n">Cooling coil valve position</td><td class="d">Only with water cooling and the valve on X7.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1103<small>doc 4x1103</small></td><td class="n">Rapid ventilation runtime</td><td class="d">Length of temporary High, 1-360 min.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1105<small>doc 4x1105</small></td><td class="n">Fireplace ventilation runtime</td><td class="d">Length of fireplace mode, 0-360 min.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1155<small>doc 4x1155</small></td><td class="n">Setpoint temperature when home</td><td class="d">10 to 30 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1163<small>doc 4x1163</small></td><td class="n">Setpoint temperature when away</td><td class="d">10 to 30 °C.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1269<small>doc 4x1269</small></td><td class="n">Operating time for filter replacement</td><td class="d">Filter change interval, 0-99990 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1271<small>doc 4x1271</small></td><td class="n">Operating time filter</td><td class="d">Hours run on the current filter, 0-99999 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1615<small>doc 4x1615</small></td><td class="n">Away delay timer duration</td><td class="d">Delay before Comfort button 0 switches to Away, 0-600 min.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 4x2001</small></td><td class="n">Heating coil pump command</td><td class="d">Only with water heating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 4x2007</small></td><td class="n">Outside air damper command</td><td class="d">Only if the damper is configured on Q1-Q3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013<small>doc 4x2013</small></td><td class="n">Room operating mode</td><td class="d">Requested ventilation mode; used only while Comfort button 4x2040 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Stop; 2 = Away; 3 = Home; 4 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2040<small>doc 4x2040</small></td><td class="n">Comfort button</td><td class="d">0 = Away after the delay in 4x1615; 1 = follow 4x2013.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3002<small>doc 4x3002</small></td><td class="n">A-alarm acknowledgement</td><td class="d">Write 2 to acknowledge or 3 to reset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ready; 2 = Acknowledge; 3 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3003<small>doc 4x3003</small></td><td class="n">B-alarm acknowledgement</td><td class="d">Write 2 to acknowledge.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ready; 2 = Acknowledge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3004<small>doc 4x3004</small></td><td class="n">Fault list operation</td><td class="d">2 steps to the next fault; 3 clears inactive alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ready; 2 = Next fault; 3 = Refresh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3006<small>doc 4x3006</small></td><td class="n">Trigger temporary rapid ventilation</td><td class="d">Write 2 to start temporary High.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ready; 2 = Trigger</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3007<small>doc 4x3007</small></td><td class="n">Trigger temporary fireplace ventilation</td><td class="d">Write 2 to start fireplace mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ready; 2 = Trigger</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9001<small>doc 4x9001</small></td><td class="n">System status</td><td class="d">Other registers answer only while this reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operation mode; 2 = Configuration mode</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Connection, serial defaults, function codes and data-type encoding come from the companion instruction &#x27;Flexit GO - External Modbus communication&#x27;, 117989-01, 2020-01 (English section pp. 12-15): https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2881 . It defines 32-bit values as dd cc at register x and bb aa at x+1, i.e. most significant word first (ABCD); the sheet header also says big-endian byte order.</li><li>Both documents are listed on Flexit&#x27;s FlexitGO product page (Documentation tab).</li><li>Register 4x9001 System Status gates the rest: the sheet says the Modbus registers are only reachable while it reads 0 (Operation mode).</li><li>Left out: &#x27;Frost protection temp. for heating coil&#x27; (3x0033), because the sheet gives it units Pa and a -3000 to 3000 range, which cannot be right for a temperature.</li><li>Left out: smoke/fire fan operation and CO detector inputs (3x3016-3x3020), fire damper command 4x2043 and cooling pump command 4x2004 - option-only points; read them from the sheet if your unit has them.</li><li>Output registers 4x0001-4x0025 and 4x2001/4x2007 are holding registers but marked read-only (R) in the sheet; they report what the controller is driving and cannot be overridden.</li><li>Alarm code values (3x1021 etc.) are numbers whose meanings are in the unit&#x27;s alarm list, which this sheet does not reproduce.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) have?</summary><p>This map lists 59 registers: 36 input registers, 23 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register sheet&#x27;s address column is headed &#x27;Modbus address (Base 0)&#x27; and prints references with a table prefix (3x = input register, FC 04; 4x = holding register, FC 03/06/16). The number after the prefix is the wire address unchanged: 3x0001 -&gt; input register 1, 4x2013 -&gt; holding register 2013.</p></details><details><summary>What byte order does the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)?</summary><p>Start with HR 9001 System status (System status (must be operation mode)); IR 5 Supply air temperature (Supply air temperature); IR 1 Outside air temperature (Outside air temperature); IR 9 Extract air temperature (Extract air temperature); IR 3034 Heat recovery ventilation state (Current ventilation mode); HR 2013 Room operating mode (Ventilation mode command); HR 2040 Comfort button (Comfort button (enables 4x2013)); HR 1155 Setpoint temperature when home (Home temperature set point); IR 3001 A-alarm indication (A-alarm indication); HR 1271 Operating time filter (Filter operating hours).</p></details><details><summary>How do I enable Modbus control of the Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus)?</summary><p>Modbus is built into the Nordic controller; connect a master with cable harness 116405. 4x2013 Room operating mode works only while 4x2040 Comfort button = 1, and a mode selected on a digital input overrides it.</p></details><details><summary>Where is the official Flexit Nordic residential air handling unit (Flexit GO, built-in Modbus) Modbus documentation?</summary><p>The source is Modbus Nordic Basic (register sheet, Modbus_Nordic_Basic.xlsx), published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/loytec/l-stat" data-row><span class="k">Thermostat (room operating unit with sensors)</span><h3>LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h3><p>LSTAT-800/801/802 room operating units (all button layouts), user manual version 3.2.8 (document 88085811).</p><div class="meta">28 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-c-fan-motor-control" data-row><span class="k">Air handler fan motor control</span><h3>Swegon SILVER C fan motor control (RX/PX/CX/SD, generation E/F)</h3><p>The EC/FC fan motor controllers inside Swegon SILVER C air handling units, generation E/F, document SILVERCModbus.210809.</p><div class="meta">106 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER C RX, SILVER C PX, SILVER C CX, SILVER C SD, SILVER C generation E, SILVER C generation F</span></a></li><li><a class="card" href="/modbus-register-maps/berner/intelliswitch-gen5-air-bms" data-row><span class="k">Air curtain controller (Air handler / door heater)</span><h3>Berner Air curtain with IntelliSwitch Gen 5 controller (AIR BMS package)</h3><p>Berner air curtains with the IntelliSwitch Gen 5 control and the AIR BMS package; register document 3.1.0212 (January 2025).</p><div class="meta">26 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IntelliSwitch Gen 5, Berner AIR BMS, AIR BMS Package</span></a></li><li><a class="card" href="/modbus-register-maps/ebm-papst/modbus-lite-ec-fans" data-row><span class="k">Air handler (EC fan)</span><h3>ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)</h3><p>ebm-papst EC fans and motors whose electronics report the MODBUS Lite parameter set (series 84 / 112 / 150 / 200 Lite), specification V5.01.</p><div class="meta">33 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: MODBUS Lite V5.01, ebm-papst RadiCal Modbus, ebm-papst RadiPac Modbus, ebm-papst series 84 Lite, ebm-papst series 112 Lite, ebm-papst series 150 Lite, ebm-papst series 200 Lite</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3224" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3224N9V electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">124 registers &middot; 115 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3224N9V, TC3, PENN TC3, LIT-12013523, TC3224N9R, TC3224</span></a></li><li><a class="card" href="/modbus-register-maps/smart-temp/smt-770" data-row><span class="k">Thermostat</span><h3>Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)</h3><p>SMT-770 thermostat (with or without a paired EC-02 module), communications addendum v4.6 for firmware 2.31.</p><div class="meta">35 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SMT-770 Chameleon, EC-02, SMT770</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2883" rel="nofollow noopener" target="_blank">Modbus Nordic Basic (register sheet, Modbus_Nordic_Basic.xlsx)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
