<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fronius Smart Meter GEN24 int+SF Modbus Register Map</title>
<meta name="description" content="Fronius Smart Meter GEN24 int+SF Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Fronius Smart Meter GEN24 int+SF Modbus Register Map">
<meta property="og:description" content="Fronius Smart Meter GEN24 int+SF Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fronius Smart Meter GEN24 int+SF Modbus Register Map">
<meta name="twitter:description" content="Fronius Smart Meter GEN24 int+SF Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf",
   "url": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf",
   "name": "Fronius Smart Meter GEN24 int+SF Modbus Register Map",
   "description": "Fronius Smart Meter GEN24 int+SF Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf#dataset",
   "name": "Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus register map",
   "description": "When a Fronius Smart Meter is connected to a GEN24 or Tauro inverter over Modbus RTU, the inverter republishes its readings over Modbus TCP as a SunSpec device at a configurable unit ID (meter address 1 = 200 by default, up to 204). With the int+SF data type the meter appears as SunSpec model 201, 202 or 203 after the common block. This map covers the common block, the 16-bit current, voltage, frequency, power and power-factor values with their scale factors, and the end block. Fronius Smart Meter GEN24 int+SF Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf",
   "keywords": [
    "Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus register map",
    "Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus registers",
    "Fronius Modbus map",
    "Fronius Smart Meter 63A Modbus register map",
    "Fronius Smart Meter 50kA Modbus register map",
    "Fronius Smart Meter TS Modbus register map",
    "SunSpec meter model 201/202/203 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Fronius GEN24 Modbus TCP & RTU (operating instructions) + Smart_Meter_Register_Map_Int&SF.xlsx",
    "url": "https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf",
    "author": {
     "@type": "Organization",
     "name": "Fronius"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 48 registers: 48 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Fronius numbers registers from 1 (SunSpec base register 40001) and tells you to request the register number minus one, so register 40072 is read at wire address 40071. The manual's RTU example reads register 40005 with address bytes 9C 44 (40004)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 40069 ID (meter model) (Model ID (203 = three-phase) confirms the int+SF layout); HR 40087 W (Total active power); HR 40091 W_SF (Power scale factor); HR 40071 A (Total current); HR 40075 A_SF (Current scale factor); HR 40077 PhVphA (Phase A voltage); HR 40084 V_SF (Voltage scale factor); HR 40085 Hz (Frequency)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Inverter web interface > Communication > Modbus: enable the TCP server and choose SunSpec Model Type int+SF. The meter unit ID is set with Meter address offset (factory 200)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Fronius GEN24 Modbus TCP & RTU (operating instructions) + Smart_Meter_Register_Map_Int&SF.xlsx (42,0410,2649 (034-28092026)), revision 2026-09, published free by Fronius at https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Fronius",
     "item": "https://easymodbus.com/modbus-register-maps/fronius/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)",
     "item": "https://easymodbus.com/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/fronius/">Fronius</a></li><li aria-current="page">Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Fronius</span> Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>When a Fronius Smart Meter is connected to a GEN24 or Tauro inverter over Modbus RTU, the inverter republishes its readings over Modbus TCP as a SunSpec device at a configurable unit ID (meter address 1 = 200 by default, up to 204). With the int+SF data type the meter appears as SunSpec model 201, 202 or 203 after the common block. This map covers the common block, the 16-bit current, voltage, frequency, power and power-factor values with their scale factors, and the end block.</p>
<p>This page lists <strong>48 Modbus registers</strong> for the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Fronius&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/fronius/">Fronius</a></dd></div><div><dt>Model</dt><dd>Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>48 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP, Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>200</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Firmware</dt><dd>Register map archive 1.2.7-2 (Smart_Meter_Register_Map_Int&amp;SF.xlsx); manual 42,0410,2649 rev. 034-28092026.</dd></div><div><dt>Also known as</dt><dd>Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</dd></div><div><dt>Source document</dt><dd><a href="https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf" rel="nofollow noopener" target="_blank">Fronius GEN24 Modbus TCP &amp; RTU (operating instructions) + Smart_Meter_Register_Map_Int&amp;SF.xlsx &middot; 42,0410,2649 (034-28092026) &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf.json">JSON</a>
  <a class="btn" href="https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the Modbus TCP server in the inverter web UI with SunSpec Model Type int+SF, then poll the meter at its unit ID (default 200). Read 40072-40107 (wire 40071-40106) in one request and apply each _SF register as a power of ten.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-40069">HR 40069</a></td><td class="n">ID (meter model)</td><td class="f">UINT16</td><td>Model ID (203 = three-phase) confirms the int+SF layout</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40087">HR 40087</a></td><td class="n">W</td><td class="f">INT16</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40091">HR 40091</a></td><td class="n">W_SF</td><td class="f">INT16</td><td>Power scale factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40071">HR 40071</a></td><td class="n">A</td><td class="f">INT16</td><td>Total current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40075">HR 40075</a></td><td class="n">A_SF</td><td class="f">INT16</td><td>Current scale factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40077">HR 40077</a></td><td class="n">PhVphA</td><td class="f">INT16</td><td>Phase A voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40084">HR 40084</a></td><td class="n">V_SF</td><td class="f">INT16</td><td>Voltage scale factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40085">HR 40085</a></td><td class="n">Hz</td><td class="f">INT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Inverter web interface &gt; Communication &gt; Modbus: enable the TCP server and choose SunSpec Model Type int+SF. The meter unit ID is set with Meter address offset (factory 200).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Scale factors are signed int16 exponents: value = raw x 10^SF.</li><li>The meter is a separate Modbus device (unit ID 200-204 by default) with its own common block starting again at 40001; the inverter itself is always unit ID 1 over TCP.</li><li>The model ID at 40070 tells you which layout is active: 201-203 = int+SF, 211-213 = float (different addresses).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fronius Smart Meter address 1 maps to unit ID 200 (default), address 5 to 204.</li><li>Query sequentially with a timeout of at least 1 s; block reads are faster than single registers.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Power sign flips with the configured meter location (grid vs load); check the location before trusting import/export direction.</li><li>Energy counters are 32-bit and not included here because Fronius does not document their word order.</li></ul>
</section>
<h2 id="registers">Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>48</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">48 of 48 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-40002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40002<small>doc 40003</small></td><td class="n">ID (common)</td><td class="d">Common block ID, reads 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40003<small>doc 40004</small></td><td class="n">L (common)</td><td class="d">Common block length, reads 65.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40004<small>doc 40005</small></td><td class="n">Mn</td><td class="d">Manufacturer name (Fronius).</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40020<small>doc 40021</small></td><td class="n">Md</td><td class="d">Meter model name.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40036<small>doc 40037</small></td><td class="n">Opt</td><td class="d">Meter name, e.g. &lt;primary&gt;.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40044<small>doc 40045</small></td><td class="n">Vr</td><td class="d">Meter software version.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40052<small>doc 40053</small></td><td class="n">SN</td><td class="d">Meter serial number.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40068<small>doc 40069</small></td><td class="n">DA</td><td class="d">Modbus device address of the meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40069<small>doc 40070</small></td><td class="n">ID (meter model)</td><td class="d">201 single-phase, 202 split-phase, 203 wye three-phase, 204 delta three-phase.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">201 = Single phase; 202 = Split phase; 203 = Three phase; 204 = Delta three phase</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40070<small>doc 40071</small></td><td class="n">L (meter model)</td><td class="d">Length of the meter model block, reads 105.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40071<small>doc 40072</small></td><td class="n">A</td><td class="d">Total AC current</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40075)</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40072<small>doc 40073</small></td><td class="n">AphA</td><td class="d">Phase A current</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40075)</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40073<small>doc 40074</small></td><td class="n">AphB</td><td class="d">Phase B current</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40075)</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40074<small>doc 40075</small></td><td class="n">AphC</td><td class="d">Phase C current</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40075)</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40075<small>doc 40076</small></td><td class="n">A_SF</td><td class="d">Scale factor for current registers.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40076<small>doc 40077</small></td><td class="n">PhV</td><td class="d">Average phase-to-neutral voltage</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40077<small>doc 40078</small></td><td class="n">PhVphA</td><td class="d">Phase A to neutral voltage</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40078<small>doc 40079</small></td><td class="n">PhVphB</td><td class="d">Phase B to neutral voltage</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40079<small>doc 40080</small></td><td class="n">PhVphC</td><td class="d">Phase C to neutral voltage</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40080<small>doc 40081</small></td><td class="n">PPV</td><td class="d">Average phase-to-phase voltage</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40081<small>doc 40082</small></td><td class="n">PhVphAB</td><td class="d">Voltage A-B</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40082<small>doc 40083</small></td><td class="n">PhVphBC</td><td class="d">Voltage B-C</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40083<small>doc 40084</small></td><td class="n">PhVphCA</td><td class="d">Voltage C-A</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40084)</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40084<small>doc 40085</small></td><td class="n">V_SF</td><td class="d">Scale factor for voltage registers.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40085<small>doc 40086</small></td><td class="n">Hz</td><td class="d">Grid frequency.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40086)</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40086<small>doc 40087</small></td><td class="n">Hz_SF</td><td class="d">Scale factor for frequency.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40087<small>doc 40088</small></td><td class="n">W</td><td class="d">Total active power (sign depends on meter location)</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40091)</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40088<small>doc 40089</small></td><td class="n">WphA</td><td class="d">Phase A active power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40091)</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40089<small>doc 40090</small></td><td class="n">WphB</td><td class="d">Phase B active power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40091)</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40090<small>doc 40091</small></td><td class="n">WphC</td><td class="d">Phase C active power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40091)</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40091<small>doc 40092</small></td><td class="n">W_SF</td><td class="d">Scale factor for active power.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40092<small>doc 40093</small></td><td class="n">VA</td><td class="d">Total apparent power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40096)</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40093<small>doc 40094</small></td><td class="n">VAphA</td><td class="d">Phase A apparent power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40096)</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40094<small>doc 40095</small></td><td class="n">VAphB</td><td class="d">Phase B apparent power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40096)</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40095<small>doc 40096</small></td><td class="n">VAphC</td><td class="d">Phase C apparent power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40096)</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40096<small>doc 40097</small></td><td class="n">VA_SF</td><td class="d">Scale factor for apparent power.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40097<small>doc 40098</small></td><td class="n">VAR</td><td class="d">Total reactive power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40101)</td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40098<small>doc 40099</small></td><td class="n">VARphA</td><td class="d">Phase A reactive power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40101)</td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40099<small>doc 40100</small></td><td class="n">VARphB</td><td class="d">Phase B reactive power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40101)</td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40100<small>doc 40101</small></td><td class="n">VARphC</td><td class="d">Phase C reactive power</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40101)</td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40101<small>doc 40102</small></td><td class="n">VAR_SF</td><td class="d">Scale factor for reactive power.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40102<small>doc 40103</small></td><td class="n">PF</td><td class="d">Total power factor</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40106)</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40103<small>doc 40104</small></td><td class="n">PFphA</td><td class="d">Phase A power factor</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40106)</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40104<small>doc 40105</small></td><td class="n">PFphB</td><td class="d">Phase B power factor</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40106)</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40105<small>doc 40106</small></td><td class="n">PFphC</td><td class="d">Phase C power factor</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 10^SF (HR 40106)</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40106<small>doc 40107</small></td><td class="n">PF_SF</td><td class="d">Scale factor for power factor.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40176<small>doc 40177</small></td><td class="n">ID (end block)</td><td class="d">End block marker, reads 0xFFFF.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40177<small>doc 40178</small></td><td class="n">L (end block)</td><td class="d">End block length, reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register table comes from Fronius&#x27; official &#x27;Smart_Meter_Register_Map_Int&amp;SF.xlsx&#x27; in gen24-modbus-api-external-docs.zip; behaviour and device IDs come from the GEN24 manual.</li><li>Addresses assume SunSpec Model Type = int+SF. With the default float setting the meter shows model 211/212/213 and the register layout is different.</li><li>Word order: neither the manual nor the XLSX states the order of 32-bit values, so the 32-bit SID (40001-40002), every acc32 energy counter (TotWhExp/Imp 40108-40123, TotVAhExp/Imp 40125-40140 and the unsupported VArh counters) and the 32-bit event field (40175, documented as hard-coded zero) are left out, together with the energy scale factors.</li><li>Phase B/C values are only meaningful on a three-phase meter (model 203).</li><li>The sign of W and the meaning of the import/export energy counters depend on the meter location set in the inverter (0 grid, 1 load, 3 external generator, 256-511 sub-load); see the location table in the PDF.</li><li>The A, W, VA and VAR scale factors are auto-scaled: read each value block together with its _SF register. Phase B/C power-factor values depend on the grid connection and meter type.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</h2><div class="faq"><details open><summary>What Modbus registers does the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) have?</summary><p>This map lists 48 registers: 48 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Fronius numbers registers from 1 (SunSpec base register 40001) and tells you to request the register number minus one, so register 40072 is read at wire address 40071. The manual&#x27;s RTU example reads register 40005 with address bytes 9C 44 (40004).</p></details><details><summary>What are the minimum Modbus registers to integrate the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)?</summary><p>Start with HR 40069 ID (meter model) (Model ID (203 = three-phase) confirms the int+SF layout); HR 40087 W (Total active power); HR 40091 W_SF (Power scale factor); HR 40071 A (Total current); HR 40075 A_SF (Current scale factor); HR 40077 PhVphA (Phase A voltage); HR 40084 V_SF (Voltage scale factor); HR 40085 Hz (Frequency).</p></details><details><summary>How do I enable Modbus control of the Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)?</summary><p>Inverter web interface &gt; Communication &gt; Modbus: enable the TCP server and choose SunSpec Model Type int+SF. The meter unit ID is set with Meter address offset (factory 200).</p></details><details><summary>Where is the official Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF) Modbus documentation?</summary><p>The source is Fronius GEN24 Modbus TCP &amp; RTU (operating instructions) + Smart_Meter_Register_Map_Int&amp;SF.xlsx (42,0410,2649 (034-28092026)), revision 2026-09, published free by Fronius at https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf.</p></details></div>
<h2>More Fronius Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fronius/sensor-card-datamanager-sunspec" data-row><span class="k">Sensor</span><h3>Fronius Fronius Sensor Card via Datamanager (SunSpec 302/303/307)</h3><p>A Fronius Sensor Card connected to a Fronius Datamanager over Solar Net and republished by it as a SunSpec device; the same layout is used for the float and int+SF settings.</p><div class="meta">20 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Sensor Card, IG Sensor Card</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-datamanager-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via Datamanager (SunSpec meter model int+SF)</h3><p>An energy meter wired to a Fronius Datamanager (or Hybridmanager) over Modbus RTU and republished by it, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 / Symo GEN24 (Plus) SunSpec int+SF</h3><p>Fronius Primo/Symo GEN24 (Plus) rest-of-world variants with a battery configured, SunSpec Model Type int+SF; without a battery the MPPT model has 2 inputs and model 124 is absent.</p><div class="meta">162 registers &middot; 24 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus, Symo GEN24 Plus, Primo GEN24, Symo GEN24, Symo GEN24 10.0 Plus, Primo GEN24 6.0 Plus</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-us-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 Plus / Symo GEN24 Plus US (SunSpec int+SF with 700-series models)</h3><p>Fronius Primo/Symo GEN24 (Plus) US variants with a battery configured, SunSpec Model Type int+SF; the US map appends IEEE 1547 models 701-713 after storage model 124.</p><div class="meta">236 registers &middot; 43 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus US, Symo GEN24 Plus US, Primo GEN24 10.0 208-240, Primo GEN24 3.8 208-240, Primo GEN24 6.0 208-240</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/datamanager-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Symo / Primo / Galvo / Symo Hybrid via Datamanager (SunSpec int+SF)</h3><p>Fronius inverters read through a Fronius Datamanager (1.0/2.0 card or Hybridmanager) with SunSpec Model Type set to int+SF; model 124 present on Symo Hybrid.</p><div class="meta">152 registers &middot; 31 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Symo, Fronius Primo, Fronius Galvo, Fronius Symo Hybrid, Fronius IG Plus, Datamanager 2.0</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/tauro-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Tauro 50-3 (SunSpec int+SF)</h3><p>Fronius Tauro 50-3-P / 50-3-D commercial inverters (rest-of-world map, 3 MPPT), SunSpec Model Type int+SF.</p><div class="meta">133 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Tauro, Tauro 50-3-P, Tauro 50-3-D</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/tauro-eco-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Tauro ECO 50-100 (SunSpec int+SF)</h3><p>Fronius Tauro ECO 50-100 kW commercial inverters (rest-of-world map, single MPPT), SunSpec Model Type int+SF.</p><div class="meta">123 registers &middot; 18 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Tauro ECO, Tauro ECO 50-3-P, Tauro ECO 99-3-D, Tauro ECO 100-3-P, Tauro ECO 100-3-D</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle-rogowski" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</h3><p>IME Nemo 96HDLe for Rogowski coils, code KRNEMOHD, per protocol PR139 (software 1.03).</p><div class="meta">139 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOHD</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2-mod-v2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2-Mod single-phase energy meter (PRO2 series, manual 2.18-6)</h3><p>PRO2-Mod of the PRO2 series (PRO2-S/-2T/-Mb/-Mod), register map of user manual version 2.18-6.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2 Mod, PRO2 MID, inepro PRO2 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 509-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 509-PRO per Modbus address list 1.059.004.2.n (06/2024).</p><div class="meta">81 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG509-PRO, UMG 509PRO, UMG509PRO, Janitza UMG 509</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96-s2" data-row><span class="k">Power meter (energy analyser)</span><h3>Janitza UMG 96-S2 energy analyser (serial Modbus)</h3><p>UMG 96-S2 energy analyser, per address list 2.062.026.1.b (10/2019).</p><div class="meta">61 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96-S2, UMG 96 S2, UMG96S2, Janitza UMG96-S2</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/mfc-300" data-row><span class="k">Sensor (Coriolis mass flowmeter)</span><h3>KROHNE MFC 300 Coriolis mass flow converter (Modbus RTU)</h3><p>MFC 300 converter with the Modbus option, supplementary instructions 4000744801 R01 (11/2009).</p><div class="meta">68 registers &middot; 50 writable &middot; RTU</div><span class="sr-only"> Also known as: MFC300, KROHNE MFC 300</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd31lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND31LITE network parameter meter</h3><p>Lumel ND31LITE panel meter with RS-485 Modbus RTU, per user manual ND31LITE-09.</p><div class="meta">66 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND31LITE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/42,0410,2649.pdf" rel="nofollow noopener" target="_blank">Fronius GEN24 Modbus TCP &amp; RTU (operating instructions) + Smart_Meter_Register_Map_Int&amp;SF.xlsx &middot; 42,0410,2649 (034-28092026) &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
