<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fuji Electric PXH Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Fuji Electric PXH Modbus register map: 35 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/fuji-electric/pxh">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Fuji Electric PXH Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Fuji Electric PXH Modbus register map: 35 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/fuji-electric/pxh">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fuji Electric PXH Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Fuji Electric PXH Modbus register map: 35 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh",
   "url": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh",
   "name": "Fuji Electric PXH Modbus Register List & Map | Easy Modbus",
   "description": "Fuji Electric PXH Modbus register map: 35 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh#dataset",
   "name": "Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus register map",
   "description": "The PXH is a Fuji Electric digital process controller. Every Modbus value is a 32-bit integer spread over two registers, low word first. This map covers the read-only monitoring block: control mode, PV, SV, deviation, MV, input error, alarm and relay states, ramp/soak position, extra inputs/outputs and DI/DO status. Fuji Electric PXH Modbus register map: 35 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh",
   "keywords": [
    "Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus register map",
    "Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus registers",
    "Fuji Electric Modbus map",
    "PXH Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Digital Controller Communication Functions (MODBUS) Type PXH",
    "url": "https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf",
    "author": {
     "@type": "Organization",
     "name": "Fuji Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Fuji Electric PXH digital controller (Modbus RTU, monitoring map)",
    "description": "Sensor (digital process controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 35 registers: 35 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed Modicon-style (30259) with the relative wire address beside them (0102H = 30259 - 30001)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Fuji Electric PXH digital controller (Modbus RTU, monitoring map)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 258 PV1 control PV (PV1 (30259)); IR 260 SV1 current setpoint (SV1 (30261)); IR 264 MV1 manipulated value (MV1 (30265)); IR 268 FAULT1 input error status (Input error (30269)); IR 256 PID MODE1 current control mode (Control mode bits (30257)); IR 832 ALM1 status (Alarm 1 status (30833))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Fuji Electric PXH digital controller (Modbus RTU, monitoring map)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set SPD4 (speed), BIT4 (parity) and STN4 (station 0-255; 0 stops communication) for the RS-485 channel on the front keys, then cycle power."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Digital Controller Communication Functions (MODBUS) Type PXH (INP-TN514207c-E), published free by Fuji Electric at https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Fuji Electric",
     "item": "https://easymodbus.com/modbus-register-maps/fuji-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PXH digital controller (Modbus RTU, monitoring map)",
     "item": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxh"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/fuji-electric/">Fuji Electric</a></li><li aria-current="page">PXH digital controller (Modbus RTU, monitoring map)</li></ol>
<p class="eyebrow">Sensor (digital process controller) &middot; Modbus register map</p><h1><span class="mfr">Fuji Electric</span> PXH digital controller (Modbus RTU, monitoring map) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PXH is a Fuji Electric digital process controller. Every Modbus value is a 32-bit integer spread over two registers, low word first. This map covers the read-only monitoring block: control mode, PV, SV, deviation, MV, input error, alarm and relay states, ramp/soak position, extra inputs/outputs and DI/DO status.</p>
<p>This page lists <strong>35 Modbus registers</strong> for the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Fuji Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/fuji-electric/">Fuji Electric</a></dd></div><div><dt>Model</dt><dd>PXH digital controller (Modbus RTU, monitoring map)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor (digital process controller)</a></dd></div><div><dt>Registers</dt><dd>35 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>PXH</dd></div><div><dt>Source document</dt><dd><a href="https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf" rel="nofollow noopener" target="_blank">Digital Controller Communication Functions (MODBUS) Type PXH &middot; INP-TN514207c-E</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/fuji-electric/pxh.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/fuji-electric/pxh.json">JSON</a>
  <a class="btn" href="https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Fuji Electric PXH digital controller (Modbus RTU, monitoring map)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 30257-30269 with function 04 (control mode, PV, SV, DV, MV, input error) as 32-bit values with the low word first, two registers per value.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-258">IR 258</a></td><td class="n">PV1 control PV</td><td class="f">INT32 CDAB</td><td>PV1 (30259)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-260">IR 260</a></td><td class="n">SV1 current setpoint</td><td class="f">INT32 CDAB</td><td>SV1 (30261)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-264">IR 264</a></td><td class="n">MV1 manipulated value</td><td class="f">INT32 CDAB</td><td>MV1 (30265)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-268">IR 268</a></td><td class="n">FAULT1 input error status</td><td class="f">INT32 CDAB</td><td>Input error (30269)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-256">IR 256</a></td><td class="n">PID MODE1 current control mode</td><td class="f">UINT32 CDAB</td><td>Control mode bits (30257)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-832">IR 832</a></td><td class="n">ALM1 status</td><td class="f">INT32 CDAB</td><td>Alarm 1 status (30833)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set SPD4 (speed), BIT4 (parity) and STN4 (station 0-255; 0 stops communication) for the RS-485 channel on the front keys, then cycle power.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first; a single-register write (06) only changes the lower word.</li><li>The PC-loader port always uses station 1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults (RS-485): 38400 bps, 8 data bits, 1 stop bit, odd parity, station 1.</li><li>Turn power off and on after changing the communication settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>After changing the input range over the bus, a FIX command and a power cycle or reset are needed before the new range applies.</li></ul>
</section>
<h2 id="registers">Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>35</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">35 of 35 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257</small></td><td class="n">PID MODE1 current control mode</td><td class="d">Status flags: each bit is 1 while that mode or state is active.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fault; bit 1 = Standby; bit 2 = Remote ack; bit 3 = Other than auto mode; bit 4 = Auto mode request; bit 5 = Remote mode request; bit 6 = Auto tuning; bit 7 = Normal operation; bit 8 = PV tracking; bit 9 = Local SV; bit 10 = Remote SV; bit 11 = Local + PV tracking; bit 12 = Forced manual mode; bit 13 = EX-MV mode; bit 14 = Manual mode</td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258<small>doc 30259</small></td><td class="n">PV1 control PV</td><td class="d">-5 to 105 % FS; pinned there on over/under range. Input-range decimal point.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260<small>doc 30261</small></td><td class="n">SV1 current setpoint</td><td class="d">Decimal point set by the input range (PV1D/UCD1 per template).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263</small></td><td class="n">DV1 current deviation</td><td class="d">Decimal point set by the input range (PV1D/UCD1 per template).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">264<small>doc 30265</small></td><td class="n">MV1 manipulated value</td><td class="d">-25.0 to 125.0 %.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 30269</small></td><td class="n">FAULT1 input error status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Over; 2 = Under</td></tr>
<tr data-row data-type="input_register" id="r-ir-784"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">784<small>doc 30785</small></td><td class="n">ALM1 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-786"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">786<small>doc 30787</small></td><td class="n">ALM2 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-788"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">788<small>doc 30789</small></td><td class="n">ALM3 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-790"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">790<small>doc 30791</small></td><td class="n">ALM4 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-792"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">792<small>doc 30793</small></td><td class="n">ALM5 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-794"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">794<small>doc 30795</small></td><td class="n">ALM6 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-796"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">796<small>doc 30797</small></td><td class="n">ALM7 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-798"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">798<small>doc 30799</small></td><td class="n">ALM8 relay status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-excitation; 1 = Excitation</td></tr>
<tr data-row data-type="input_register" id="r-ir-832"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">832<small>doc 30833</small></td><td class="n">ALM1 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-834"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">834<small>doc 30835</small></td><td class="n">ALM2 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-836"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">836<small>doc 30837</small></td><td class="n">ALM3 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-838"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">838<small>doc 30839</small></td><td class="n">ALM4 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-840"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">840<small>doc 30841</small></td><td class="n">ALM5 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-842"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">842<small>doc 30843</small></td><td class="n">ALM6 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-844"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">844<small>doc 30845</small></td><td class="n">ALM7 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-846"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">846<small>doc 30847</small></td><td class="n">ALM8 status</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-962"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">962<small>doc 30963</small></td><td class="n">Ramp/soak elapsed time</td><td class="d">0-5999 (minutes or seconds).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-964"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">964<small>doc 30965</small></td><td class="n">Current pattern No.</td><td class="d">0-30.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-966"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">966<small>doc 30967</small></td><td class="n">Pattern No. selected by DI</td><td class="d">0-30.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc 31025</small></td><td class="n">PV1 measurement value</td><td class="d">Decimal point set by the input range (PV1D/UCD1 per template).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1026<small>doc 31027</small></td><td class="n">PV2 measurement value</td><td class="d">Decimal point per PV2D.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1030<small>doc 31031</small></td><td class="n">AI1 measurement value</td><td class="d">Decimal point per AI1D.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1104<small>doc 31105</small></td><td class="n">AO1 output value</td><td class="d">-25.0 to 125.0 %.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1106<small>doc 31107</small></td><td class="n">AO2 output value</td><td class="d">-25.0 to 125.0 %.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1136<small>doc 31137</small></td><td class="n">DI1-4 input status</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 12 = DI4; bit 13 = DI3; bit 14 = DI2; bit 15 = DI1</td></tr>
<tr data-row data-type="input_register" id="r-ir-1138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1138<small>doc 31139</small></td><td class="n">DI11-15 input status</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 11 = DI15; bit 12 = DI14; bit 13 = DI13; bit 14 = DI12; bit 15 = DI11</td></tr>
<tr data-row data-type="input_register" id="r-ir-1232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1232<small>doc 31233</small></td><td class="n">DO1-4 output status</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DO1; bit 1 = DO2; bit 2 = DO3; bit 3 = DO4</td></tr>
<tr data-row data-type="input_register" id="r-ir-1234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1234<small>doc 31235</small></td><td class="n">DO11-15 output status</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DO11; bit 1 = DO12; bit 2 = DO13; bit 3 = DO14; bit 4 = DO15</td></tr>
<tr data-row data-type="input_register" id="r-ir-1396"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1396<small>doc 31397</small></td><td class="n">MVrb valve aperture monitor</td><td class="d">-5.0 to 105.0 %.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All PXH data are two registers per value; the manual&#x27;s read and write examples put the lower word first (CDAB). Read both registers in one request.</li><li>Function 04 reads at most 15 registers per request; 03 reads up to 32.</li><li>Holding-register parameters (40001-45001) are not included: their decimal-point table could not be tied to each register with certainty.</li><li>Values carry no decimal point; PV-type values follow the input range decimal point setting.</li><li>Heating/cooling MV (30625-30643), totalizer and timer monitors are omitted.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Fuji Electric PXH digital controller (Modbus RTU, monitoring map)</h2><div class="faq"><details open><summary>What Modbus registers does the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) have?</summary><p>This map lists 35 registers: 35 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed Modicon-style (30259) with the relative wire address beside them (0102H = 30259 - 30001).</p></details><details><summary>What byte order does the Fuji Electric PXH digital controller (Modbus RTU, monitoring map) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Fuji Electric PXH digital controller (Modbus RTU, monitoring map)?</summary><p>Start with IR 258 PV1 control PV (PV1 (30259)); IR 260 SV1 current setpoint (SV1 (30261)); IR 264 MV1 manipulated value (MV1 (30265)); IR 268 FAULT1 input error status (Input error (30269)); IR 256 PID MODE1 current control mode (Control mode bits (30257)); IR 832 ALM1 status (Alarm 1 status (30833)).</p></details><details><summary>How do I enable Modbus control of the Fuji Electric PXH digital controller (Modbus RTU, monitoring map)?</summary><p>Set SPD4 (speed), BIT4 (parity) and STN4 (station 0-255; 0 stops communication) for the RS-485 channel on the front keys, then cycle power.</p></details><details><summary>Where is the official Fuji Electric PXH digital controller (Modbus RTU, monitoring map) Modbus documentation?</summary><p>The source is Digital Controller Communication Functions (MODBUS) Type PXH (INP-TN514207c-E), published free by Fuji Electric at https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf.</p></details></div>
<h2>More Fuji Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fuji-electric/pxr" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Fuji Electric PXR micro controller X (RS-485 Modbus option)</h3><p>Fuji Electric PXR series controllers with the RS-485 Modbus communication option; manual INP-TN512642d-E.</p><div class="meta">103 registers &middot; 82 writable &middot; RTU</div><span class="sr-only"> Also known as: PXR3, PXR4, PXR5, PXR9</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/acs2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS2 digital indicating controller (C5, C5W options)</h3><p>Shinko ACS2 with the C5 or C5W serial option, Shinko protocol / MODBUS RTU command set; manual No.ACS2CE3.</p><div class="meta">47 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS2-C5, ACS2-C5W</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jir-301-m" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JIR-301-M digital indicator (C5 option)</h3><p>Shinko JIR-301-M with the C5 option, plain (non-block) Modbus protocol setting; manual No.JIR32CE4.</p><div class="meta">28 registers &middot; 25 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JIR-301-M-C5, JIR-301-M C5</span></a></li><li><a class="card" href="/modbus-register-maps/autonics/ct-series" data-row><span class="k">Sensor / counter-timer (programmable counter and timer)</span><h3>Autonics CT series programmable counter / timer (Modbus RTU)</h3><p>Autonics CT series counters/timers with RS-485 communication, communication manual MCC-CTC1-V1.3-EN.</p><div class="meta">53 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: CT4S, CT6, CT6S, CT6M, CT6Y, CT6M-2P, CT6S-1P4</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acd-acr-13a-15a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACD-13A / ACR-13A / ACD-15A / ACR-15A digital indicating controller (C, C5 options)</h3><p>Shinko ACD/ACR-13A (PID) and ACD/ACR-15A (valve positioning) with the C or C5 communication option; manual No.ACDR1CE8.</p><div class="meta">68 registers &middot; 60 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACD-13A, ACR-13A, ACD-15A, ACR-15A</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcl-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCL-33A digital indicating controller (C5 option)</h3><p>Shinko JCL-33A with the C5 option, protocol set to plain &#x27;Modbus RTU mode&#x27; or &#x27;Modbus ASCII mode&#x27; (not the Block Read/Write modes, which use another layout); manual No.JCL3CE3.</p><div class="meta">61 registers &middot; 54 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCL-33A-C5, JCL-33A C5</span></a></li><li><a class="card" href="/modbus-register-maps/yokogawa/ut35a-ut32a" data-row><span class="k">Sensor (digital indicating temperature controller)</span><h3>Yokogawa UTAdvanced UT35A / UT32A digital indicating controller</h3><p>Yokogawa UT35A and UT32A single-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 8 (UT32A-D loop 2 and UP35A/UP32A program items excluded).</p><div class="meta">52 registers &middot; 29 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: UT35A, UT32A, UT35A/MDL, UT32A/MDL</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://americas.fujielectric.com/wp-content/uploads/2018/12/PXH-Digital-Controller-Communication-FunctionsMODBUS-TN514207c-E-.pdf" rel="nofollow noopener" target="_blank">Digital Controller Communication Functions (MODBUS) Type PXH &middot; INP-TN514207c-E</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
