<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fuji Electric PXR Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Fuji Electric PXR Modbus register map: 103 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/fuji-electric/pxr">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Fuji Electric PXR Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Fuji Electric PXR Modbus register map: 103 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/fuji-electric/pxr">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fuji Electric PXR Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Fuji Electric PXR Modbus register map: 103 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr",
   "url": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr",
   "name": "Fuji Electric PXR Modbus Register List & Map | Easy Modbus",
   "description": "Fuji Electric PXR Modbus register map: 103 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr#dataset",
   "name": "Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus register map",
   "description": "The PXR is a Fuji Electric PID temperature controller. With the RS-485 option it is a Modbus RTU slave whose data appear twice: once as internal percentage values (3xxxx/4xxxx) and once in engineering units at the same numbers plus 1000. This map uses the engineering-unit block: PV, SV, MV and status in the input registers, control, alarm and ramp/soak settings in the holding registers, plus alarm bits. Fuji Electric PXR Modbus register map: 103 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr",
   "keywords": [
    "Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus register map",
    "Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus registers",
    "Fuji Electric Modbus map",
    "PXR3 Modbus register map",
    "PXR4 Modbus register map",
    "PXR5 Modbus register map",
    "PXR9 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Micro Controller X Communication Functions (RS-485 MODBUS) Type PXR",
    "url": "https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf",
    "author": {
     "@type": "Organization",
     "name": "Fuji Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Fuji Electric PXR micro controller X (RS-485 Modbus option)",
    "brand": {
     "@type": "Brand",
     "name": "Fuji Electric"
    },
    "category": "Sensor (digital temperature controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Fuji Electric PXR micro controller X (RS-485 Modbus option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 103 registers: 1 coil, 7 discrete inputs, 14 input registers, 81 holding registers. 82 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed Modicon-style with the relative (wire) address beside them; the manual says the wire address is the lower four digits minus 1 (41001 = 03E8H)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Fuji Electric PXR micro controller X (RS-485 Modbus option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 1000 PV (PV (31001)); IR 1001 Current SV (Current SV (31002)); IR 1003 MV output 1 (Output 1 MV (31004)); IR 1006 Alarm status (Alarm status (31007)); IR 1007 Input/unit abnormal status (Input error status (31008)); HR 1002 Face panel SV (Face panel SV (41003)); HR 1003 Control RUN/standby (RUN/standby (41004)); HR 1019 Decimal point place (Decimal point (41020))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Fuji Electric PXR micro controller X (RS-485 Modbus option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Order the RS-485 option. On the keypad set STno (1-255; 0 stops communication), CoM (parity) and PCoL = 1 (Modbus) where shown."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Micro Controller X Communication Functions (RS-485 MODBUS) Type PXR (INP-TN512642d-E), published free by Fuji Electric at https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Fuji Electric",
     "item": "https://easymodbus.com/modbus-register-maps/fuji-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PXR micro controller X (RS-485 Modbus option)",
     "item": "https://easymodbus.com/modbus-register-maps/fuji-electric/pxr"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/fuji-electric/">Fuji Electric</a></li><li aria-current="page">PXR micro controller X (RS-485 Modbus option)</li></ol>
<p class="eyebrow">Sensor (digital temperature controller) &middot; Modbus register map</p><h1><span class="mfr">Fuji Electric</span> PXR micro controller X (RS-485 Modbus option) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PXR is a Fuji Electric PID temperature controller. With the RS-485 option it is a Modbus RTU slave whose data appear twice: once as internal percentage values (3xxxx/4xxxx) and once in engineering units at the same numbers plus 1000. This map uses the engineering-unit block: PV, SV, MV and status in the input registers, control, alarm and ramp/soak settings in the holding registers, plus alarm bits.</p>
<p>This page lists <strong>103 Modbus registers</strong> for the Fuji Electric PXR micro controller X (RS-485 Modbus option) &mdash; 82 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Fuji Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/fuji-electric/">Fuji Electric</a></dd></div><div><dt>Model</dt><dd>PXR micro controller X (RS-485 Modbus option)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/temperature-process-controllers/">Sensor (digital temperature controller)</a></dd></div><div><dt>Registers</dt><dd>103 (82 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8O1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>PXR3, PXR4, PXR5, PXR9</dd></div><div><dt>Source document</dt><dd><a href="https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf" rel="nofollow noopener" target="_blank">Micro Controller X Communication Functions (RS-485 MODBUS) Type PXR &middot; INP-TN512642d-E</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/fuji-electric/pxr.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/fuji-electric/pxr.json">JSON</a>
  <a class="btn" href="https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Fuji Electric PXR micro controller X (RS-485 Modbus option)</h2>
<div class="answer"><b>Integration in brief</b><p>Set CoM parity and a station number on the keypad, then read input registers 31001-31010 (PV, current SV, DV, MV, status) in one request and write the setpoint to 41003.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-1000">IR 1000</a></td><td class="n">PV</td><td class="f">INT16</td><td>PV (31001)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1001">IR 1001</a></td><td class="n">Current SV</td><td class="f">INT16</td><td>Current SV (31002)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1003">IR 1003</a></td><td class="n">MV output 1</td><td class="f">INT16</td><td>Output 1 MV (31004)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1006">IR 1006</a></td><td class="n">Alarm status</td><td class="f">BITMAP16</td><td>Alarm status (31007)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1007">IR 1007</a></td><td class="n">Input/unit abnormal status</td><td class="f">BITMAP16</td><td>Input error status (31008)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1002">HR 1002</a></td><td class="n">Face panel SV</td><td class="f">INT16</td><td>Face panel SV (41003)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1003">HR 1003</a></td><td class="n">Control RUN/standby</td><td class="f">UINT16</td><td>RUN/standby (41004)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1019">HR 1019</a></td><td class="n">Decimal point place</td><td class="f">UINT16</td><td>Decimal point (41020)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Order the RS-485 option. On the keypad set STno (1-255; 0 stops communication), CoM (parity) and PCoL = 1 (Modbus) where shown.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Speed is fixed at 9600 bps with 8 data bits and 1 stop bit; only parity is selectable (0 odd, 1 even, 2 none).</li><li>Monitor SV at 31002, not 41003: the face-panel SV differs while SV-1 or ramp/soak is active.</li><li>When changing the decimal point over the bus, rewrite the input scale limits as well.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory defaults: station 1, odd parity, 9600 bps, 8 data bits, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Every write is saved to EEPROM automatically (about 100,000 writes); avoid cyclic writes and wait a few seconds after writing before removing power.</li></ul>
</section>
<h2 id="registers">Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>14</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>81</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">103 of 103 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Write to non-volatile memory (FIX)</td><td class="d">1 = request write of settings to memory.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Alarm 1 ON/OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Alarm 2 ON/OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Alarm 1 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Alarm 2 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Alarm 3 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">HB alarm relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Alarm 3 ON/OFF</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1000<small>doc 31001</small></td><td class="n">PV</td><td class="d">-1999 to 9999. Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1001<small>doc 31002</small></td><td class="n">Current SV</td><td class="d">SV actually in use (ramp/soak, SV-1). Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1002<small>doc 31003</small></td><td class="n">Deviation (DV)</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1003<small>doc 31004</small></td><td class="n">MV output 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1004<small>doc 31005</small></td><td class="n">MV output 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1005<small>doc 31006</small></td><td class="n">Station No.</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1006<small>doc 31007</small></td><td class="n">Alarm status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 relay output; bit 1 = Alarm 2 relay output; bit 2 = Alarm 3 relay output; bit 3 = HB alarm relay output; bit 4 = Alarm 1 ON; bit 5 = Alarm 2 ON; bit 6 = Alarm 3 ON; bit 7 = HB alarm relay output</td></tr>
<tr data-row data-type="input_register" id="r-ir-1007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1007<small>doc 31008</small></td><td class="n">Input/unit abnormal status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input lower open circuit; bit 1 = Input upper open circuit; bit 2 = Input under-range; bit 3 = Input over-range; bit 6 = Setting range error; bit 7 = EEPROM error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1008<small>doc 31009</small></td><td class="n">Ramp/soak running position</td><td class="d">0 to 17.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1009<small>doc 31010</small></td><td class="n">Heater current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1010<small>doc 31011</small></td><td class="n">Timer 1 current count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1011<small>doc 31012</small></td><td class="n">Timer 2 current count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1012<small>doc 31013</small></td><td class="n">Timer 3 current count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1036<small>doc 31037</small></td><td class="n">Remote SV input value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Non-volatile memory write-in (FIX)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No request; 1 = Request write</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">PID/FUZZY/SELF selection</td><td class="d">Do not change while controlling.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PID; 1 = FUZZY; 2 = SELF tuning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 41003</small></td><td class="n">Face panel SV</td><td class="d">-1999 to 9999 within SV limits. Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 41004</small></td><td class="n">Control RUN/standby</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RUN; 1 = Standby</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 41005</small></td><td class="n">Auto tuning command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled / stop; 1 = Standard AT; 2 = Low PV type AT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">P</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 41007</small></td><td class="n">I</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 41008</small></td><td class="n">D</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1008<small>doc 41009</small></td><td class="n">Hysteresis (two-position)</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1009<small>doc 41010</small></td><td class="n">COOL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1010<small>doc 41011</small></td><td class="n">Dead band</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1011<small>doc 41012</small></td><td class="n">Anti-reset windup</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1012<small>doc 41013</small></td><td class="n">Output convergence value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1013<small>doc 41014</small></td><td class="n">PV shift</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1014<small>doc 41015</small></td><td class="n">SV offset</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1015<small>doc 41016</small></td><td class="n">Input type code</td><td class="d">0 to 16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016<small>doc 41017</small></td><td class="n">Temperature unit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = °F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1017<small>doc 41018</small></td><td class="n">Input scale lower limit</td><td class="d">-1999 to 9999.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1018<small>doc 41019</small></td><td class="n">Input scale upper limit</td><td class="d">-1999 to 9999.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1019<small>doc 41020</small></td><td class="n">Decimal point place</td><td class="d">0 to 2 digits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1021<small>doc 41022</small></td><td class="n">Input filter time constant</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1022<small>doc 41023</small></td><td class="n">RCJ compensation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1023<small>doc 41024</small></td><td class="n">MV limit kind</td><td class="d">0 to 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 41025</small></td><td class="n">Output 1 lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1025<small>doc 41026</small></td><td class="n">Output 1 upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026<small>doc 41027</small></td><td class="n">Output 2 lower limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1027<small>doc 41028</small></td><td class="n">Output 2 upper limit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1030<small>doc 41031</small></td><td class="n">SV lower limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1031<small>doc 41032</small></td><td class="n">SV upper limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1038<small>doc 41039</small></td><td class="n">Heater burnout alarm set value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1039<small>doc 41040</small></td><td class="n">Setting lock</td><td class="d">0 to 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1040<small>doc 41041</small></td><td class="n">Alarm 1 type</td><td class="d">Type code 0 to 34.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1041<small>doc 41042</small></td><td class="n">Alarm 2 type</td><td class="d">Type code 0 to 34.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1042<small>doc 41043</small></td><td class="n">Alarm 3 type</td><td class="d">Type code 0 to 34.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1043<small>doc 41044</small></td><td class="n">Alarm 1 set value / lower limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1044<small>doc 41045</small></td><td class="n">Alarm 2 set value / lower limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1045<small>doc 41046</small></td><td class="n">Alarm 3 set value / lower limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1046<small>doc 41047</small></td><td class="n">Alarm 1 upper limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1047<small>doc 41048</small></td><td class="n">Alarm 2 upper limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1048<small>doc 41049</small></td><td class="n">Alarm 3 upper limit</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1049<small>doc 41050</small></td><td class="n">Alarm 1 hysteresis</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1050<small>doc 41051</small></td><td class="n">Alarm 2 hysteresis</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1051<small>doc 41052</small></td><td class="n">Alarm 3 hysteresis</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1052<small>doc 41053</small></td><td class="n">Alarm 1 ON-delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1053<small>doc 41054</small></td><td class="n">Alarm 2 ON-delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1054<small>doc 41055</small></td><td class="n">Alarm 3 ON-delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1056<small>doc 41057</small></td><td class="n">Ramp/soak 1 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1057<small>doc 41058</small></td><td class="n">Ramp/soak 2 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1058<small>doc 41059</small></td><td class="n">Ramp/soak 3 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1059<small>doc 41060</small></td><td class="n">Ramp/soak 4 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1060<small>doc 41061</small></td><td class="n">Ramp/soak 5 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1061<small>doc 41062</small></td><td class="n">Ramp/soak 6 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1062<small>doc 41063</small></td><td class="n">Ramp/soak 7 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1063<small>doc 41064</small></td><td class="n">Ramp/soak 8 target value</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1064<small>doc 41065</small></td><td class="n">Ramp/soak 1 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1065<small>doc 41066</small></td><td class="n">Ramp/soak 1 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1066<small>doc 41067</small></td><td class="n">Ramp/soak 2 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1067<small>doc 41068</small></td><td class="n">Ramp/soak 2 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1068<small>doc 41069</small></td><td class="n">Ramp/soak 3 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1069<small>doc 41070</small></td><td class="n">Ramp/soak 3 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1070<small>doc 41071</small></td><td class="n">Ramp/soak 4 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1071<small>doc 41072</small></td><td class="n">Ramp/soak 4 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1072<small>doc 41073</small></td><td class="n">Ramp/soak 5 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1073<small>doc 41074</small></td><td class="n">Ramp/soak 5 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1074<small>doc 41075</small></td><td class="n">Ramp/soak 6 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1075<small>doc 41076</small></td><td class="n">Ramp/soak 6 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1076<small>doc 41077</small></td><td class="n">Ramp/soak 7 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1077<small>doc 41078</small></td><td class="n">Ramp/soak 7 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 41079</small></td><td class="n">Ramp/soak 8 ramp time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1079<small>doc 41080</small></td><td class="n">Ramp/soak 8 soak time</td><td class="d">Minutes (keypad shows hh:mm).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1080<small>doc 41081</small></td><td class="n">Ramp/soak mode</td><td class="d">0 to 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1081<small>doc 41082</small></td><td class="n">Ramp/soak command</td><td class="d">Write 0-2; reading 3 means the program ended.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = oFF (stop); 1 = rUn (run); 2 = HLd (hold); 3 = End (read only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1082<small>doc 41083</small></td><td class="n">Ramp/soak pattern selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Steps 1-4; 1 = Steps 5-8; 2 = Steps 1-8</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1084<small>doc 41085</small></td><td class="n">PV stable range</td><td class="d">Engineering units; decimal point per P-dP (41020).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1086<small>doc 41087</small></td><td class="n">Communication DI action request</td><td class="d">Bits 0-1: 00 = face panel SV, 01 = SV-1; held until changed or power off.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Select SV-1; bit 5 = Cancel alarm 1 latch; bit 6 = Cancel alarm 2 latch; bit 7 = Cancel alarm 3 latch; bit 8 = ALM1 relay timer DI; bit 9 = ALM2 relay timer DI; bit 10 = ALM3 relay timer DI</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1087<small>doc 41088</small></td><td class="n">Control action type code</td><td class="d">0 to 19.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1088<small>doc 41089</small></td><td class="n">Output 1 proportional cycle</td><td class="d">0 = current output; 1-150 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1089<small>doc 41090</small></td><td class="n">Output 2 proportional cycle</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1096<small>doc 41097</small></td><td class="n">Hysteresis mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = off; 1 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1113<small>doc 41114</small></td><td class="n">Re-transmission output type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PV; 1 = SV; 2 = MV; 3 = DV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1116<small>doc 41117</small></td><td class="n">Local/remote</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Local; 1 = Remote</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only the engineering-unit block (31001+, 41001+) is listed. The internal-value block at 30001/40001 holds the same items as 0.00-100.00 % of the input range for range-dependent data.</li><li>Values carry no decimal point. PV/SV-type values use the P-dP decimal point (41020); P, D, filter and heater current have one decimal; MV, output limits, dead band and output convergence have two.</li><li>On over/under-range or open input the PV reads 105 % or -5 % of the range; check 31008.</li><li>Reserved/&#x27;do not use&#x27; registers and the display-mask items (41101-41113) are omitted; DI and alarm option codes are not reproduced.</li><li>Writes are accepted beyond the setting range without error; keep values in range.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Fuji Electric PXR micro controller X (RS-485 Modbus option)</h2><div class="faq"><details open><summary>What Modbus registers does the Fuji Electric PXR micro controller X (RS-485 Modbus option) have?</summary><p>This map lists 103 registers: 1 coil, 7 discrete inputs, 14 input registers, 81 holding registers. 82 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed Modicon-style with the relative (wire) address beside them; the manual says the wire address is the lower four digits minus 1 (41001 = 03E8H).</p></details><details><summary>What are the minimum Modbus registers to integrate the Fuji Electric PXR micro controller X (RS-485 Modbus option)?</summary><p>Start with IR 1000 PV (PV (31001)); IR 1001 Current SV (Current SV (31002)); IR 1003 MV output 1 (Output 1 MV (31004)); IR 1006 Alarm status (Alarm status (31007)); IR 1007 Input/unit abnormal status (Input error status (31008)); HR 1002 Face panel SV (Face panel SV (41003)); HR 1003 Control RUN/standby (RUN/standby (41004)); HR 1019 Decimal point place (Decimal point (41020)).</p></details><details><summary>How do I enable Modbus control of the Fuji Electric PXR micro controller X (RS-485 Modbus option)?</summary><p>Order the RS-485 option. On the keypad set STno (1-255; 0 stops communication), CoM (parity) and PCoL = 1 (Modbus) where shown.</p></details><details><summary>Where is the official Fuji Electric PXR micro controller X (RS-485 Modbus option) Modbus documentation?</summary><p>The source is Micro Controller X Communication Functions (RS-485 MODBUS) Type PXR (INP-TN512642d-E), published free by Fuji Electric at https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf.</p></details></div>
<h2>More Fuji Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fuji-electric/pxh" data-row><span class="k">Sensor (digital process controller)</span><h3>Fuji Electric PXH digital controller (Modbus RTU, monitoring map)</h3><p>Fuji Electric PXH digital controllers on the RS-485 Modbus port; read-only monitoring registers from manual INP-TN514207c-E.</p><div class="meta">35 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: PXH</span></a></li></ul><h2>Other temperature &amp; process controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/shinko-technos/bcx2" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos BCS2 / BCR2 / BCD2 digital indicating controller (C5, C5W options)</h3><p>Shinko BCx2 series (BCS2, BCR2, BCD2) with the C5 or C5W communication option, standard (not JC-allocated) command set; manual No.BCx2CE6.</p><div class="meta">91 registers &middot; 78 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: BCS2, BCR2, BCD2, BCx2</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/pca1" data-row><span class="k">Sensor (programmable temperature controller)</span><h3>Shinko Technos PCA1 programmable controller (C/C5 option)</h3><p>Shinko PCA1 programmable controllers with the C or C5 serial option; manual No. PCA1CE3.</p><div class="meta">328 registers &middot; 318 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PCA1</span></a></li><li><a class="card" href="/modbus-register-maps/autonics/tk-series" data-row><span class="k">Sensor / controller (PID temperature controller)</span><h3>Autonics TK series PID temperature controller (Modbus RTU)</h3><p>Autonics TK series heating/cooling PID temperature controllers with RS-485, communication manual MCT-TKC1-V2.2-EN.</p><div class="meta">62 registers &middot; 36 writable &middot; RTU</div><span class="sr-only"> Also known as: TK4S, TK4M, TK4H, TK4W, TK4L, TK4S-14RR, TK4</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/acs-13a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos ACS-13A digital indicating controller (C5 option)</h3><p>Shinko ACS-13A with the C5 serial communication option; communication manual No.ACS12CE5.</p><div class="meta">58 registers &middot; 50 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACS-13A-C5, ACS-13A C5</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/jcx-33a" data-row><span class="k">Sensor (digital temperature controller)</span><h3>Shinko Technos JCS-33A / JCM-33A / JCR-33A / JCD-33A digital indicating controller (C5 option)</h3><p>Shinko JCx-33A series (JCS, JCM, JCR, JCD-33A) with the C5 option; communication manual No.JC3CE11.</p><div class="meta">50 registers &middot; 46 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: JCS-33A, JCM-33A, JCR-33A, JCD-33A, JCx-33A</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/temperature-process-controllers/">All temperature &amp; process controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://americas.fujielectric.com/files/prod_selector_v/Micro%20Controller%20X%20Communication%20Functions%20%28MODBUS%29%20Model%20PXR%20%28TN512642d-E%29.pdf" rel="nofollow noopener" target="_blank">Micro Controller X Communication Functions (RS-485 MODBUS) Type PXR &middot; INP-TN512642d-E</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
