<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>FW Murphy MX5-R2 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="FW Murphy MX5-R2 Modbus register map: 127 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="FW Murphy MX5-R2 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="FW Murphy MX5-R2 Modbus register map: 127 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="FW Murphy MX5-R2 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="FW Murphy MX5-R2 Modbus register map: 127 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2",
   "url": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2",
   "name": "FW Murphy MX5-R2 Modbus Register List & Map | Easy Modbus",
   "description": "FW Murphy MX5-R2 Modbus register map: 127 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2#dataset",
   "name": "FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus register map",
   "description": "The MX5-R2 is FW Murphy's I/O and communications expansion module for Centurion controllers, with 24 digital inputs, 10 analog inputs, a magnetic pickup, 16 digital outputs and 4 analog outputs. In Standard IO mode it is a Modbus RTU server on two RS-485 ports and RS-232 and a Modbus TCP server on Ethernet, all using one holding-register table. This map covers the whole published table. FW Murphy MX5-R2 Modbus register map: 127 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2",
   "keywords": [
    "FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus register map",
    "FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus registers",
    "FW Murphy Modbus map",
    "MX5-R2 Modbus register map",
    "Interchange MX5-R2 Modbus register map",
    "Enovation Controls MX5-R2 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Interchange Comm Control Module MX5-R2 Series Operations Manual",
    "url": "https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf",
    "author": {
     "@type": "Organization",
     "name": "FW Murphy"
    }
   },
   "about": {
    "@type": "Product",
    "name": "FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)",
    "brand": {
     "@type": "Brand",
     "name": "FW Murphy"
    },
    "category": "Remote I/O module (engine / pump controller expansion)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 127 registers: 127 holding registers. 89 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed in 6-digit Modicon form (400001 = holding register 1). Wire address = number - 400001, e.g. digital inputs 400021 = address 20 and IP address 465197 = address 65196."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 20 Digital inputs 1-16 (Digital inputs 1-16); HR 21 Digital inputs 17-24 (Digital inputs 17-24); HR 23 Analog input 1 (Analog input 1); HR 37 Frequency input (Frequency input); HR 60 Digital outputs 1-16 (Digital outputs 1-16); HR 46 Analog output 1 signal (Analog output 1); HR 72 Communication timeout (Comm timeout); HR 0 Hardware type (Hardware type check (33))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Standard IO mode is the default (COP LED code 4,2). To reload it: power up with DIP 5-8 closed and DIP 2 open, 1/3/4 closed. DIP 5-8 closed with 1-4 closed loads factory defaults (baud, Ethernet, channel configuration)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Register 400073 sets a communication timeout in seconds; when no client talks on any port for that time, outputs go to the states in 400064 and 400069-400072. Pulse mode is also cancelled on comm loss."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Interchange Comm Control Module MX5-R2 Series Operations Manual (00-02-3003), revision 2025-02-11, published free by FW Murphy at https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "FW Murphy",
     "item": "https://easymodbus.com/modbus-register-maps/fw-murphy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Interchange Comm Control Module MX5-R2 (Standard IO mode)",
     "item": "https://easymodbus.com/modbus-register-maps/fw-murphy/mx5-r2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/fw-murphy/">FW Murphy</a></li><li aria-current="page">Interchange Comm Control Module MX5-R2 (Standard IO mode)</li></ol>
<p class="eyebrow">Remote I/O module (engine / pump controller expansion) &middot; Modbus register map</p><h1><span class="mfr">FW Murphy</span> Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MX5-R2 is FW Murphy&#x27;s I/O and communications expansion module for Centurion controllers, with 24 digital inputs, 10 analog inputs, a magnetic pickup, 16 digital outputs and 4 analog outputs. In Standard IO mode it is a Modbus RTU server on two RS-485 ports and RS-232 and a Modbus TCP server on Ethernet, all using one holding-register table. This map covers the whole published table.</p>
<p>This page lists <strong>127 Modbus registers</strong> for the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) &mdash; 89 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
FW Murphy&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/fw-murphy/">FW Murphy</a></dd></div><div><dt>Model</dt><dd>Interchange Comm Control Module MX5-R2 (Standard IO mode)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Remote I/O module (engine / pump controller expansion)</a></dd></div><div><dt>Registers</dt><dd>127 (89 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Date code S8 or later; pulse engine registers 4.4.10111 / date code U10 or later</dd></div><div><dt>Also known as</dt><dd>MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</dd></div><div><dt>Source document</dt><dd><a href="https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf" rel="nofollow noopener" target="_blank">Interchange Comm Control Module MX5-R2 Series Operations Manual &middot; 00-02-3003 &middot; rev. 2025-02-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/fw-murphy/mx5-r2.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/fw-murphy/mx5-r2.json">JSON</a>
  <a class="btn" href="https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll holding registers 400021-400038 for inputs, write 400061 and 400047-400050 for outputs, and set 400073 plus the comm-failure registers so outputs go to a safe state if the client stops polling.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-20">HR 20</a></td><td class="n">Digital inputs 1-16</td><td class="f">BITMAP16</td><td>Digital inputs 1-16</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-21">HR 21</a></td><td class="n">Digital inputs 17-24</td><td class="f">BITMAP16</td><td>Digital inputs 17-24</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Analog input 1</td><td class="f">INT16</td><td>Analog input 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-37">HR 37</a></td><td class="n">Frequency input</td><td class="f">UINT16</td><td>Frequency input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-60">HR 60</a></td><td class="n">Digital outputs 1-16</td><td class="f">BITMAP16</td><td>Digital outputs 1-16</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-46">HR 46</a></td><td class="n">Analog output 1 signal</td><td class="f">UINT16</td><td>Analog output 1</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-72">HR 72</a></td><td class="n">Communication timeout</td><td class="f">UINT16</td><td>Comm timeout</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Hardware type</td><td class="f">UINT16</td><td>Hardware type check (33)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Standard IO mode is the default (COP LED code 4,2). To reload it: power up with DIP 5-8 closed and DIP 2 open, 1/3/4 closed. DIP 5-8 closed with 1-4 closed loads factory defaults (baud, Ethernet, channel configuration).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Register 400073 sets a communication timeout in seconds; when no client talks on any port for that time, outputs go to the states in 400064 and 400069-400072. Pulse mode is also cancelled on comm loss.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Supported functions: 03, 06 and 16 only; invalid addresses return an exception.</li><li>Polarity registers pack two inputs: high byte = odd channel, low byte = even channel.</li><li>The firmware checksum is split MSW (400009) then LSW (400010).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485: A (+) on terminals 61/62, B (-) on 80/81; twisted shielded pair, 120 ohm.</li><li>Serial default 9600 baud, up to 115.2k via 400085; set the RTU client timeout to at least 400 ms.</li><li>Ethernet default 192.168.0.100 / 255.255.255.0, gateway 0.0.0.0; change via 465197-465217.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>In Rockwell IO mode the Ethernet ports speak EtherNet/IP (CIP) only, not Modbus TCP.</li><li>DIP switches 5-8 double as address switches; the special functions only act when they are closed at power-up.</li></ul>
</section>
<h2 id="registers">FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>127</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">127 of 127 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 400001</small></td><td class="n">Hardware type</td><td class="d">Module ID; MX5-R2 returns 33.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 400005</small></td><td class="n">Bootloader build version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 400007</small></td><td class="n">Firmware number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 400008</small></td><td class="n">Firmware build version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 400009-400010</small></td><td class="n">Firmware checksum</td><td class="d">32-bit; MSW in 400009, LSW in 400010.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 400011</small></td><td class="n">Firmware major version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 400012</small></td><td class="n">Firmware minor version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 400013</small></td><td class="n">Bootloader major version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 400014</small></td><td class="n">Bootloader minor version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 400021</small></td><td class="n">Digital inputs 1-16</td><td class="d">0 = open, 1 = closed; bit 0 = DI1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1 closed; bit 1 = DI2 closed; bit 2 = DI3 closed; bit 3 = DI4 closed; bit 4 = DI5 closed; bit 5 = DI6 closed; bit 6 = DI7 closed; bit 7 = DI8 closed; bit 8 = DI9 closed; bit 9 = DI10 closed; bit 10 = DI11 closed; bit 11 = DI12 closed; bit 12 = DI13 closed; bit 13 = DI14 closed; bit 14 = DI15 closed; bit 15 = DI16 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 400022</small></td><td class="n">Digital inputs 17-24</td><td class="d">0 = open, 1 = closed; bit 0 = DI17.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI17 closed; bit 1 = DI18 closed; bit 2 = DI19 closed; bit 3 = DI20 closed; bit 4 = DI21 closed; bit 5 = DI22 closed; bit 6 = DI23 closed; bit 7 = DI24 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 400023</small></td><td class="n">System voltage</td><td class="d">Supply voltage; 320 = 32.0 V DC.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 400024</small></td><td class="n">Analog input 1</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 400025</small></td><td class="n">Analog input 2</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 400026</small></td><td class="n">Analog input 3</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 400027</small></td><td class="n">Analog input 4</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 400028</small></td><td class="n">Analog input 5</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 400029</small></td><td class="n">Analog input 6</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 400030</small></td><td class="n">Analog input 7</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 400031</small></td><td class="n">Analog input 8</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 400032</small></td><td class="n">Analog input 9</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 400033</small></td><td class="n">Analog input 10</td><td class="d">Raw A/D counts; full scale depends on the channel type register.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 400038</small></td><td class="n">Frequency input</td><td class="d">Magnetic pickup input, 0-10,000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 400047</small></td><td class="n">Analog output 1 signal</td><td class="d">0 = 0 mA, 65535 = 24 mA (4 mA = 10485, 20 mA = 52428).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 400048</small></td><td class="n">Analog output 2 signal</td><td class="d">0 = 0 mA, 65535 = 24 mA (4 mA = 10485, 20 mA = 52428).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 400049</small></td><td class="n">Analog output 3 signal</td><td class="d">0 = 0 mA, 65535 = 24 mA (4 mA = 10485, 20 mA = 52428).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 400050</small></td><td class="n">Analog output 4 signal</td><td class="d">0 = 0 mA, 65535 = 24 mA (4 mA = 10485, 20 mA = 52428).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 400053</small></td><td class="n">RTC seconds</td><td class="d">Range 0-59; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 400054</small></td><td class="n">RTC minutes</td><td class="d">Range 0-59; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 400055</small></td><td class="n">RTC hours</td><td class="d">Range 0-23; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 400056</small></td><td class="n">RTC day of week</td><td class="d">Range 1-7; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 400057</small></td><td class="n">RTC day</td><td class="d">Range 1-31; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 400058</small></td><td class="n">RTC month</td><td class="d">Range 1-12; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 400059</small></td><td class="n">RTC year</td><td class="d">Range 2000-3000; applied when 400060 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 400060</small></td><td class="n">Clock set enable</td><td class="d">Write 1 to load 400053-400059 into the clock.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Set clock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 400061</small></td><td class="n">Digital outputs 1-16</td><td class="d">Bit 0 = DO1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DO1 on; bit 1 = DO2 on; bit 2 = DO3 on; bit 3 = DO4 on; bit 4 = DO5 on; bit 5 = DO6 on; bit 6 = DO7 on; bit 7 = DO8 on; bit 8 = DO9 on; bit 9 = DO10 on; bit 10 = DO11 on; bit 11 = DO12 on; bit 12 = DO13 on; bit 13 = DO14 on; bit 14 = DO15 on; bit 15 = DO16 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 400063</small></td><td class="n">Digital outputs at power-up</td><td class="d">Stored state applied before any client talks; bit 0 = DO1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DO1 on; bit 1 = DO2 on; bit 2 = DO3 on; bit 3 = DO4 on; bit 4 = DO5 on; bit 5 = DO6 on; bit 6 = DO7 on; bit 7 = DO8 on; bit 8 = DO9 on; bit 9 = DO10 on; bit 10 = DO11 on; bit 11 = DO12 on; bit 12 = DO13 on; bit 13 = DO14 on; bit 14 = DO15 on; bit 15 = DO16 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 400064</small></td><td class="n">Digital outputs at comm failure</td><td class="d">State applied after the 400073 timeout; bit 0 = DO1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DO1 on; bit 1 = DO2 on; bit 2 = DO3 on; bit 3 = DO4 on; bit 4 = DO5 on; bit 5 = DO6 on; bit 6 = DO7 on; bit 7 = DO8 on; bit 8 = DO9 on; bit 9 = DO10 on; bit 10 = DO11 on; bit 11 = DO12 on; bit 12 = DO13 on; bit 13 = DO14 on; bit 14 = DO15 on; bit 15 = DO16 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 400065</small></td><td class="n">Analog output 1 at power-up</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 400066</small></td><td class="n">Analog output 2 at power-up</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 400067</small></td><td class="n">Analog output 3 at power-up</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 400068</small></td><td class="n">Analog output 4 at power-up</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 400069</small></td><td class="n">Analog output 1 at comm failure</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 400070</small></td><td class="n">Analog output 2 at comm failure</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 400071</small></td><td class="n">Analog output 3 at comm failure</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 400072</small></td><td class="n">Analog output 4 at comm failure</td><td class="d">D/A counts, 65535 = 24 mA; stored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 400073</small></td><td class="n">Communication timeout</td><td class="d">Silence on all ports for this long switches outputs to their comm-failure states.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 400074</small></td><td class="n">Analog input 1 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 400075</small></td><td class="n">Analog input 2 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 400076</small></td><td class="n">Analog input 3 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 400077</small></td><td class="n">Analog input 4 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 400078</small></td><td class="n">Analog input 5 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 400079</small></td><td class="n">Analog input 6 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 400080</small></td><td class="n">Analog input 7 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA; 2 = 5 kohm resistive; 3 = 3 kohm resistive; 4 = 10 kohm resistive; 5 = 30 kohm resistive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 400081</small></td><td class="n">Analog input 8 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA; 2 = 5 kohm resistive; 3 = 3 kohm resistive; 4 = 10 kohm resistive; 5 = 30 kohm resistive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 400082</small></td><td class="n">Analog input 9 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA; 2 = 5 kohm resistive; 3 = 3 kohm resistive; 4 = 10 kohm resistive; 5 = 30 kohm resistive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 400083</small></td><td class="n">Analog input 10 type</td><td class="d">Stored setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-5 V DC; 1 = 0-25 mA; 2 = 5 kohm resistive; 3 = 3 kohm resistive; 4 = 10 kohm resistive; 5 = 30 kohm resistive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 400085</small></td><td class="n">Serial port baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 9600; 2 = 19200; 3 = 38400; 4 = 57600; 5 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 400086</small></td><td class="n">Digital input 1-2 polarity</td><td class="d">High byte DI1, low byte DI2: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 400087</small></td><td class="n">Digital input 3-4 polarity</td><td class="d">High byte DI3, low byte DI4: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 400088</small></td><td class="n">Digital input 5-6 polarity</td><td class="d">High byte DI5, low byte DI6: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 400089</small></td><td class="n">Digital input 7-8 polarity</td><td class="d">High byte DI7, low byte DI8: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 400090</small></td><td class="n">Digital input 9-10 polarity</td><td class="d">High byte DI9, low byte DI10: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 400091</small></td><td class="n">Digital input 11-12 polarity</td><td class="d">High byte DI11, low byte DI12: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 400092</small></td><td class="n">Digital input 13-14 polarity</td><td class="d">High byte DI13, low byte DI14: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 400093</small></td><td class="n">Digital input 15-16 polarity</td><td class="d">High byte DI15, low byte DI16: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 400094</small></td><td class="n">Digital input 17-18 polarity</td><td class="d">High byte DI17, low byte DI18: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 400095</small></td><td class="n">Digital input 19-20 polarity</td><td class="d">High byte DI19, low byte DI20: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 400096</small></td><td class="n">Digital input 21-22 polarity</td><td class="d">High byte DI21, low byte DI22: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 400097</small></td><td class="n">Digital input 23-24 polarity</td><td class="d">High byte DI23, low byte DI24: 0 closed DC-, 1 closed DC+, 2 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc *400116</small></td><td class="n">High-resolution pulse enable</td><td class="d">Bit 0 = DO1; pulse on/off times then override 400061.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DO1 pulse enabled; bit 1 = DO2 pulse enabled; bit 2 = DO3 pulse enabled; bit 3 = DO4 pulse enabled; bit 4 = DO5 pulse enabled; bit 5 = DO6 pulse enabled; bit 6 = DO7 pulse enabled; bit 7 = DO8 pulse enabled; bit 8 = DO9 pulse enabled; bit 9 = DO10 pulse enabled; bit 10 = DO11 pulse enabled; bit 11 = DO12 pulse enabled; bit 12 = DO13 pulse enabled; bit 13 = DO14 pulse enabled; bit 14 = DO15 pulse enabled; bit 15 = DO16 pulse enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc *400117</small></td><td class="n">DO1 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc *400118</small></td><td class="n">DO1 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc *400119</small></td><td class="n">DO2 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc *400120</small></td><td class="n">DO2 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc *400121</small></td><td class="n">DO3 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc *400122</small></td><td class="n">DO3 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc *400123</small></td><td class="n">DO4 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc *400124</small></td><td class="n">DO4 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc *400125</small></td><td class="n">DO5 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc *400126</small></td><td class="n">DO5 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc *400127</small></td><td class="n">DO6 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc *400128</small></td><td class="n">DO6 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc *400129</small></td><td class="n">DO7 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc *400130</small></td><td class="n">DO7 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc *400131</small></td><td class="n">DO8 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc *400132</small></td><td class="n">DO8 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc *400133</small></td><td class="n">DO9 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc *400134</small></td><td class="n">DO9 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc *400135</small></td><td class="n">DO10 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc *400136</small></td><td class="n">DO10 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc *400137</small></td><td class="n">DO11 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc *400138</small></td><td class="n">DO11 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc *400139</small></td><td class="n">DO12 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc *400140</small></td><td class="n">DO12 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc *400141</small></td><td class="n">DO13 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc *400142</small></td><td class="n">DO13 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc *400143</small></td><td class="n">DO14 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc *400144</small></td><td class="n">DO14 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc *400145</small></td><td class="n">DO15 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc *400146</small></td><td class="n">DO15 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc *400147</small></td><td class="n">DO16 pulse on time</td><td class="d">0-255 x 50 ms; 0 keeps the output off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc *400148</small></td><td class="n">DO16 pulse off time</td><td class="d">5-255 x 50 ms (minimum 250 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 50</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65196<small>doc 465197</small></td><td class="n">IP address part 1</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65197<small>doc 465198</small></td><td class="n">IP address part 2</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65198<small>doc 465199</small></td><td class="n">IP address part 3</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65199<small>doc 465200</small></td><td class="n">IP address part 4</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65200<small>doc 465201</small></td><td class="n">Network mask part 1</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65201<small>doc 465202</small></td><td class="n">Network mask part 2</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65202<small>doc 465203</small></td><td class="n">Network mask part 3</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65203<small>doc 465204</small></td><td class="n">Network mask part 4</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65204<small>doc 465205</small></td><td class="n">Gateway part 1</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65205<small>doc 465206</small></td><td class="n">Gateway part 2</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65206<small>doc 465207</small></td><td class="n">Gateway part 3</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65207<small>doc 465208</small></td><td class="n">Gateway part 4</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65208<small>doc 465209</small></td><td class="n">DNS1 part 1</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65209<small>doc 465210</small></td><td class="n">DNS1 part 2</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65210<small>doc 465211</small></td><td class="n">DNS1 part 3</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65211<small>doc 465212</small></td><td class="n">DNS1 part 4</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65212<small>doc 465213</small></td><td class="n">DNS2 part 1</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65213<small>doc 465214</small></td><td class="n">DNS2 part 2</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65214<small>doc 465215</small></td><td class="n">DNS2 part 3</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65215<small>doc 465216</small></td><td class="n">DNS2 part 4</td><td class="d">One octet, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65216<small>doc 465217</small></td><td class="n">Ethernet IP options</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Static IP, no auto IP; 1 = DHCP, no auto IP; 2 = Static IP, auto IP if no DHCP/IP; 3 = DHCP, auto IP if no DHCP/IP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65217<small>doc 465218</small></td><td class="n">MAC address word 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65218<small>doc 465219</small></td><td class="n">MAC address word 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65219<small>doc 465220</small></td><td class="n">MAC address word 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Analog inputs: the register notes call them signed 16-bit counts, but the table gives full scale as 32768 = 5 V or 25 mA while the text says 32767 = 24 mA (4 mA = 5243, 20 mA = 26214). They are left as raw INT16 counts; calibrate against the stated 4-20 mA counts.</li><li>The 400090-400097 polarity rows reuse the DI1-DI8 byte labels in the table; this map labels them by the register&#x27;s channel pair (DI9-DI24).</li><li>Factory-use registers 400002-400004, 400051-400052, 400084 and 400098-400115 are left out.</li><li>Default serial framing: the module answers with 1 stop bit at addresses 1-31 and 2 stop bits at 32-239; parity is not stated.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h2><div class="faq"><details open><summary>What Modbus registers does the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) have?</summary><p>This map lists 127 registers: 127 holding registers. 89 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed in 6-digit Modicon form (400001 = holding register 1). Wire address = number - 400001, e.g. digital inputs 400021 = address 20 and IP address 465197 = address 65196.</p></details><details><summary>What byte order does the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)?</summary><p>Start with HR 20 Digital inputs 1-16 (Digital inputs 1-16); HR 21 Digital inputs 17-24 (Digital inputs 17-24); HR 23 Analog input 1 (Analog input 1); HR 37 Frequency input (Frequency input); HR 60 Digital outputs 1-16 (Digital outputs 1-16); HR 46 Analog output 1 signal (Analog output 1); HR 72 Communication timeout (Comm timeout); HR 0 Hardware type (Hardware type check (33)).</p></details><details><summary>How do I enable Modbus control of the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)?</summary><p>Standard IO mode is the default (COP LED code 4,2). To reload it: power up with DIP 5-8 closed and DIP 2 open, 1/3/4 closed. DIP 5-8 closed with 1-4 closed loads factory defaults (baud, Ethernet, channel configuration).</p></details><details><summary>What happens when the FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) loses Modbus communication?</summary><p>Register 400073 sets a communication timeout in seconds; when no client talks on any port for that time, outputs go to the states in 400064 and 400069-400072. Pulse mode is also cancelled on comm loss.</p></details><details><summary>Where is the official FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode) Modbus documentation?</summary><p>The source is Interchange Comm Control Module MX5-R2 Series Operations Manual (00-02-3003), revision 2025-02-11, published free by FW Murphy at https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/nilan/cts602-hmi350t" data-row><span class="k">Heat pump / ventilation unit controller (air handler)</span><h3>Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h3><p>Nilan ventilation, heat-recovery and compact heat pump units with the CTS602 board and HMI350T user panel, Modbus protocol version 23 (software 3.6.58/3.6.59).</p><div class="meta">262 registers &middot; 165 writable &middot; RTU</div><span class="sr-only"> Also known as: CTS 602, CTS602 HMI350T, CTS602 w. HMI350T</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-maxo" data-row><span class="k">Pump (smart circulator)</span><h3>Wilo Stratos MAXO with CIF module Modbus RTU</h3><p>Wilo-Stratos MAXO single and twin-head circulators fitted with the plug-in CIF module Modbus RTU (article 2190368, UL 2237080), module firmware 1.00-99.99; some registers need a newer module version as noted.</p><div class="meta">56 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://fwmurphy.com/wp-content/uploads/2025/02/00-02-3003.pdf" rel="nofollow noopener" target="_blank">Interchange Comm Control Module MX5-R2 Series Operations Manual &middot; 00-02-3003 &middot; rev. 2025-02-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
