<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Gas Detection Australia GDA 4022 Modbus Register Map</title>
<meta name="description" content="Gas Detection Australia GDA 4022 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Gas Detection Australia GDA 4022 Modbus Register Map">
<meta property="og:description" content="Gas Detection Australia GDA 4022 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Gas Detection Australia GDA 4022 Modbus Register Map">
<meta name="twitter:description" content="Gas Detection Australia GDA 4022 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022",
   "url": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022",
   "name": "Gas Detection Australia GDA 4022 Modbus Register Map",
   "description": "Gas Detection Australia GDA 4022 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022#dataset",
   "name": "Gas Detection Australia GDA 4022 Modbus register map",
   "description": "The GDA 4022 is a two-channel gas detection controller whose isolated RS-485 port runs as a Modbus RTU slave by default. Gas concentrations are input registers, alarm states and the system fault are coils, and configuration (gas type, units, alarm behaviour, location names, mA outputs) sits in holding registers. All values are 16-bit, signed unless the document says otherwise. Gas Detection Australia GDA 4022 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022",
   "keywords": [
    "Gas Detection Australia GDA 4022 Modbus register map",
    "Gas Detection Australia GDA 4022 Modbus registers",
    "Gas Detection Australia Modbus map",
    "4022 V4.2 Modbus register map",
    "GDA-4022 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "4022 V4.2 RS-485 (Modbus/Mimic)",
    "url": "https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf",
    "author": {
     "@type": "Organization",
     "name": "Gas Detection Australia"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Gas Detection Australia GDA 4022",
    "description": "Gas detection controller (sensor)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Gas Detection Australia GDA 4022 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 7 coils, 2 input registers, 20 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Gas Detection Australia GDA 4022 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives three columns per register: the physical (wire) address, the 1-based offset and the legacy Modicon address, e.g. physical 00000 = offset 00001 = 30001. Wire addresses here are the physical column; 'documented' shows the legacy number."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Gas Detection Australia GDA 4022?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Sensor 1 concentration (Sensor 1 concentration); IR 1 Sensor 2 concentration (Sensor 2 concentration); CO 100 Sensor 1 alarm 1 (Sensor 1 alarm 1); CO 400 System fault (System fault); HR 200 Sensor 1 units of concentration (Sensor 1 units (sets the x10 rule)); HR 100 Sensor 1 gas type (Sensor 1 gas type)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Gas Detection Australia GDA 4022?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The RS-485 port is a Modbus slave in the factory configuration; no enable step is needed."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Gas Detection Australia GDA 4022 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is 4022 V4.2 RS-485 (Modbus/Mimic) (4022 V4.2 Rev 2.0), revision 2022-11-16, published free by Gas Detection Australia at https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Gas Detection Australia",
     "item": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GDA 4022",
     "item": "https://easymodbus.com/modbus-register-maps/gas-detection-australia/gda-4022"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/gas-detection-australia/">Gas Detection Australia</a></li><li aria-current="page">GDA 4022</li></ol>
<p class="eyebrow">Gas detection controller (sensor) &middot; Modbus register map</p><h1><span class="mfr">Gas Detection Australia</span> GDA 4022 Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The GDA 4022 is a two-channel gas detection controller whose isolated RS-485 port runs as a Modbus RTU slave by default. Gas concentrations are input registers, alarm states and the system fault are coils, and configuration (gas type, units, alarm behaviour, location names, mA outputs) sits in holding registers. All values are 16-bit, signed unless the document says otherwise.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Gas Detection Australia GDA 4022 &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Gas Detection Australia&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/gas-detection-australia/">Gas Detection Australia</a></dd></div><div><dt>Model</dt><dd>GDA 4022</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Gas detection controller (sensor)</a></dd></div><div><dt>Registers</dt><dd>29 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>V4.2</dd></div><div><dt>Also known as</dt><dd>4022 V4.2, GDA-4022</dd></div><div><dt>Source document</dt><dd><a href="https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf" rel="nofollow noopener" target="_blank">4022 V4.2 RS-485 (Modbus/Mimic) &middot; 4022 V4.2 Rev 2.0 &middot; rev. 2022-11-16</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/gas-detection-australia/gda-4022.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/gas-detection-australia/gda-4022.json">JSON</a>
  <a class="btn" href="https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Gas Detection Australia GDA 4022</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 0-1 (function 04) for concentrations, coils 100-400 (function 01) for alarms and fault, and holding registers 200/201 once to learn the units.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Sensor 1 concentration</td><td class="f">INT16</td><td>Sensor 1 concentration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Sensor 2 concentration</td><td class="f">INT16</td><td>Sensor 2 concentration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-100">CO 100</a></td><td class="n">Sensor 1 alarm 1</td><td class="f">BIT</td><td>Sensor 1 alarm 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-400">CO 400</a></td><td class="n">System fault</td><td class="f">BIT</td><td>System fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Sensor 1 units of concentration</td><td class="f">INT16</td><td>Sensor 1 units (sets the x10 rule)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Sensor 1 gas type</td><td class="f">INT16</td><td>Sensor 1 gas type</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The RS-485 port is a Modbus slave in the factory configuration; no enable step is needed.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The controller normally answers within 20 ms; keep at least 3.5 characters (&gt;3.7 ms) between frames.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fixed serial format: 9600 baud, 8 data bits, no parity, 1 stop bit.</li><li>Fit termination at both bus ends for runs over 30 m or noisy sites; enable master bias resistors if communication is unreliable.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Ring or star wiring is not recommended for the RS-485 bus.</li></ul>
</section>
<h2 id="registers">Gas Detection Australia GDA 4022 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>20</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Gas Detection Australia GDA 4022 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-100"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">Sensor 1 alarm 1</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-101"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">101<small>doc 00102</small></td><td class="n">Sensor 2 alarm 1</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-200"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">Sensor 1 alarm 2</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-201"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">Sensor 2 alarm 2</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-300"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">300<small>doc 00301</small></td><td class="n">Sensor 1 alarm 3</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-301"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">301<small>doc 00302</small></td><td class="n">Sensor 2 alarm 3</td><td class="d">1 = alarm on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-400"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">400<small>doc 00401</small></td><td class="n">System fault</td><td class="d">1 = system in fault.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Sensor 1 concentration</td><td class="d">Raw value; divide by 10 when the sensor unit is % LEL or % Vol.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Sensor 2 concentration</td><td class="d">Raw value; divide by 10 when the sensor unit is % LEL or % Vol.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Sensor 1 gas type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = CO; 1 = O2; 2 = CO2; 3 = FLM; 4 = H2; 5 = CH4; 6 = LNG; 7 = Prop; 8 = LPG; 9 = H2S; 10 = NH3; 11 = NO2; 12 = Gas; 13 = R22; 14 = R123; 15 = R134a; 16 = R407c; 17 = R410a; 18 = Refrg; 19 = (blank)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">Sensor 2 gas type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = CO; 1 = O2; 2 = CO2; 3 = FLM; 4 = H2; 5 = CH4; 6 = LNG; 7 = Prop; 8 = LPG; 9 = H2S; 10 = NH3; 11 = NO2; 12 = Gas; 13 = R22; 14 = R123; 15 = R134a; 16 = R407c; 17 = R410a; 18 = Refrg; 19 = (blank)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Sensor 1 units of concentration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PPM; 1 = % Vol; 2 = % LEL; 3 = PPB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 40202</small></td><td class="n">Sensor 2 units of concentration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PPM; 1 = % Vol; 2 = % LEL; 3 = PPB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301</small></td><td class="n">Sensor 1 enabled</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 40302</small></td><td class="n">Sensor 2 enabled</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">System equipment ID</td><td class="d">Returns 4020.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100<small>doc 41101</small></td><td class="n">Sensor 1 alarm threshold direction</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Rising; 1 = Falling; 2 = Range (AL1 rising, AL2 falling, AL3 unused)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1101<small>doc 41102</small></td><td class="n">Sensor 2 alarm threshold direction</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Rising; 1 = Falling; 2 = Range (AL1 rising, AL2 falling, AL3 unused)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1200<small>doc 41201</small></td><td class="n">Sensor 1 latching alarms</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-latching; 1 = Latching</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1201<small>doc 41202</small></td><td class="n">Sensor 2 latching alarms</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Non-latching; 1 = Latching</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1300<small>doc 41301</small></td><td class="n">Sensor 1 alarm validation delay</td><td class="d">0-999 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1301<small>doc 41302</small></td><td class="n">Sensor 2 alarm validation delay</td><td class="d">0-999 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1400<small>doc 41401</small></td><td class="n">Sensor 1 alarm run-on time</td><td class="d">0-3600 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1401<small>doc 41402</small></td><td class="n">Sensor 2 alarm run-on time</td><td class="d">0-3600 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1600<small>doc 41601</small></td><td class="n">Sensor 1 location name</td><td class="d">16 characters over registers 41601-41616.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1700<small>doc 41701</small></td><td class="n">Sensor 2 location name</td><td class="d">16 characters over registers 41701-41716.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42001</small></td><td class="n">mA output 1 range</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 4-20 mA; 1 = 0-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 42002</small></td><td class="n">mA output 2 range</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 4-20 mA; 1 = 0-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42003</small></td><td class="n">mA output 3 range</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 4-20 mA; 1 = 0-20 mA</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Coils are read with function 01, holding registers with 03 and the concentrations with 04, as listed in the table&#x27;s function-code column.</li><li>The document says all integers are signed unless stated, so registers are typed INT16.</li><li>Left out: sensor range, scale, alarm thresholds, hysteresis, mA output mode/scaling/update period and value/status display mode. The range/threshold formulas (value x 10 to a power taken from the scale register) are not legible in the published PDF text.</li><li>Concentration readings are raw; the document says the value is x10 when the gas range is % LEL or % Vol, so use the units register (40201/40202) to pick the divisor.</li><li>Documented addresses use the legacy (Modicon-style) column; coils use 0xxxx numbers.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Gas Detection Australia GDA 4022</h2><div class="faq"><details open><summary>What Modbus registers does the Gas Detection Australia GDA 4022 have?</summary><p>This map lists 29 registers: 7 coils, 2 input registers, 20 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Gas Detection Australia GDA 4022 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives three columns per register: the physical (wire) address, the 1-based offset and the legacy Modicon address, e.g. physical 00000 = offset 00001 = 30001. Wire addresses here are the physical column; &#x27;documented&#x27; shows the legacy number.</p></details><details><summary>What are the minimum Modbus registers to integrate the Gas Detection Australia GDA 4022?</summary><p>Start with IR 0 Sensor 1 concentration (Sensor 1 concentration); IR 1 Sensor 2 concentration (Sensor 2 concentration); CO 100 Sensor 1 alarm 1 (Sensor 1 alarm 1); CO 400 System fault (System fault); HR 200 Sensor 1 units of concentration (Sensor 1 units (sets the x10 rule)); HR 100 Sensor 1 gas type (Sensor 1 gas type).</p></details><details><summary>How do I enable Modbus control of the Gas Detection Australia GDA 4022?</summary><p>The RS-485 port is a Modbus slave in the factory configuration; no enable step is needed.</p></details><details><summary>Where is the official Gas Detection Australia GDA 4022 Modbus documentation?</summary><p>The source is 4022 V4.2 RS-485 (Modbus/Mimic) (4022 V4.2 Rev 2.0), revision 2022-11-16, published free by Gas Detection Australia at https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf.</p></details></div>
<h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/teledyne/7500-7600-ir-gas-analyzer" data-row><span class="k">Sensor (infrared gas analyzer)</span><h3>Teledyne Analytical Instruments 7500 / 7600 infrared gas analyzer (Modbus RTU)</h3><p>Teledyne 7500 and 7600 infrared gas analyzers with the Modbus communication function; channel registers CH1-CH8 apply to both models, CH9-CH12 to the 7600 only.</p><div class="meta">43 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Teledyne 7500, Teledyne 7600, Model 7500, Model 7600</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/tp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model TP-700 MOS (metal oxide) H2S sensor (RS-485 Modbus)</h3><p>Teledyne Detcon TP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3150, Rev. 4.6.</p><div class="meta">15 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TP-700, Detcon TP-700, Teledyne Detcon TP-700</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/gas-detection-unit-gd" data-row><span class="k">Sensor (refrigerant / toxic gas detector)</span><h3>Danfoss Gas Detection Units GD Basic / Premium / Heavy Duty (Modbus RTU)</h3><p>Danfoss GD Basic, Premium and Heavy Duty gas detection units on their own RS-485 Modbus port (Part 2 of the guide). The gas detection controller&#x27;s X-bus map in Part 1 is not included.</p><div class="meta">88 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: GDA, GDC, GDHC, GDHF, GDH, GD Basic, GD Premium, GD Heavy Duty</span></a></li><li><a class="card" href="/modbus-register-maps/senva/tg-gas-monitor" data-row><span class="k">Sensor (gas detector)</span><h3>Senva TG series toxic/combustible gas monitor (RS-485 Modbus)</h3><p>Senva TG series RS-485 gas monitors (one or two gas sensors, optional temperature), Modbus Protocol Guide 154-0036-0A (2020-02-07).</p><div class="meta">79 registers &middot; 62 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Senva TG, TG series</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/pi-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model PI-700 photoionization (PID) VOC sensor (RS-485 Modbus)</h3><p>Teledyne Detcon PI-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3228, Rev. 4.0.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PI-700, Detcon PI-700, Teledyne Detcon PI-700</span></a></li><li><a class="card" href="/modbus-register-maps/co2meter/cm500" data-row><span class="k">Sensor (CO2 / gas)</span><h3>CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)</h3><p>CO2Meter.com CM500 with the RS-485 Modbus RTU interface, per the vendor&#x27;s &#x27;RS485 Communications Modbus Protocol&#x27; sheet (no document number).</p><div class="meta">13 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: CM500, CO2Meter CM500</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.gasdetectionaustralia.com.au/wp-content/uploads/2025/04/GDA-4022-V4.2-Modbus.pdf" rel="nofollow noopener" target="_blank">4022 V4.2 RS-485 (Modbus/Mimic) &middot; 4022 V4.2 Rev 2.0 &middot; rev. 2022-11-16</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
