<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>GE Multilin PQMII Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="GE Multilin PQMII Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="GE Multilin PQMII Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="GE Multilin PQMII Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="GE Multilin PQMII Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="GE Multilin PQMII Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii",
   "url": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii",
   "name": "GE Multilin PQMII Modbus Register List & Map | Easy Modbus",
   "description": "GE Multilin PQMII Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii#dataset",
   "name": "GE Multilin Multilin PQMII power quality meter Modbus register map",
   "description": "The Multilin PQMII is a panel-mount power quality meter, now documented by GE Vernova. It speaks Modbus RTU on its RS-485 ports, with all data in one hexadecimal memory map. This map covers currents, voltages, power, power factor, energy, demand, frequency, THD and the command registers. GE Multilin PQMII Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii",
   "keywords": [
    "GE Multilin Multilin PQMII power quality meter Modbus register map",
    "GE Multilin Multilin PQMII power quality meter Modbus registers",
    "GE Multilin Modbus map",
    "PQM II Modbus register map",
    "GE Multilin PQMII Modbus register map",
    "PQM2 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PQMII Power Quality Meter Communications Guide",
    "url": "https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf",
    "author": {
     "@type": "Organization",
     "name": "GE Multilin"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "GE Multilin Multilin PQMII power quality meter",
    "description": "Power meter (power quality meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the GE Multilin Multilin PQMII power quality meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 59 registers: 57 input registers, 2 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the GE Multilin Multilin PQMII power quality meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The memory map prints addresses in hex, and the manual's examples send that hex value on the wire (e.g. a read of 3 registers starting at 006B). Actual values are input registers, setpoints and commands holding registers; function 03 and 04 both read either area."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the GE Multilin Multilin PQMII power quality meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the GE Multilin Multilin PQMII power quality meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 576 Phase A current (Phase A current); IR 648 Voltage Vab (Voltage Vab); IR 752 3-phase real power (3-phase real power); IR 758 3-phase power factor (3-phase power factor); IR 1088 Frequency (Frequency); IR 976 3-phase positive real energy (Imported real energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the GE Multilin Multilin PQMII power quality meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the slave address, baud rate and parity in the PQMII setpoints for the COM port in use; Modbus RTU is the native protocol."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official GE Multilin Multilin PQMII power quality meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PQMII Power Quality Meter Communications Guide (GEK-113532 (manual P/N 1601-9090-A1)), published free by GE Multilin at https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "GE Multilin",
     "item": "https://easymodbus.com/modbus-register-maps/ge-multilin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Multilin PQMII power quality meter",
     "item": "https://easymodbus.com/modbus-register-maps/ge-multilin/multilin-pqmii"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ge-multilin/">GE Multilin</a></li><li aria-current="page">Multilin PQMII power quality meter</li></ol>
<p class="eyebrow">Power meter (power quality meter) &middot; Modbus register map</p><h1><span class="mfr">GE Multilin</span> Multilin PQMII power quality meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Multilin PQMII is a panel-mount power quality meter, now documented by GE Vernova. It speaks Modbus RTU on its RS-485 ports, with all data in one hexadecimal memory map. This map covers currents, voltages, power, power factor, energy, demand, frequency, THD and the command registers.</p>
<p>This page lists <strong>59 Modbus registers</strong> for the GE Multilin Multilin PQMII power quality meter &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
GE Multilin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ge-multilin/">GE Multilin</a></dd></div><div><dt>Model</dt><dd>Multilin PQMII power quality meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power quality meter)</a></dd></div><div><dt>Registers</dt><dd>59 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Software revision 2.2x</dd></div><div><dt>Also known as</dt><dd>PQM II, GE Multilin PQMII, PQM2</dd></div><div><dt>Source document</dt><dd><a href="https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf" rel="nofollow noopener" target="_blank">PQMII Power Quality Meter Communications Guide &middot; GEK-113532 (manual P/N 1601-9090-A1)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ge-multilin/multilin-pqmii.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ge-multilin/multilin-pqmii.json">JSON</a>
  <a class="btn" href="https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: GE Multilin Multilin PQMII power quality meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read 0240h-0245h for currents, 0280h-0290h for voltages (32-bit), 02F0h-030Bh for power and PF, 03D0h-03D9h for energy and 0440h for frequency. Use the command registers to clear energy or min/max values.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-576">IR 576</a></td><td class="n">Phase A current</td><td class="f">UINT16</td><td>Phase A current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-648">IR 648</a></td><td class="n">Voltage Vab</td><td class="f">UINT32 ABCD</td><td>Voltage Vab</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-752">IR 752</a></td><td class="n">3-phase real power</td><td class="f">INT32 ABCD</td><td>3-phase real power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-758">IR 758</a></td><td class="n">3-phase power factor</td><td class="f">INT16</td><td>3-phase power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1088">IR 1088</a></td><td class="n">Frequency</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-976">IR 976</a></td><td class="n">3-phase positive real energy</td><td class="f">UINT32 ABCD</td><td>Imported real energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the slave address, baud rate and parity in the PQMII setpoints for the COM port in use; Modbus RTU is the native protocol.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Hex addresses are wire addresses.</li><li>32-bit values are high register first; signed values (F4) are two&#x27;s complement across both registers.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address 0 is broadcast (setpoint stores and commands only); give each meter its own address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Voltages are whole volts in 32-bit registers; power is in 0.01 kW units, not watts.</li></ul>
</section>
<h2 id="registers">GE Multilin Multilin PQMII power quality meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>57</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>2</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">59 of 59 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">GE Multilin Multilin PQMII power quality meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 0000</small></td><td class="n">Product device code</td><td class="d">Reads 73 for a PQMII.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">540<small>doc 021C</small></td><td class="n">General status</td><td class="d">Status flags (format F109 in the manual).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">576<small>doc 0240</small></td><td class="n">Phase A current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-577"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">577<small>doc 0241</small></td><td class="n">Phase B current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">578<small>doc 0242</small></td><td class="n">Phase C current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-579"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">579<small>doc 0243</small></td><td class="n">Average current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">580<small>doc 0244</small></td><td class="n">Neutral current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-581"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">581<small>doc 0245</small></td><td class="n">Current unbalance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">640<small>doc 0280-0281</small></td><td class="n">Voltage Van</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-642"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">642<small>doc 0282-0283</small></td><td class="n">Voltage Vbn</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-644"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">644<small>doc 0284-0285</small></td><td class="n">Voltage Vcn</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-646"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">646<small>doc 0286-0287</small></td><td class="n">Average phase voltage</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-648"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">648<small>doc 0288-0289</small></td><td class="n">Voltage Vab</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-650"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">650<small>doc 028A-028B</small></td><td class="n">Voltage Vbc</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-652"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">652<small>doc 028C-028D</small></td><td class="n">Voltage Vca</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-654"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">654<small>doc 028E-028F</small></td><td class="n">Average line voltage</td><td class="d">High register first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-656"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">656<small>doc 0290</small></td><td class="n">Voltage unbalance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-752"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">752<small>doc 02F0-02F1</small></td><td class="n">3-phase real power</td><td class="d">Signed, high register first.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-754"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">754<small>doc 02F2-02F3</small></td><td class="n">3-phase reactive power</td><td class="d">Signed, high register first.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-756"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">756<small>doc 02F4-02F5</small></td><td class="n">3-phase apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-758"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">758<small>doc 02F6</small></td><td class="n">3-phase power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-759"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">759<small>doc 02F7-02F8</small></td><td class="n">Phase A real power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-761"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">761<small>doc 02F9-02FA</small></td><td class="n">Phase A reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-763"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">763<small>doc 02FB-02FC</small></td><td class="n">Phase A apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-765"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">765<small>doc 02FD</small></td><td class="n">Phase A power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-766"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">766<small>doc 02FE-02FF</small></td><td class="n">Phase B real power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-768"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">768<small>doc 0300-0301</small></td><td class="n">Phase B reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-770"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">770<small>doc 0302-0303</small></td><td class="n">Phase B apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-772"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">772<small>doc 0304</small></td><td class="n">Phase B power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-773"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">773<small>doc 0305-0306</small></td><td class="n">Phase C real power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-775"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">775<small>doc 0307-0308</small></td><td class="n">Phase C reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-777"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">777<small>doc 0309-030A</small></td><td class="n">Phase C apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-779"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">779<small>doc 030B</small></td><td class="n">Phase C power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-976"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">976<small>doc 03D0-03D1</small></td><td class="n">3-phase positive real energy</td><td class="d">Imported real energy.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-978"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">978<small>doc 03D2-03D3</small></td><td class="n">3-phase negative real energy</td><td class="d">Exported real energy.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-980"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">980<small>doc 03D4-03D5</small></td><td class="n">3-phase positive reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-982"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">982<small>doc 03D6-03D7</small></td><td class="n">3-phase negative reactive energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-984"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">984<small>doc 03D8-03D9</small></td><td class="n">3-phase apparent energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-986"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">986<small>doc 03DA-03DB</small></td><td class="n">Energy used in last 24 h</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc 0400</small></td><td class="n">Phase A current demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1025<small>doc 0401</small></td><td class="n">Phase B current demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1026<small>doc 0402</small></td><td class="n">Phase C current demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1027<small>doc 0403</small></td><td class="n">Neutral current demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1028<small>doc 0404-0405</small></td><td class="n">3-phase real power demand</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1030<small>doc 0406-0407</small></td><td class="n">3-phase reactive power demand</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1032<small>doc 0408-0409</small></td><td class="n">3-phase apparent power demand</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1088"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1088<small>doc 0440</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1089<small>doc 0441</small></td><td class="n">Frequency minimum</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1090"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1090<small>doc 0442</small></td><td class="n">Frequency maximum</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1144<small>doc 0478</small></td><td class="n">Phase A current THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1146<small>doc 047A</small></td><td class="n">Phase C current THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1147<small>doc 047B</small></td><td class="n">Neutral current THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1148<small>doc 047C</small></td><td class="n">Voltage Van THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1149<small>doc 047D</small></td><td class="n">Voltage Vbn THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1150<small>doc 047E</small></td><td class="n">Voltage Vcn THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1151<small>doc 047F</small></td><td class="n">Voltage Vab THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1152<small>doc 0480</small></td><td class="n">Voltage Vbc THD</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 0080</small></td><td class="n">Command function code</td><td class="d">Write 5 before the operation code (printed range 5).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 0081</small></td><td class="n">Command operation code</td><td class="d">Command to run (format F7).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Reset; 2 = Alarm relay on; 3 = Alarm relay off; 10 = Set clock time; 11 = Set clock date; 14 = Clear energy values; 15 = Clear max demand values; 16 = Clear min/max current; 17 = Clear min/max voltage; 18 = Clear min/max power; 19 = Clear max THD; 20 = Clear switch input pulse count; 31 = Clear event record; 34 = Clear all demand; 35 = Clear min/max frequency</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says long integers occupy two registers, high-order register first, and its worked example (02F0 = 004Fh, 02F1 = 35D1h -&gt; 51911.21 kW) confirms ABCD.</li><li>Data formats: F1 unsigned 16-bit, F2 signed 16-bit, F3 unsigned 32-bit, F4 signed 32-bit. Scales are copied from the Units and Scale column (0.01 x kW, 0.1 x %, 0.01 x Hz).</li><li>Up to 125 registers can be read in one request; up to 60 written.</li><li>Phase B current THD (0479h) is left out because its units/scale cell is blank in the table. Min/max time stamps, tariff energies/costs, per-harmonic data and setpoints are left out.</li><li>The user-definable area (index 0180h-01F7h, data 0100h-0177h) can gather scattered registers into one block.</li><li>Communication defaults are not listed: the RS-485 setpoint rows (e.g. baud rate at 1018h) give codes whose meaning is not readable in this copy of the table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the GE Multilin Multilin PQMII power quality meter</h2><div class="faq"><details open><summary>What Modbus registers does the GE Multilin Multilin PQMII power quality meter have?</summary><p>This map lists 59 registers: 57 input registers, 2 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the GE Multilin Multilin PQMII power quality meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The memory map prints addresses in hex, and the manual&#x27;s examples send that hex value on the wire (e.g. a read of 3 registers starting at 006B). Actual values are input registers, setpoints and commands holding registers; function 03 and 04 both read either area.</p></details><details><summary>What byte order does the GE Multilin Multilin PQMII power quality meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the GE Multilin Multilin PQMII power quality meter?</summary><p>Start with IR 576 Phase A current (Phase A current); IR 648 Voltage Vab (Voltage Vab); IR 752 3-phase real power (3-phase real power); IR 758 3-phase power factor (3-phase power factor); IR 1088 Frequency (Frequency); IR 976 3-phase positive real energy (Imported real energy).</p></details><details><summary>How do I enable Modbus control of the GE Multilin Multilin PQMII power quality meter?</summary><p>Set the slave address, baud rate and parity in the PQMII setpoints for the COM port in use; Modbus RTU is the native protocol.</p></details><details><summary>Where is the official GE Multilin Multilin PQMII power quality meter Modbus documentation?</summary><p>The source is PQMII Power Quality Meter Communications Guide (GEK-113532 (manual P/N 1601-9090-A1)), published free by GE Multilin at https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ime/nemo-d4le" data-row><span class="k">Power meter (DIN-rail)</span><h3>IME Nemo D4-Le multifunction meter (MFD44)</h3><p>IME Nemo D4-Le DIN-rail meter MFD44 with RS-485, per protocol PR129 (software 2.05).</p><div class="meta">135 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MFD44, Nemo D4-Le</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro3" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO3 three-phase energy meter (2026 PRO line)</h3><p>PRO3-Mod (art. 1301) and PRO3-Mod-Ba (art. 1302, with RTC tariffs) from the 2026 PRO3 user manual version 1.3; the PRO3-S has no Modbus.</p><div class="meta">159 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO3-Mod, PRO3-Mod-Ba, PRO3 1U AC 100A Mod T MID, PRO3 1U AC 100A Mod T Ba MID, 1301, 1302</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-511" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 511 power quality analyser (Modbus RTU)</h3><p>UMG 511 per Modbus address list 1.037.021.9.g (05/2021).</p><div class="meta">65 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG511, UMG 511, Janitza UMG511</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96rm" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 96RM power analyser (basic device, RS-485 Modbus RTU)</h3><p>UMG 96RM basic device from firmware release 1.14, per address list 1.040.034.t; the same list covers the shared registers of the -P, -CBM and -PN extensions. Other UMG 96RM variants (e.g. the Ethernet -E / -EL) are not covered by this list.</p><div class="meta">76 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96RM, UMG 96 RM, UMG 96RM-P, UMG 96RM-CBM, UMG 96RM-PN, Janitza UMG96RM</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ufc-400" data-row><span class="k">Sensor (ultrasonic flowmeter)</span><h3>KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)</h3><p>UFC 400 signal converter with Modbus, electronic revision ER 2.2.0_, Modbus version 2.1.0_, supplementary instructions 4002744801 R01 (05/2013).</p><div class="meta">89 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: UFC400, KROHNE UFC 400, UFC 400 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd20lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20LITE network parameter meter</h3><p>Lumel ND20LITE 96x96 panel meter with RS-485 Modbus RTU (not the ND20 or ND20CT, which have their own maps).</p><div class="meta">69 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20LITE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.gevernova.com/grid-solutions/sites/default/files/resources/products/manuals/pqmii/gek-113532-GEV.pdf" rel="nofollow noopener" target="_blank">PQMII Power Quality Meter Communications Guide &middot; GEK-113532 (manual P/N 1601-9090-A1)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
