<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Gree ME30-24/E6 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Gree ME30-24/E6 Modbus register map: 65 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Gree ME30-24/E6 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Gree ME30-24/E6 Modbus register map: 65 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Gree ME30-24/E6 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Gree ME30-24/E6 Modbus register map: 65 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m",
   "url": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m",
   "name": "Gree ME30-24/E6 Modbus Register List & Map | Easy Modbus",
   "description": "Gree ME30-24/E6 Modbus register map: 65 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m#dataset",
   "name": "Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus register map",
   "description": "The Gree Modbus Gateway (Mini) sits on the CAN bus of a GMV multi VRF system and serves up to 16 outdoor systems and 128 indoor units to a BMS over Modbus RTU. Holding registers carry per-indoor-unit on/off, mode, setpoint, fan speed and temperatures plus per-system outdoor data; coils carry feature flags, shields, locks and fault bits. Every indoor unit and system has an identical block, so this map lists indoor unit 1 and system 1 and gives the address rule for the rest. Gree ME30-24/E6 Modbus register map: 65 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m",
   "keywords": [
    "Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus register map",
    "Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus registers",
    "Gree Modbus map",
    "ME30-24/E6(M) Modbus register map",
    "Modbus Gateway(Mini) Modbus register map",
    "GMV5 Modbus gateway Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Gateway(Mini) Communication Protocol V2.0",
    "url": "https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf",
    "author": {
     "@type": "Organization",
     "name": "Gree"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 65 registers: 43 coils, 22 holding registers. 38 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The protocol numbers words from 0 and coils (bits) from 0, and its example frames send the printed number unchanged (read word 1 sends 00 01, read coil 5 sends 00 05). Word n and Bit n are wire address n. Indoor unit n uses words from 102+25*(n-1) and coils from 288+64*(n-1); system m uses words from 3302+10*(m-1) and coils from 8488+48*(m-1)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 102 IDU 1 power on/off (IDU 1 on/off); HR 103 IDU 1 operation mode (IDU 1 mode); HR 104 IDU 1 temperature setpoint (IDU 1 setpoint); HR 105 IDU 1 fan speed (IDU 1 fan speed); CO 120 IDU 1 present (IDU 1 present); CO 319 IDU 1 general error (IDU 1 general error); CO 8495 System 1 general outdoor unit error (System 1 outdoor error); CO 8494 System 1 compressor operation status (System 1 compressor running)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No software enable: set the Modbus address (1-255) on DIP switches S1 and S2 inside the gateway, and S3 switch 4 for the CAN2 terminating resistor, before use."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Gateway(Mini) Communication Protocol V2.0 (V2.0). Gree doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Gree",
     "item": "https://easymodbus.com/modbus-register-maps/gree/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems",
     "item": "https://easymodbus.com/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/gree/">Gree</a></li><li aria-current="page">Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Gree</span> Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Gree Modbus Gateway (Mini) sits on the CAN bus of a GMV multi VRF system and serves up to 16 outdoor systems and 128 indoor units to a BMS over Modbus RTU. Holding registers carry per-indoor-unit on/off, mode, setpoint, fan speed and temperatures plus per-system outdoor data; coils carry feature flags, shields, locks and fault bits. Every indoor unit and system has an identical block, so this map lists indoor unit 1 and system 1 and gives the address rule for the rest.</p>
<p>This page lists <strong>65 Modbus registers</strong> for the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems &mdash; 38 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Gree&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/gree/">Gree</a></dd></div><div><dt>Model</dt><dd>Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>65 (38 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>ME30-24/E6(M), Modbus Gateway(Mini), GMV5 Modbus gateway</dd></div><div><dt>Source document</dt><dd><a href="https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf" rel="nofollow noopener" target="_blank">Modbus Gateway(Mini) Communication Protocol V2.0 &middot; V2.0 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m.json">JSON</a>
  <a class="btn" href="https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems</h2>
<div class="answer"><b>Integration in brief</b><p>Set the gateway address on DIP switches S1/S2, wire RS485 at 9600 8N1, then read coils from 120 to see which indoor units exist. Control each unit with its on/off, mode, setpoint and fan words (102-105 for unit 1) using function 0x10, and read fault coils 318-319 and system coils 8488-8495.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">IDU 1 power on/off</td><td class="f">UINT16</td><td>IDU 1 on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">IDU 1 operation mode</td><td class="f">UINT16</td><td>IDU 1 mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">IDU 1 temperature setpoint</td><td class="f">UINT16</td><td>IDU 1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-105">HR 105</a></td><td class="n">IDU 1 fan speed</td><td class="f">UINT16</td><td>IDU 1 fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-120">CO 120</a></td><td class="n">IDU 1 present</td><td class="f">BIT</td><td>IDU 1 present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-319">CO 319</a></td><td class="n">IDU 1 general error</td><td class="f">BIT</td><td>IDU 1 general error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-8495">CO 8495</a></td><td class="n">System 1 general outdoor unit error</td><td class="f">BIT</td><td>System 1 outdoor error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-8494">CO 8494</a></td><td class="n">System 1 compressor operation status</td><td class="f">BIT</td><td>System 1 compressor running</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No software enable: set the Modbus address (1-255) on DIP switches S1 and S2 inside the gateway, and S3 switch 4 for the CAN2 terminating resistor, before use.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Power on/off uses 0xAA (on) and 0x55 (off), not 1/0.</li><li>Exception code 0x04 means the gateway has no contact with the air-conditioning units; it is also returned after power-up until valid data has been collected.</li><li>A read of more than 127 words is refused with exception 0x03.</li><li>Writes that conflict with the outdoor unit capability, the master indoor unit mode or active energy-saving limits are ignored; read back to confirm.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485, 9600 baud, 8 data bits, no parity, 1 stop bit (fixed in the protocol).</li><li>Gateway address 1-255 on DIP switches S1/S2; address 0 is broadcast (writes only, no reply).</li><li>One gateway serves up to 16 outdoor systems and 128 indoor units; beyond 128 indoor units use a second gateway (starting unit 129).</li><li>S3 switch 2 sets the first indoor unit the gateway serves: engineering code 1 (units 1-128) or 129 (units 129-255); word 101 reports the setting.</li><li>S3 switch 3 switches in the gateway&#x27;s own RS485 terminating resistor; normally the BMS master end carries it and the gateway is left without.</li><li>If the gateway is at either end of the CAN2 bus, set S3 switch 4 to 0 to switch in the terminating resistor.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Re-commission the gateway whenever the unit engineering data (addresses, number of units) changes.</li><li>Keep communication wiring at least 15 cm from power cabling.</li></ul>
</section>
<h2 id="registers">Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>43</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>22</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">65 of 65 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-88"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">88<small>doc Bit 88</small></td><td class="n">System 1 present</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Without; 1 = With</td></tr>
<tr data-row data-type="coil" id="r-co-120"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">120<small>doc Bit 120</small></td><td class="n">IDU 1 present</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Without; 1 = With</td></tr>
<tr data-row data-type="coil" id="r-co-248"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">248<small>doc Bit 248</small></td><td class="n">System 1 remote emergency stop</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-280"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">280<small>doc Bit 280</small></td><td class="n">Set all IDUs on</td><td class="d">Group command.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-281"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">281<small>doc Bit 281</small></td><td class="n">Set all IDUs off</td><td class="d">Group command.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-282"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">282<small>doc Bit 282</small></td><td class="n">Set all IDUs remotely locked</td><td class="d">Group command.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-288"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">288<small>doc Bit 288</small></td><td class="n">IDU 1 remote shield: energy saving</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-289"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">289<small>doc Bit 289</small></td><td class="n">IDU 1 remote shield: temperature setting</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-290"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">290<small>doc Bit 290</small></td><td class="n">IDU 1 remote shield: mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-291"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">291<small>doc Bit 291</small></td><td class="n">IDU 1 remote shield: on/off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-292"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">292<small>doc Bit 292</small></td><td class="n">IDU 1 remote lock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlocked; 1 = Locked</td></tr>
<tr data-row data-type="coil" id="r-co-293"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">293<small>doc Bit 293</small></td><td class="n">IDU 1 priority power supply</td><td class="d">Used in the power-shortage mode of the supply system.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-294"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">294<small>doc Bit 294</small></td><td class="n">IDU 1 up-down swing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-295"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">295<small>doc Bit 295</small></td><td class="n">IDU 1 left-right swing</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-296"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">296<small>doc Bit 296</small></td><td class="n">IDU 1 energy saving</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-297"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">297<small>doc Bit 297</small></td><td class="n">IDU 1 forbid auxiliary heater</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auxiliary heater allowed; 1 = Auxiliary heater forbidden</td></tr>
<tr data-row data-type="coil" id="r-co-298"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">298<small>doc Bit 298</small></td><td class="n">IDU 1 power failure memory</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Standby after power loss; 1 = Power failure memory</td></tr>
<tr data-row data-type="coil" id="r-co-299"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">299<small>doc Bit 299</small></td><td class="n">IDU 1 cancel filter cleaning reminder</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-300"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">300<small>doc Bit 300</small></td><td class="n">IDU 1 dry (X-fan)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-301"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">301<small>doc Bit 301</small></td><td class="n">IDU 1 sleep</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-302"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">302<small>doc Bit 302</small></td><td class="n">IDU 1 quiet</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-303"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">303<small>doc Bit 303</small></td><td class="n">IDU 1 ventilation (air)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-304"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">304<small>doc Bit 304</small></td><td class="n">IDU 1 low-temperature dehumidification</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cancel; 1 = Start</td></tr>
<tr data-row data-type="coil" id="r-co-305"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">305<small>doc Bit 305</small></td><td class="n">IDU 1 shield on command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No shielding; 1 = Shielding</td></tr>
<tr data-row data-type="coil" id="r-co-306"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">306<small>doc Bit 306</small></td><td class="n">IDU 1 shield off command</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No shielding; 1 = Shielding</td></tr>
<tr data-row data-type="coil" id="r-co-307"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">307<small>doc Bit 307</small></td><td class="n">IDU 1 shield timer</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No shielding; 1 = Shielding</td></tr>
<tr data-row data-type="coil" id="r-co-308"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">308<small>doc Bit 308</small></td><td class="n">IDU 1 8 °C heating (absence) function</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cancel; 1 = Start</td></tr>
<tr data-row data-type="coil" id="r-co-315"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">315<small>doc Bit 315</small></td><td class="n">IDU 1 master/slave</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Slave IDU; 1 = Master IDU</td></tr>
<tr data-row data-type="coil" id="r-co-316"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">316<small>doc Bit 316</small></td><td class="n">IDU 1 auxiliary electric heater</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-318"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">318<small>doc Bit 318</small></td><td class="n">IDU 1 air outlet temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-319"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">319<small>doc Bit 319</small></td><td class="n">IDU 1 general error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8488"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8488<small>doc Bit 8488</small></td><td class="n">System 1 communication error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8489"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8489<small>doc Bit 8489</small></td><td class="n">System 1 refrigerant loss protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8491"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8491<small>doc Bit 8491</small></td><td class="n">System 1 power phase sequence protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8492"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8492<small>doc Bit 8492</small></td><td class="n">System 1 VIP power supply mode started</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8493"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8493<small>doc Bit 8493</small></td><td class="n">System 1 unit debugging status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Debugging</td></tr>
<tr data-row data-type="coil" id="r-co-8494"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8494<small>doc Bit 8494</small></td><td class="n">System 1 compressor operation status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-8495"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8495<small>doc Bit 8495</small></td><td class="n">System 1 general outdoor unit error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-8526"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8526<small>doc Bit 8526</small></td><td class="n">System 1 outdoor EEPROM read/write error</td><td class="d">Often a poorly connected outdoor main board.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-9776"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9776<small>doc Bit 9776</small></td><td class="n">Subway IDU 1 on/off status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-9777"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9777<small>doc Bit 9777</small></td><td class="n">Subway IDU 1 error status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-10800"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10800<small>doc Bit 10800</small></td><td class="n">Subway system 1 ODU on/off / remote emergency stop</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-10801"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10801<small>doc Bit 10801</small></td><td class="n">Subway system 1 ODU error status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc Word 101</small></td><td class="n">Project no. of starting indoor unit</td><td class="d">First indoor unit number served by this gateway: 1 or 129.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc Word 102</small></td><td class="n">IDU 1 power on/off</td><td class="d">0xAA (170) = on, 0x55 (85) = off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">85 = Off (0x55); 170 = On (0xAA)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc Word 103</small></td><td class="n">IDU 1 operation mode</td><td class="d">Write and read codes differ; see values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Write: invalid; 1 = Cooling (write and read); 2 = Dehumidifying (write and read); 3 = Fan / air supply (write and read); 4 = Heating (write and read); 5 = Write: auto / read: auto cooling; 6 = Write: floor heating / read: auto heating; 7 = Write: fast heat / read: floor heating; 8 = Write: heat supply / read: fast heat; 9 = Read: heat supply; 10 = Read: clothes drying; 11 = Read: air discharge; 12 = Read: cool; 13 = Read: auto dehumidifying</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc Word 104</small></td><td class="n">IDU 1 temperature setpoint</td><td class="d">Value x10, 16.0-30.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc Word 105</small></td><td class="n">IDU 1 fan speed</td><td class="d">Write and read codes differ; see values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Write: invalid; 1 = Write: auto / read: fan stopped; 2 = Write: low / read: super low; 3 = Write: medium-low / read: low; 4 = Write: medium / read: medium-low; 5 = Write: medium-high / read: medium; 6 = Write: high / read: medium-high; 7 = Write: turbo / read: high; 8 = Read: super high; 9 = Read: quiet R1; 10 = Read: quiet R2; 11 = Read: quiet R3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc Word 106</small></td><td class="n">IDU 1 cooling energy-saving lower limit</td><td class="d">Value x10, 16.0-30.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc Word 107</small></td><td class="n">IDU 1 heating energy-saving upper limit</td><td class="d">Value x10, 16.0-30.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc Word 108</small></td><td class="n">IDU 1 dehumidifying energy-saving lower limit</td><td class="d">Value x10, 16.0-30.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc Word 115</small></td><td class="n">IDU 1 air outlet temperature</td><td class="d">Sent as actual + 100; range -30 to 138 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"> &minus; 100</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc Word 117</small></td><td class="n">IDU 1 gate (key card) control status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid; 1 = No gate control; 2 = Card inserted; 3 = Card removed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc Word 118</small></td><td class="n">IDU 1 outdoor unit number</td><td class="d">Outdoor system (1-16) this indoor unit belongs to.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc Word 119</small></td><td class="n">IDU 1 indoor unit category</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Duct type; 2 = Cassette; 3 = Wall mounted; 4 = Floor ceiling; 5 = Floor standing; 6 = Multi VRF fresh air indoor unit; 7 = Water heater; 8 = Water adaptor; 9 = Total heat recovery fresh air; 10 = Total heat recovery fresh air + heat exchanger; 11 = AHU-KIT; 12 = Air handler; 13 = Console type; 14 = Concealed floor standing type; 255 = Other (0xFF)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc Word 123</small></td><td class="n">IDU 1 rated capacity</td><td class="d">Rated capacity in hectowatts (22, 25 ... 560).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>hW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc Word 124</small></td><td class="n">IDU 1 static pressure (AC fan motor)</td><td class="d">Static pressure step for AC-motor models.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid; 1 = Static pressure 1; 2 = Static pressure 2; 3 = Static pressure 3; 4 = Static pressure 4; 5 = Static pressure 5; 6 = Static pressure 6; 7 = Static pressure 7; 8 = Static pressure 8; 9 = Static pressure 9</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc Word 125</small></td><td class="n">IDU 1 static pressure (DC fan motor)</td><td class="d">Static pressure step for DC-motor models.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid; 1 = Static pressure 1; 2 = Static pressure 2; 3 = Static pressure 3; 4 = Static pressure 4; 5 = Static pressure 5; 6 = Static pressure 6; 7 = Static pressure 7; 8 = Static pressure 8; 9 = Static pressure 9; 10 = Static pressure 10; 11 = Static pressure 11; 12 = Static pressure 12; 13 = Static pressure 13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3302<small>doc Word 3302</small></td><td class="n">System 1 outdoor capacity upper limit</td><td class="d">Upper capacity limit of outdoor system 1, 30-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3303<small>doc Word 3303</small></td><td class="n">System 1 running indoor unit count</td><td class="d">Number of general indoor units started, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3306<small>doc Word 3306</small></td><td class="n">System 1 cooling/heating capability</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid; 1 = Cooling only; 2 = Heating; 3 = Cooling and heating; 4 = Fan</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3308<small>doc Word 3308</small></td><td class="n">System 1 emergency operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Invalid; 1 = No emergency operation; 2 = Compressor emergency operation; 3 = Fan emergency operation; 4 = Module emergency operation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3463"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3463<small>doc Word 3463</small></td><td class="n">All indoor units: mode setting</td><td class="d">Group command to every indoor unit on the gateway.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Invalid (no change); 1 = Cooling; 2 = Dehumidifying; 3 = Fan / air supply; 4 = Heating; 5 = Auto; 6 = Floor heating; 7 = Fast heat; 8 = Heat supply</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3464<small>doc Word 3464</small></td><td class="n">All indoor units: setpoint</td><td class="d">Group command, value x10, 16.0-30.0 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3465<small>doc Word 3465</small></td><td class="n">All indoor units: fan speed</td><td class="d">Group command to every indoor unit on the gateway.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Invalid (no change); 1 = Auto; 2 = Low; 3 = Medium-low; 4 = Medium; 5 = Medium-high; 6 = High; 7 = Turbo</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Gree does not host this protocol publicly; the link is a copy on a Lithuanian distributor&#x27;s site (Asami) and appears to be the unaltered Gree document.</li><li>Only indoor unit 1 and outdoor system 1 are listed. The source prints identical blocks for indoor units 2-128 (words +25 per unit, coils +64 per unit), systems 2-16 (words +10, coils +48) and the &#x27;subway&#x27; on/off blocks (coils +8 per unit or system).</li><li>Left out: indoor ambient temperature (word 116) and outdoor ambient temperature (word 3307). Both are sent as x10 with negative ranges, but word 116 is typed &#x27;floating-point&#x27; and word 3307 has no data type at all, so the 16-bit encoding is not settled.</li><li>Words the source skips with &#x27;...&#x27; (for example 109-114 and 120-122) are not printed there and are not listed.</li><li>Mode and fan words use one set of codes for writing and another for reading; the values list shows both.</li><li>The fresh air unit sections (words 4200-13159, bits 11200-27583) are not included in this map.</li><li>The protocol lists function codes 0x01, 0x03, 0x0F and 0x10 only; single writes (0x05/0x06) are not listed.</li><li>The ME30-24/E6(M) part number comes from the distributor&#x27;s product listing; the protocol document itself only calls the device &#x27;Modbus Gateway(Mini)&#x27;.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems</h2><div class="faq"><details open><summary>What Modbus registers does the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems have?</summary><p>This map lists 65 registers: 43 coils, 22 holding registers. 38 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The protocol numbers words from 0 and coils (bits) from 0, and its example frames send the printed number unchanged (read word 1 sends 00 01, read coil 5 sends 00 05). Word n and Bit n are wire address n. Indoor unit n uses words from 102+25*(n-1) and coils from 288+64*(n-1); system m uses words from 3302+10*(m-1) and coils from 8488+48*(m-1).</p></details><details><summary>What are the minimum Modbus registers to integrate the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems?</summary><p>Start with HR 102 IDU 1 power on/off (IDU 1 on/off); HR 103 IDU 1 operation mode (IDU 1 mode); HR 104 IDU 1 temperature setpoint (IDU 1 setpoint); HR 105 IDU 1 fan speed (IDU 1 fan speed); CO 120 IDU 1 present (IDU 1 present); CO 319 IDU 1 general error (IDU 1 general error); CO 8495 System 1 general outdoor unit error (System 1 outdoor error); CO 8494 System 1 compressor operation status (System 1 compressor running).</p></details><details><summary>How do I enable Modbus control of the Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems?</summary><p>No software enable: set the Modbus address (1-255) on DIP switches S1 and S2 inside the gateway, and S3 switch 4 for the CAN2 terminating resistor, before use.</p></details><details><summary>Where is the official Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems Modbus documentation?</summary><p>The source is Modbus Gateway(Mini) Communication Protocol V2.0 (V2.0). Gree doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Gree Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/gree/export-residential-ac-modbus" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Gree Export residential split air conditioners (built-in Modbus on indoor unit / wired controller)</h3><p>Gree export residential air conditioners whose indoor-unit controller or wired controller has the integrated Modbus RTU interface; protocol PDF dated 2023-05.</p><div class="meta">113 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: Gree residential split Modbus, Gree wall split Modbus, Gree wired controller Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/gree/u-match-dc-inverter-modbus" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)</h3><p>Gree U-Match fourth-generation all-DC-inverter light-commercial units whose controller has the integrated Modbus RTU interface; Chinese-English protocol dated 2018-03-07.</p><div class="meta">121 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: U-Match, Gree U-Match 4th generation DC inverter, U-Match BMS Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/gree/versati-iii-r32-modbus-v1-5" data-row><span class="k">Heat pump (air-to-water)</span><h3>Gree Versati heat pump water heater (wired-controller Modbus RTU, protocol V1.5)</h3><p>Gree Versati air-to-water heat pumps through the BMS port of the wired controller, per &#x27;Modbus Protocol (V1.5) for the Versati Heat Pump Water Heater&#x27;. The document itself does not name a generation or refrigerant; the distributor files it as the R32 Versati III protocol.</p><div class="meta">142 registers &middot; 63 writable &middot; RTU</div><span class="sr-only"> Also known as: Versati III, R32 Versati, Versati heat pump water heater, Gree Versati Modbus V1.5</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in770air-mitsubishi-city-multi" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Mitsubishi Electric City Multi application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Mitsubishi Electric City Multi application (M-NET centralised controllers (AE-200, EW-50, G-50 and others)), Modbus RTU / TCP server, user manual version 1.0.19 (2026-03-16).</p><div class="meta">61 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001I000 Fujitsu domestic AC to Modbus RTU gateway</h3><p>One Fujitsu domestic (RAC) or compatible VRF indoor unit, connected to the CN65/CN12/CN6 socket on the indoor board via INMBSFGL001I000, user manual v1.5 (01/2024).</p><div class="meta">35 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001I000, FJ-AC-MBS-1, Intesis Fujitsu domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h3><p>One LG indoor unit on the BYR (wired remote) bus via INMBSLGE001R000 (legacy code LG-RC-MBS-1), user manual v1.9 (01/2024).</p><div class="meta">32 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit050c000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT050C000 / INMBSMIT100C000 Mitsubishi Electric City Multi centralised controller to Modbus gateway</h3><p>Intesis Modbus Server - Mitsubishi Electric CC, order codes INMBSMIT050C000 / INMBSMIT100C000 (legacy ME-AC-MBS-50 / -100), user manual r1.4 (05/2021); talks to City Multi centralised controllers (G-50A, GB-50A, AG-150A, EB-50, EW-50, AE-200 and newer) through their XML interface over Ethernet.</p><div class="meta">49 registers &middot; 39 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSMIT050C000, INMBSMIT100C000, ME-AC-MBS-50, ME-AC-MBS-100, Intesis Modbus Server Mitsubishi Electric CC</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM016O000 Samsung NASA (R1/R2) VRF to Modbus gateway (4 to 64 units)</h3><p>Intesis Modbus Server - Samsung NASA, order codes INMBSSAM004O000 / 008O000 / 016O000 / 064O000 (legacy SM-ACN-MBS-4/8/16/64), user manual r1.4 (12/2020); Samsung NASA R1/R2 bus.</p><div class="meta">62 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSSAM004O000, INMBSSAM008O000, INMBSSAM016O000, INMBSSAM064O000, SM-ACN-MBS-4, SM-ACN-MBS-8, SM-ACN-MBS-16, SM-ACN-MBS-64</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc" data-row><span class="k">Heat pump (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 connected to an Ecodan FTC4, FTC5 or FTC6 air-to-water controller; holding-register table only.</p><div class="meta">85 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.asami.lt/uploads/Products/product_78/me30-24_e6-m-_mini_modbus_variable_list_en_1708354351.pdf" rel="nofollow noopener" target="_blank">Modbus Gateway(Mini) Communication Protocol V2.0 &middot; V2.0 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
