<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Gree U-Match Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Gree U-Match Modbus register map: 121 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Gree U-Match Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Gree U-Match Modbus register map: 121 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Gree U-Match Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Gree U-Match Modbus register map: 121 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus",
   "name": "Gree U-Match Modbus Register List & Map | Easy Modbus",
   "description": "Gree U-Match Modbus register map: 121 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus#dataset",
   "name": "Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus register map",
   "description": "Gree U-Match units answer Modbus RTU from the indoor controller, so no gateway is needed. Holding registers carry on/off, mode, fan, setpoint, louvres, sleep, clean function and energy-saving limits plus indoor, return-air, display-board and outdoor temperatures; coils carry feature flags, locks, component status and indoor, outdoor and inverter-drive fault bits. Up to 255 units can share a BMS line. Gree U-Match Modbus register map: 121 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus",
   "keywords": [
    "Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus register map",
    "Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus registers",
    "Gree Modbus map",
    "U-Match Modbus register map",
    "Gree U-Match 4th generation DC inverter Modbus register map",
    "U-Match BMS Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS)",
    "url": "https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf",
    "author": {
     "@type": "Organization",
     "name": "Gree"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)",
    "description": "Split AC unit (VRF / split AC gateway built in)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 121 registers: 103 coils, 18 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are words numbered from 0 and coils are bits numbered from 0 (Bit0 = Byte0.0). Word n is wire address n and Bit n is coil n; the protocol's example frames read coils from start address 00 05 for coil 5 and words from 00 01 for word 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2 Unit On/Off (On/off); HR 17 Set mode (Mode); HR 19 Set fan speed (Fan speed); HR 20 Set temperature (Setpoint); HR 4 Ambient temperature (Room temperature); HR 49 Outdoor ambient temperature (Outdoor temperature); CO 151 Compressor status (Compressor running); CO 95 Error output status (Error output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Modbus interface is built into the unit controller; set each unit's address (1-255 in PC address mode) and power-cycle after changing the outdoor chip or DIP switches."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS), revision 2018-03-07. Gree doesn't publish it on its own website, so this map was re-typed from a free copy at https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Gree",
     "item": "https://easymodbus.com/modbus-register-maps/gree/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/gree/u-match-dc-inverter-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/gree/">Gree</a></li><li aria-current="page">U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)</li></ol>
<p class="eyebrow">Split AC unit (VRF / split AC gateway built in) &middot; Modbus register map</p><h1><span class="mfr">Gree</span> U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Gree U-Match units answer Modbus RTU from the indoor controller, so no gateway is needed. Holding registers carry on/off, mode, fan, setpoint, louvres, sleep, clean function and energy-saving limits plus indoor, return-air, display-board and outdoor temperatures; coils carry feature flags, locks, component status and indoor, outdoor and inverter-drive fault bits. Up to 255 units can share a BMS line.</p>
<p>This page lists <strong>121 Modbus registers</strong> for the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) &mdash; 31 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Gree&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/gree/">Gree</a></dd></div><div><dt>Model</dt><dd>U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Split AC unit (VRF / split AC gateway built in)</a></dd></div><div><dt>Registers</dt><dd>121 (31 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>U-Match, Gree U-Match 4th generation DC inverter, U-Match BMS Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf" rel="nofollow noopener" target="_blank">Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS) &middot; rev. 2018-03-07 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/gree/u-match-dc-inverter-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/gree/u-match-dc-inverter-modbus.json">JSON</a>
  <a class="btn" href="https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll words 2-36 for on/off, mode, fan, setpoint and louvres and words 4, 49 and 82 for temperatures; read coils 8-215 for status and faults. Write word 2 (0xAA on / 0x55 off), 17, 19 and 20 to control the unit.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Unit On/Off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-17">HR 17</a></td><td class="n">Set mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-19">HR 19</a></td><td class="n">Set fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-20">HR 20</a></td><td class="n">Set temperature</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Ambient temperature</td><td class="f">INT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-49">HR 49</a></td><td class="n">Outdoor ambient temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-151">CO 151</a></td><td class="n">Compressor status</td><td class="f">BIT</td><td>Compressor running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-95">CO 95</a></td><td class="n">Error output status</td><td class="f">BIT</td><td>Error output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The Modbus interface is built into the unit controller; set each unit&#x27;s address (1-255 in PC address mode) and power-cycle after changing the outdoor chip or DIP switches.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>On/off uses 0xAA and 0x55, not 1 and 0.</li><li>Energy-saving bits 32 and 33 must be written together.</li><li>Exception code 04 means the interface has lost contact with the air conditioner.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485, 9600 baud, 8 data bits, no parity, 1 stop bit.</li><li>Twisted pair at least 15 cm from power cables; use repeaters on long lines; A to A, B to B.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints outside an active energy-saving limit are ignored; read back after writing.</li><li>With a central controller connected the address range is only 1-16.</li></ul>
</section>
<h2 id="registers">Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>103</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>18</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">121 of 121 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc Bit8</small></td><td class="n">Outdoor unit present</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc Bit9</small></td><td class="n">Master wired controller present</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc Bit13</small></td><td class="n">Slave wired controller present</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17<small>doc Bit17</small></td><td class="n">Remote lock</td><td class="d">Unit locked by remote monitoring or a hotel charging system.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlocked; 1 = Locked</td></tr>
<tr data-row data-type="coil" id="r-co-18"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">18<small>doc Bit18</small></td><td class="n">Remote temperature shield</td><td class="d">Name printed in Chinese only in the table.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc Bit19</small></td><td class="n">Remote mode shield</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc Bit20</small></td><td class="n">Remote On/Off shield</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-21"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">21<small>doc Bit21</small></td><td class="n">Remote energy-saving shield</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not shielded; 1 = Shielded</td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc Bit24</small></td><td class="n">Absence mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-25"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">25<small>doc Bit25</small></td><td class="n">Healthy function</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-26"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">26<small>doc Bit26</small></td><td class="n">I-Demand energy-saving comfort</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-27"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">27<small>doc Bit27</small></td><td class="n">Turbo</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-28"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">28<small>doc Bit28</small></td><td class="n">Electric heater permission</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Electric heater allowed; 1 = Electric heater not allowed</td></tr>
<tr data-row data-type="coil" id="r-co-29"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">29<small>doc Bit29</small></td><td class="n">X-fan</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-30"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">30<small>doc Bit30</small></td><td class="n">Silent</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-31"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">31<small>doc Bit31</small></td><td class="n">Low-temperature drying mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-32"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">32<small>doc Bit32</small></td><td class="n">Energy saving in cooling active</td><td class="d">Write together with bit 33.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-33"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">33<small>doc Bit33</small></td><td class="n">Energy saving in heating active</td><td class="d">Write together with bit 32.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-34"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">34<small>doc Bit34</small></td><td class="n">Button lock (child lock)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-35"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">35<small>doc Bit35</small></td><td class="n">On/Off memory</td><td class="d">Whether the unit restores its on/off state after power loss.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Memorize; 1 = Do not memorize</td></tr>
<tr data-row data-type="coil" id="r-co-36"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">36<small>doc Bit36</small></td><td class="n">°C/°F flag</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = °F</td></tr>
<tr data-row data-type="coil" id="r-co-40"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">40<small>doc Bit40</small></td><td class="n">Timer status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No timer; 1 = Timer set</td></tr>
<tr data-row data-type="coil" id="r-co-46"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">46<small>doc Bit46</small></td><td class="n">Gate control system fitted</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-47"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">47<small>doc Bit47</small></td><td class="n">Human-presence sensor module fitted</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-49"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">49<small>doc Bit49</small></td><td class="n">Timer On flag</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="coil" id="r-co-50"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">50<small>doc Bit50</small></td><td class="n">Timer Off flag</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="coil" id="r-co-51"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">51<small>doc Bit51</small></td><td class="n">Room temperature source in current mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Return-air sensor; 1 = Wired-controller sensor</td></tr>
<tr data-row data-type="coil" id="r-co-55"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">55<small>doc Bit55</small></td><td class="n">1 W low-standby control mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Mode 1; 1 = Mode 2</td></tr>
<tr data-row data-type="coil" id="r-co-65"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">65<small>doc Bit65</small></td><td class="n">Wired controller temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-70"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">70<small>doc Bit70</small></td><td class="n">Wired controller memory chip error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-72"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">72<small>doc Bit72</small></td><td class="n">Cancel timer</td><td class="d">Write 1 to cancel the timer.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Do not cancel; 1 = Cancel</td></tr>
<tr data-row data-type="coil" id="r-co-74"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">74<small>doc Bit74</small></td><td class="n">Up and down swing mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Mode 1, simple swing; 1 = Mode 2, fixed angle and small-area swing</td></tr>
<tr data-row data-type="coil" id="r-co-91"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">91<small>doc Bit91</small></td><td class="n">Electric heating</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-92"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">92<small>doc Bit92</small></td><td class="n">Water pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-93"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">93<small>doc Bit93</small></td><td class="n">Fresh air valve switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-94"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">94<small>doc Bit94</small></td><td class="n">Cold plasma generator</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-95"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">95<small>doc Bit95</small></td><td class="n">Error output status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-97"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">97<small>doc Bit97</small></td><td class="n">Indoor evaporator temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-98"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">98<small>doc Bit98</small></td><td class="n">Indoor return-air temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-99"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">99<small>doc Bit99</small></td><td class="n">Display board ambient sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-101"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">101<small>doc Bit101</small></td><td class="n">Water overflow protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-102"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">102<small>doc Bit102</small></td><td class="n">Indoor unit memory chip error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-104"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">104<small>doc Bit104</small></td><td class="n">Jumper cap error (indoor)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-105"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">105<small>doc Bit105</small></td><td class="n">Indoor fan error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-108"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">108<small>doc Bit108</small></td><td class="n">Unit needs cleaning</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-112"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">112<small>doc Bit112</small></td><td class="n">Card in/out status</td><td class="d">Hotel key-card switch.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Card out; 1 = Card in</td></tr>
<tr data-row data-type="coil" id="r-co-113"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">113<small>doc Bit113</small></td><td class="n">Room occupied</td><td class="d">From the human-presence sensor.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Nobody; 1 = Occupied</td></tr>
<tr data-row data-type="coil" id="r-co-114"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">114<small>doc Bit114</small></td><td class="n">Static pressure type</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Low static pressure; 1 = High static pressure</td></tr>
<tr data-row data-type="coil" id="r-co-120"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">120<small>doc Bit120</small></td><td class="n">Communication failure with master wired controller</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-121"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">121<small>doc Bit121</small></td><td class="n">Communication failure with slave wired controller</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-122"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">122<small>doc Bit122</small></td><td class="n">Communication failure with outdoor unit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-147"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">147<small>doc Bit147</small></td><td class="n">Outdoor fan status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-150"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">150<small>doc Bit150</small></td><td class="n">4-way valve status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-151"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">151<small>doc Bit151</small></td><td class="n">Compressor status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-152"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">152<small>doc Bit152</small></td><td class="n">Compressor discharge temperature protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-153"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">153<small>doc Bit153</small></td><td class="n">Refrigerant shortage protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-154"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">154<small>doc Bit154</small></td><td class="n">DC fan motor protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-155"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">155<small>doc Bit155</small></td><td class="n">4-way valve reversing error</td><td class="d">Name printed in Chinese only in the table.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-156"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">156<small>doc Bit156</small></td><td class="n">Overpower protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-157"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">157<small>doc Bit157</small></td><td class="n">Overload protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-158"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">158<small>doc Bit158</small></td><td class="n">Low pressure protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-159"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">159<small>doc Bit159</small></td><td class="n">High pressure protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-160"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">160<small>doc Bit160</small></td><td class="n">Evaporator anti-freeze protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-161"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">161<small>doc Bit161</small></td><td class="n">Outdoor ambient temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-162"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">162<small>doc Bit162</small></td><td class="n">Discharge temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-163"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">163<small>doc Bit163</small></td><td class="n">Condenser temperature sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-164"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">164<small>doc Bit164</small></td><td class="n">Outdoor heat-exchanger pipe sensor error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-165"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">165<small>doc Bit165</small></td><td class="n">Jumper cap error (outdoor)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-166"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">166<small>doc Bit166</small></td><td class="n">Outdoor unit memory chip error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-174"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">174<small>doc Bit174</small></td><td class="n">Drive communication failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-176"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">176<small>doc Bit176</small></td><td class="n">SAVE status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-177"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">177<small>doc Bit177</small></td><td class="n">Cooling-only flag</td><td class="d">Heating commands have no effect on cooling-only units.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Cooling and heating; 1 = Cooling only</td></tr>
<tr data-row data-type="coil" id="r-co-179"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">179<small>doc Bit179</small></td><td class="n">System defrosting</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="coil" id="r-co-182"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">182<small>doc Bit182</small></td><td class="n">Low power consumption status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not ready; 1 = Ready</td></tr>
<tr data-row data-type="coil" id="r-co-183"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">183<small>doc Bit183</small></td><td class="n">AC input phase-sequence protection</td><td class="d">Phase loss or reversed phase.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-184"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">184<small>doc Bit184</small></td><td class="n">Drive DC bus undervoltage or voltage-drop error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-185"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">185<small>doc Bit185</small></td><td class="n">Drive DC bus overvoltage protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-186"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">186<small>doc Bit186</small></td><td class="n">Drive AC input current protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-187"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">187<small>doc Bit187</small></td><td class="n">Drive IPM protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-188"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">188<small>doc Bit188</small></td><td class="n">Drive PFC protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-189"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">189<small>doc Bit189</small></td><td class="n">Inverter compressor start-up failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-190"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">190<small>doc Bit190</small></td><td class="n">Inverter compressor phase-loss protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-191"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">191<small>doc Bit191</small></td><td class="n">Drive module reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-192"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">192<small>doc Bit192</small></td><td class="n">Inverter compressor overcurrent protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-193"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">193<small>doc Bit193</small></td><td class="n">Inverter compressor power protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-194"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">194<small>doc Bit194</small></td><td class="n">Drive current-detection circuit failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-195"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">195<small>doc Bit195</small></td><td class="n">Inverter compressor out-of-step protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-196"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">196<small>doc Bit196</small></td><td class="n">Compressor stalling</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-198"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">198<small>doc Bit198</small></td><td class="n">Drive module high-temperature protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-199"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">199<small>doc Bit199</small></td><td class="n">Drive module temperature sensor failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-201"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">201<small>doc Bit201</small></td><td class="n">Inverter compressor field weakening</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No field weakening; 1 = Field weakening active</td></tr>
<tr data-row data-type="coil" id="r-co-202"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">202<small>doc Bit202</small></td><td class="n">Drive frequency limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Frequency limited</td></tr>
<tr data-row data-type="coil" id="r-co-203"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">203<small>doc Bit203</small></td><td class="n">Drive frequency reduction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Frequency reduced</td></tr>
<tr data-row data-type="coil" id="r-co-204"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">204<small>doc Bit204</small></td><td class="n">Drive AC input low-voltage frequency limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low-voltage limit active</td></tr>
<tr data-row data-type="coil" id="r-co-205"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">205<small>doc Bit205</small></td><td class="n">Drive charging incomplete</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Charged; 1 = Not charged</td></tr>
<tr data-row data-type="coil" id="r-co-207"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">207<small>doc Bit207</small></td><td class="n">Drive AC input power type</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Single phase; 1 = Three phase</td></tr>
<tr data-row data-type="coil" id="r-co-208"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">208<small>doc Bit208</small></td><td class="n">Drive memory chip failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-210"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">210<small>doc Bit210</small></td><td class="n">Drive charging circuit failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-211"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">211<small>doc Bit211</small></td><td class="n">Drive AC input voltage abnormal</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-212"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">212<small>doc Bit212</small></td><td class="n">Inverter compressor temperature sensor failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-213"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">213<small>doc Bit213</small></td><td class="n">Drive AC input zero-crossing protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-214"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">214<small>doc Bit214</small></td><td class="n">Temperature drift protection</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="coil" id="r-co-215"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">215<small>doc Bit215</small></td><td class="n">Current sensor connection protection</td><td class="d">Current sensor not on the matching U or V phase.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc Word 2</small></td><td class="n">Unit On/Off</td><td class="d">Write 0xAA (170) to switch on, 0x55 (85) to switch off.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">85 = Off; 170 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc Word 4</small></td><td class="n">Ambient temperature</td><td class="d">Indoor ambient temperature in tenths of a degree.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc Word 5</small></td><td class="n">IDU address</td><td class="d">1-16 when a central controller is used, 1-255 in PC address mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc Word 17</small></td><td class="n">Set mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Cooling; 2 = Heating; 3 = Drying; 4 = Fan only; 5 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc Word 19</small></td><td class="n">Set fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Speed 1; 2 = Speed 2; 3 = Speed 3; 4 = Speed 4; 5 = Speed 5; 6 = Turbo</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc Word 20</small></td><td class="n">Set temperature</td><td class="d">16-30; reads 12 in low-temperature drying and 8 in absence mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc Word 22</small></td><td class="n">Up and down swing</td><td class="d">Vertical louvre: off, fixed position or swing between two positions.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Swing positions 1-5; 2 = Position 1; 3 = Position 2; 4 = Position 3; 5 = Position 4; 6 = Position 5; 7 = Swing positions 3-5; 8 = Swing positions 2-5; 9 = Swing positions 2-4; 10 = Swing positions 1-4; 11 = Swing positions 1-3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc Word 23</small></td><td class="n">Left and right swing</td><td class="d">Horizontal louvre; off is the default after power-up.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Swing in same direction; 2 = Position 1; 3 = Position 2; 4 = Position 3; 5 = Position 4; 6 = Position 5; 12 = Printed as &quot;15 position&quot; (meaning not explained); 13 = Swing in opposite direction</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc Word 24</small></td><td class="n">Fresh air valve</td><td class="d">Fresh-air valve mode 0-10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc Word 25</small></td><td class="n">Sleep mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sleep; 1 = Sleep mode 1; 2 = Sleep mode 2; 3 = Sleep mode 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc Word 34</small></td><td class="n">Clean function</td><td class="d">0 = no clean function; 10-39 = contamination grade.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc Word 35</small></td><td class="n">Cooling energy-saving lower limit</td><td class="d">Lowest setpoint allowed in cooling while energy saving is active, 16-30.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc Word 36</small></td><td class="n">Heating energy-saving upper limit</td><td class="d">Highest setpoint allowed in heating while energy saving is active, 16-30.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc Word 39</small></td><td class="n">Ambient sensor selection</td><td class="d">Which sensor gives room temperature.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Return-air sensor; 2 = Wired-controller sensor; 3 = Return air in cool/dry/fan, wired controller in heat/auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc Word 49</small></td><td class="n">Outdoor ambient temperature</td><td class="d">Whole degrees.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc Word 77</small></td><td class="n">DRED function</td><td class="d">Demand-response mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No DRED; 1 = DRED 1; 2 = DRED 2; 3 = DRED 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc Word 82</small></td><td class="n">Return-air temperature</td><td class="d">Temperature at the indoor-unit air return, tenths of a degree.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc Word 83</small></td><td class="n">Display board ambient temperature</td><td class="d">Ambient temperature at the light (display) board, tenths of a degree.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Gree does not host this protocol publicly. The link is the unaltered Gree PDF in the open document archive of Gree&#x27;s Ukrainian distributor (the same file is also posted on the Wiren Board support forum). The date comes from the file name.</li><li>Registers are read with function 03 and written with 16; coils are read with 01 and written with 15.</li><li>Only named points are listed; reserved words and bits, and bits 216-247 (no name in the table), are left out.</li><li>Bits 18, 155 and 196 have no English name in the table; their names are translated from the Chinese column.</li><li>Many fault bits print the English legend &#x27;1: yes 0: on&#x27;; the Chinese column reads 1 = yes, 0 = no, so 0 is listed as normal.</li><li>Mode and swing values are printed in binary (for example 001 = cooling); they are given here as decimal. Left/right value 1100 (12) is printed only as &#x27;15 position&#x27; and is kept as printed.</li><li>The outdoor-ambient range is printed as -100 to 155 in whole degrees, signed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) have?</summary><p>This map lists 121 registers: 103 coils, 18 holding registers. 31 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are words numbered from 0 and coils are bits numbered from 0 (Bit0 = Byte0.0). Word n is wire address n and Bit n is coil n; the protocol&#x27;s example frames read coils from start address 00 05 for coil 5 and words from 00 01 for word 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)?</summary><p>Start with HR 2 Unit On/Off (On/off); HR 17 Set mode (Mode); HR 19 Set fan speed (Fan speed); HR 20 Set temperature (Setpoint); HR 4 Ambient temperature (Room temperature); HR 49 Outdoor ambient temperature (Outdoor temperature); CO 151 Compressor status (Compressor running); CO 95 Error output status (Error output).</p></details><details><summary>How do I enable Modbus control of the Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)?</summary><p>The Modbus interface is built into the unit controller; set each unit&#x27;s address (1-255 in PC address mode) and power-cycle after changing the outdoor chip or DIP switches.</p></details><details><summary>Where is the official Gree U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus) Modbus documentation?</summary><p>The source is Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS), revision 2018-03-07. Gree doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Gree Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/gree/export-residential-ac-modbus" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Gree Export residential split air conditioners (built-in Modbus on indoor unit / wired controller)</h3><p>Gree export residential air conditioners whose indoor-unit controller or wired controller has the integrated Modbus RTU interface; protocol PDF dated 2023-05.</p><div class="meta">113 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: Gree residential split Modbus, Gree wall split Modbus, Gree wired controller Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/gree/modbus-gateway-mini-me30-24-e6m" data-row><span class="k">VRF / split AC gateway</span><h3>Gree Modbus Gateway (Mini) ME30-24/E6(M) for GMV multi VRF systems</h3><p>Gree Modbus Gateway (Mini) on CAN-bus multi VRF systems (GMV5, GMV5 C/E/HR/MAX/MINI/SLIM, GMV Water, energy-recovery ventilation); Communication Protocol V2.0, multi VRF part only.</p><div class="meta">65 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ME30-24/E6(M), Modbus Gateway(Mini), GMV5 Modbus gateway</span></a></li><li><a class="card" href="/modbus-register-maps/gree/versati-iii-r32-modbus-v1-5" data-row><span class="k">Heat pump (air-to-water)</span><h3>Gree Versati heat pump water heater (wired-controller Modbus RTU, protocol V1.5)</h3><p>Gree Versati air-to-water heat pumps through the BMS port of the wired controller, per &#x27;Modbus Protocol (V1.5) for the Versati Heat Pump Water Heater&#x27;. The document itself does not name a generation or refrigerant; the distributor files it as the R32 Versati III protocol.</p><div class="meta">142 registers &middot; 63 writable &middot; RTU</div><span class="sr-only"> Also known as: Versati III, R32 Versati, Versati heat pump water heater, Gree Versati Modbus V1.5</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in770air-panasonic-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Panasonic application (U1U2 P-Link / S-Link), Modbus RTU / TCP server, user manual version 1.1.7 (2025-12-09).</p><div class="meta">58 registers &middot; 39 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway</h3><p>One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).</p><div class="meta">32 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001R000, Intesis Fujitsu Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE016O000 LG VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus - LG VRF, order codes INMBSLGE016O000 / INMBSLGE064O000 (legacy LG-AC-MBS-16 / -64), user manual r1.0 (04/2020); LG PI485 bus.</p><div class="meta">46 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSLGE016O000, INMBSLGE064O000, LG-AC-MBS-16, LG-AC-MBS-64, Intesis Modbus LG VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001a100" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSPAN001A100 gateway connected to Panasonic Aquarea H, J, K, L and M series air-to-water heat pumps, per user manual version 1.0.2 (2026-02-04).</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001A100, Aquarea Modbus, Panasonic Aquarea Modbus RTU, Intesis Aquarea, INMBSPAN001A000 (legacy order code)</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbstos001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSTOS001R000 Toshiba AC to Modbus RTU gateway</h3><p>Toshiba Digital Inverter (RAV) and VRF indoor units on the AB remote bus via INMBSTOS001R0xx, user manual r2.9 (01/2024).</p><div class="meta">36 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSTOS001R000, INMBSTOS001R0xx, Intesis Toshiba Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/pac-if013b-e-ahu-interface" data-row><span class="k">Air handler DX interface (VRF / split AC gateway)</span><h3>Mitsubishi Electric PAC-IF013B-E / PAC-SIF013B-E air handling unit interface (Modbus RTU)</h3><p>PAC-IF013B-E and PAC-SIF013B-E interface controllers linking a Mitsubishi Electric outdoor unit to an AHU coil, Modbus manual dated September 2015 (RG79F084H01).</p><div class="meta">20 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAC-IF013B-E, PAC-SIF013B-E, PAC-(S)IF013B-E</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf" rel="nofollow noopener" target="_blank">Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS) &middot; rev. 2018-03-07 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
