{
 "manufacturer": "Gree",
 "manufacturer_slug": "gree",
 "model": "Versati heat pump water heater (wired-controller Modbus RTU, protocol V1.5)",
 "model_slug": "versati-iii-r32-modbus-v1-5",
 "short_model": "Gree Versati III",
 "aliases": [
  "Versati III",
  "R32 Versati",
  "Versati heat pump water heater",
  "Gree Versati Modbus V1.5"
 ],
 "equipment_type": "Heat pump (air-to-water)",
 "applies_to": "Gree Versati air-to-water heat pumps through the BMS port of the wired controller, per 'Modbus Protocol (V1.5) for the Versati Heat Pump Water Heater'. The document itself does not name a generation or refrigerant; the distributor files it as the R32 Versati III protocol.",
 "summary": "The Versati wired controller has a two-wire RS-485 BMS port that answers Modbus RTU, so up to 255 heat pumps can sit on one line. Holding registers (words) carry on/off, mode, water and room setpoints, temperature limits, power and current limits, unit status and compressor frequency; coils (bits) carry function switches (timers, quiet mode, weather compensation, disinfection, holiday) and indoor, outdoor and inverter fault and state flags.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Registers are words numbered from 0 and coils are bits numbered from 0 (Bit 0 = Byte0.0). Word n is holding register n and Bit n is coil n on the wire; the protocol's example frames agree (read from word 1 sends 00 01, read from coil 5 sends 00 05)."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Modbus Protocol (V1.5) for the Versati Heat Pump Water Heater",
  "doc_number": "V1.5",
  "revision_date": null,
  "url": "https://man.kievclimate.com/man/Gree/Versati/Versati%20III/R32_Versati%20Modbus%20V1.5.pdf",
  "unofficial": true,
  "pages": "pp. 5-7 hardware and address setting, pp. 8-11 frame format and examples, pp. 11-12 precautions, pp. 12-18 words, pp. 19-23 bits"
 },
 "notes": [
  "Gree does not appear to host this protocol publicly; the link is an unaltered copy of Gree's document in the Ukrainian distributor Kiev Climate's manual library, filed there under Versati III as 'R32_Versati Modbus V1.5'. Page headers inside still read 'V1.1' while the cover says V1.5.",
  "Every word is printed as an unsigned integer with transmission value = actual value. Words whose printed range goes below 0 °C are left out because the document gives no rule for coding negative values: settings 14 (T-Eheater), 15 (T-Other switch on) and 18 (Lower AT-Heat), and all sensor readings 118-131 (outdoor, discharge, defrost, suction, economizer, discharge pressure, water out/in, optional water sensor, tank, remote room, gas pipe and liquid pipe temperatures).",
  "Reserved words and bits are left out, as are bits 99, 100, 177, 178 and 184, which are named but have no access type printed.",
  "Word 42 uses 0xAA for on and 0x55 for off, not 1/0. Word 43 is sent as kW x 10.",
  "Several limits differ between high-temperature and low-temperature units (words 10 and 21); the description quotes both ranges."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 8,
   "documented": "Bit 8",
   "name": "Weekly Timer",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Close",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 9,
   "documented": "Bit 9",
   "name": "Clock Timer",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Close",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 10,
   "documented": "Bit 10",
   "name": "Temp Timer",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Close",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 11,
   "documented": "Bit 11",
   "name": "Gate-Ctrl.",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Close",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 16,
   "documented": "Bit 16",
   "name": "Solar heater",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 17,
   "documented": "Bit 17",
   "name": "Ctrl.state",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "T-water out",
    "1": "T-room"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 18,
   "documented": "Bit 18",
   "name": "Fast Hot Water",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 19,
   "documented": "Bit 19",
   "name": "Cool+Hot Water Priority",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Cool",
    "1": "Hot water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 20,
   "documented": "Bit 20",
   "name": "Heat+Hot Water Priority",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Heat",
    "1": "Hot water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 21,
   "documented": "Bit 21",
   "name": "Quite Mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 22,
   "documented": "Bit 22",
   "name": "Weather depend",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 23,
   "documented": "Bit 23",
   "name": "Disinfection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 24,
   "documented": "Bit 24",
   "name": "Floor Debug",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 25,
   "documented": "Bit 25",
   "name": "Floor Debug start/stop",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Stop",
    "1": "Start"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 26,
   "documented": "Bit 26",
   "name": "Emergen. mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 27,
   "documented": "Bit 27",
   "name": "Other thermal",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Without",
    "1": "With"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 29,
   "documented": "Bit 29",
   "name": "Water Tank",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Without",
    "1": "With"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 31,
   "documented": "Bit 31",
   "name": "Solar setting",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Without",
    "1": "With"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 33,
   "documented": "Bit 33",
   "name": "Remote sensor",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Without",
    "1": "With"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 34,
   "documented": "Bit 34",
   "name": "Holiday Mode",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 35,
   "documented": "Bit 35",
   "name": "Refri. recovery",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 36,
   "documented": "Bit 36",
   "name": "Manual defrost",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 37,
   "documented": "Bit 37",
   "name": "Cool 2-Way valve",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 38,
   "documented": "Bit 38",
   "name": "Heat 2-Way valve",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 64,
   "documented": "Bit 64",
   "name": "Communication Error between the Wired Controller and IDU",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 65,
   "documented": "Bit 65",
   "name": "Communication Error between the Wired Controler and ODU",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 66,
   "documented": "Bit 66",
   "name": "Communication Error between the Wired Controller and Drive",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 67,
   "documented": "Bit 67",
   "name": "HP-Antifree",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 80,
   "documented": "Bit 80",
   "name": "Compressor State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 81,
   "documented": "Bit 81",
   "name": "ODU Fan State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 83,
   "documented": "Bit 83",
   "name": "4-way Valve State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 84,
   "documented": "Bit 84",
   "name": "Compressor Crankcase Heater State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 85,
   "documented": "Bit 85",
   "name": "Underpan Heater State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 86,
   "documented": "Bit 86",
   "name": "Defrosting State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "End",
    "1": "Defrosting"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 87,
   "documented": "Bit 87",
   "name": "Oil Return State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No oil return",
    "1": "In oil return"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 88,
   "documented": "Bit 88",
   "name": "Ambient Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 89,
   "documented": "Bit 89",
   "name": "Defrost Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 90,
   "documented": "Bit 90",
   "name": "Discharge Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 91,
   "documented": "Bit 91",
   "name": "Suction Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 92,
   "documented": "Bit 92",
   "name": "ODU Fan Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 93,
   "documented": "Bit 93",
   "name": "High-Pressure Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 94,
   "documented": "Bit 94",
   "name": "High Pressure Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 95,
   "documented": "Bit 95",
   "name": "Low Pressure Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 96,
   "documented": "Bit 96",
   "name": "High Discharge Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 97,
   "documented": "Bit 97",
   "name": "Capacity DIP Setting Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 98,
   "documented": "Bit 98",
   "name": "Communication Error between IDU and ODU",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 102,
   "documented": "Bit 102",
   "name": "System Recoverable Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "NO"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 103,
   "documented": "Bit 103",
   "name": "System Irrecoverable Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 108,
   "documented": "Bit 108",
   "name": "Flow Switch Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "protected",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 109,
   "documented": "Bit 109",
   "name": "4-way valve",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 128,
   "documented": "Bit 128",
   "name": "DC Bus Low-voltage or Voltage Drop",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 129,
   "documented": "Bit 129",
   "name": "DC Bus Over-voltage",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 130,
   "documented": "Bit 130",
   "name": "AC Current Protection (Input Side)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 131,
   "documented": "Bit 131",
   "name": "IPM Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 132,
   "documented": "Bit 132",
   "name": "PFC Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 133,
   "documented": "Bit 133",
   "name": "Startup Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 134,
   "documented": "Bit 134",
   "name": "Phase Loss",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 135,
   "documented": "Bit 135",
   "name": "Drive Module Resetting",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 136,
   "documented": "Bit 136",
   "name": "Compressor Overcurrent",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 137,
   "documented": "Bit 137",
   "name": "Over-speed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 138,
   "documented": "Bit 138",
   "name": "Charging Circuit Error or Current Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 139,
   "documented": "Bit 139",
   "name": "Desynchronizing",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 140,
   "documented": "Bit 140",
   "name": "Compressor Stalling",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 141,
   "documented": "Bit 141",
   "name": "Drive Communication Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 142,
   "documented": "Bit 142",
   "name": "Radiator or IPM or PFC Over-temperature",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 143,
   "documented": "Bit 143",
   "name": "Defective Radiator or IPM or PFC",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 146,
   "documented": "Bit 146",
   "name": "Charging Circuit Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 147,
   "documented": "Bit 147",
   "name": "AC Input Voltage Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 148,
   "documented": "Bit 148",
   "name": "Drive Board Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 149,
   "documented": "Bit 149",
   "name": "AC Contactor Protection or Input Cross-zero Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 150,
   "documented": "Bit 150",
   "name": "Temp Drift Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 151,
   "documented": "Bit 151",
   "name": "Sensor Connection Protection (Connection to Phase U or V failed)",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 152,
   "documented": "Bit 152",
   "name": "Condenser Leaving Water Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 153,
   "documented": "Bit 153",
   "name": "E-heater Leaving Water Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 154,
   "documented": "Bit 154",
   "name": "Refrigerant Liquid Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 155,
   "documented": "Bit 155",
   "name": "Condenser Entering Water Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 156,
   "documented": "Bit 156",
   "name": "Water Tank Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 158,
   "documented": "Bit 158",
   "name": "Refrigerant Vapor Line Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 160,
   "documented": "Bit 160",
   "name": "Remote Room Temp Sensor Error",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Error",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 169,
   "documented": "Bit 169",
   "name": "Other Heat Source State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 170,
   "documented": "Bit 170",
   "name": "Flow Switch State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Open",
    "0": "Close"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 171,
   "documented": "Bit 171",
   "name": "IDU E-heater 1 State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 172,
   "documented": "Bit 172",
   "name": "IDU E-heater 2 State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 173,
   "documented": "Bit 173",
   "name": "Water Tank Heater State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 175,
   "documented": "Bit 175",
   "name": "IDU Water Pump State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 176,
   "documented": "Bit 176",
   "name": "Circulating 2-way Valve State",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "On",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 179,
   "documented": "Bit 179",
   "name": "Gate-Ctrl",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Card in",
    "0": "Card out"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 185,
   "documented": "Bit 185",
   "name": "E-heater 1 Welding Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "protected",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 186,
   "documented": "Bit 186",
   "name": "E-heater 2 Welding Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "protected",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 187,
   "documented": "Bit 187",
   "name": "Water Heater Welding Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "protected",
    "0": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 188,
   "documented": "Bit 188",
   "name": "Water Flow Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 190,
   "documented": "Bit 190",
   "name": "IDU Recoverable Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 191,
   "documented": "Bit 191",
   "name": "IDU Irrecoverable Protection",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Yes",
    "0": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "Word 2",
   "name": "Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Heat",
    "2": "Hot water",
    "3": "Cool+Heat water",
    "4": "Heat +Hot water",
    "5": "Cool"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "Word 3",
   "name": "Optional E-Heater",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "1 set",
    "2": "2 sets",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "Word 4",
   "name": "Disinfection Temp",
   "description": "Range 40-70°C, Default: 70°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "Word 5",
   "name": "Floor Debug Segments",
   "description": "Range 1-10 sections Default : 1 section",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "Word 6",
   "name": "Floor Debug Period 1 temp",
   "description": "Range 25-35°C, Default: 25°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "Word 7",
   "name": "Delta T of segment",
   "description": "Range 2-10°C, Default: 5°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "Word 8",
   "name": "Segment time",
   "description": "Range 12-72Hours, Default: 0 Hour",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "Word 9",
   "name": "WOT-Cool",
   "description": "Range 7-25°C Default: 18°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "Word 10",
   "name": "WOT-Heat",
   "description": "Range 20-60°C [High-temp] / 20-55°C[low-temp] Default: 45°C[High-temp]/45°C[Low-temp]",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "Word 11",
   "name": "RT-Cool",
   "description": "Range 18-30°C, Default: 24°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "Word 12",
   "name": "RT-Heat",
   "description": "Range 18-30°C, Default:20°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "Word 13",
   "name": "T-water tank",
   "description": "Range 40-80°C, Default: 50°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "Word 16",
   "name": "T-HP max",
   "description": "Range 40-55°C, Default: 50°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "Word 17",
   "name": "Upper AT-Heat",
   "description": "Range 10-37°C, Default:25°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "Word 19",
   "name": "Upper RT-Heat",
   "description": "Range 22-30°C, Default: 24°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "Word 20",
   "name": "Lower RT-Heat",
   "description": "Range 18-21°C, Default: 18°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "Word 21",
   "name": "Upper WT-Heat",
   "description": "Range 46-60°C[High-temp]/ 46-55°C[Low-temp] Default: 55°C[High-temp]/55°C[Low-temp]",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "Word 22",
   "name": "Lower WT-Heat",
   "description": "Range 20-45°C Default: 40°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "Word 23",
   "name": "Upper AT-Cool",
   "description": "Range 26-48°C, Default :40°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "Word 24",
   "name": "Lower AT-Cool",
   "description": "Range 10-25°C, Default :25°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "Word 25",
   "name": "Upper RT-Cool",
   "description": "Range 24-30°C, Default : 27°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "Word 26",
   "name": "Lower RT-Cool",
   "description": "Range 18-23°C, Default : 22°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "Word 27",
   "name": "Upper WT-Cool",
   "description": "Range 15-25°C[with FCU] Default : 15°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "Word 28",
   "name": "Lower WT-Cool",
   "description": "Range 7-14°C Default : 7°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "Word 29",
   "name": "Delta T-Cool",
   "description": "Range 2-10°C, Default :5°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "Word 30",
   "name": "Delta T-Heat",
   "description": "Range 2-10°C, Default :10°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "Word 31",
   "name": "Delta T-hot water",
   "description": "Range 2-8°C, Default :5°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "Word 32",
   "name": "Delta T-Room temp",
   "description": "Range 1-5°C, Default :2°C",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "Word 33",
   "name": "Cool run time",
   "description": "Range 1-10min Default :3min",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "Word 34",
   "name": "Heat run time",
   "description": "Range 1-10min Default :5min",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "Word 35",
   "name": "Other thermal logic",
   "description": "Range 1-3 Default :1",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "Word 36",
   "name": "Tank heater",
   "description": "Range 1-2 Default :1",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "Word 37",
   "name": "Optional E-Heater logic",
   "description": "Range 1-2 Default :1",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "Word 38",
   "name": "Current limit value",
   "description": "Range 0-50A Default :16A",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "Word 39",
   "name": "Thermostat",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Without",
    "1": "Air",
    "2": "Air+hot water"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "Word 40",
   "name": "Force mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Force-cool",
    "2": "Force-heat",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "Word 41",
   "name": "Air removal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Air",
    "2": "Water tank",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "Word 42",
   "name": "On/Off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "170": "On (0xAA)",
    "85": "Off (0x55)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "Word 43",
   "name": "Power limit",
   "description": "Range 0-10 Kw Default :3 Kw",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "Word 44",
   "name": "Error reset",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Does not clear fault",
    "1": "Clear fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 117,
   "documented": "Word 117",
   "name": "Unit status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Cool",
    "2": "Heat",
    "6": "Hot water",
    "8": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "Word 132",
   "name": "Thermostat",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Cool",
    "2": "Heat",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 133,
   "documented": "Word 133",
   "name": "T-floor debug",
   "description": "Calculated value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "Word 134",
   "name": "Debug time",
   "description": "Calculated value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "Word 135",
   "name": "Disinfection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Running",
    "2": "Done",
    "3": "Failed",
    "0": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "Word 136",
   "name": "Error Time for Floor Debug",
   "description": "Calculated value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 137,
   "documented": "Word 137",
   "name": "T-weather depend",
   "description": "Calculated value.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "Word 142",
   "name": "Setting frequency",
   "description": "Range 0-100 Hz Default:0",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 143,
   "documented": "Word 143",
   "name": "Running frequency",
   "description": "Range 0-100 Hz Default: 0",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Wire the BMS port of the wired controller to RS-485, set a unique address, then read words 117-143 and coils 64-191 for status and faults, and write word 42 (0xAA/0x55), word 2 (mode) and the setpoint words.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 42,
    "why": "On/off"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Mode"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Heating water setpoint"
   },
   {
    "table": "holding_register",
    "address": 13,
    "why": "Tank setpoint"
   },
   {
    "table": "holding_register",
    "address": 117,
    "why": "Unit status"
   },
   {
    "table": "holding_register",
    "address": 143,
    "why": "Compressor running frequency"
   },
   {
    "table": "coil",
    "address": 80,
    "why": "Compressor on"
   },
   {
    "table": "coil",
    "address": 86,
    "why": "Defrosting"
   },
   {
    "table": "coil",
    "address": 102,
    "why": "System recoverable protection"
   }
  ],
  "enable": "On the wired controller press COMMISSION, then FUNCTION, page to 'Address', set the BMS address and press OK. The address must not be 0 or 126 and must match the address the BMS sends.",
  "watchdog": null,
  "quirks": [
   "Read with function 0x03 and write with 0x10 (words); read with 0x01 and write with 0x0F (bits). Single-write functions 0x05/0x06 are not listed.",
   "At most 127 words per read.",
   "Broadcast (address 0) is accepted for writes only.",
   "BMS and Gree long-distance monitoring have equal control; the most recent command wins."
  ],
  "setup": [
   "9600 bit/s, 8 data bits, no parity, 1 stop bit.",
   "Controller BMS terminal: 1 = B, 2 = A (two-wire, twisted pair)."
  ],
  "gotchas": [
   "Change the mode only while the unit is off; mode writes while running may be ignored.",
   "Hot-water related modes and functions are ignored when no water tank is configured, and cooling modes are ignored on heating-only units.",
   "After commanding disinfection, check word 135 for its state."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/gree/versati-iii-r32-modbus-v1-5",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
