<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos Hydro MPC &amp; Multi-E Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Grundfos Hydro MPC &amp; Multi-E Modbus register map: 127 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Grundfos Hydro MPC &amp; Multi-E Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Grundfos Hydro MPC &amp; Multi-E Modbus register map: 127 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos Hydro MPC &amp; Multi-E Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Grundfos Hydro MPC &amp; Multi-E Modbus register map: 127 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500",
   "name": "Grundfos Hydro MPC & Multi-E Modbus Register Map | Easy Modbus",
   "description": "Grundfos Hydro MPC & Multi-E Modbus register map: 127 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500#dataset",
   "name": "Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus register map",
   "description": "Grundfos multi-pump booster sets and twin-head pumps share one Modbus functional profile, reached through a CIM 200 (RTU) or CIM 500 (Modbus TCP) module or the SoftCIM port on GENIECON and newer MGE pumps. The map covers system start/stop, control mode and setpoint, per-pump force start/stop, system status and alarm codes, system measurements and a status/data block for each of up to six pumps. Which registers are live depends on the booster type and installed sensors. Grundfos Hydro MPC & Multi-E Modbus register map: 127 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500",
   "keywords": [
    "Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus register map",
    "Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus registers",
    "Grundfos Modbus map",
    "Hydro MPC Modbus register map",
    "Control MPC Modbus register map",
    "CU 352 Modbus register map",
    "GENIECON MPC Modbus register map",
    "Hydro Multi-E Modbus register map",
    "Hydro Multi-B Modbus register map",
    "CU 323 Modbus register map",
    "DDD Modbus register map",
    "CU 354 Modbus register map",
    "TPED Modbus register map",
    "MAGNA3-D Modbus register map",
    "CIM 200 Modbus register map",
    "CIM 500 Modbus register map",
    "SoftCIM Modbus TCP Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus for Grundfos boosters - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Modbus TCP - Functional profile and user manual",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Pump (booster system / multi-pump controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 127 registers: 127 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers; the manual states register X is addressed as X-1 in the telegram (setpoint 00104 is sent as 00103)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 ControlRegister (Remote/start/stop/reset command word); HR 103 Setpoint (Setpoint, 0.01 %); HR 200 SystemStatus (System status bits); HR 204 AlarmCode (System alarm code); HR 208 PumpsRunning (Pumps running); HR 209 PumpsAlarm (Pumps in alarm); HR 300 Head (System head/pressure); HR 301 VolumeFlow (System flow); HR 311 Power (System power (32-bit))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 00101 bit 0 (RemoteAccessReq) = 1 and bit 1 (OnOffReq) to start/stop. For Hydro MPC, GENIECON and DDD you must also set the controller's control source to 'From bus' (Settings > Secondary functions > Control source). With a CIM in more than one pump of a Multi-E/TPED, control registers must be written to every pump head."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, default). On timeout the booster returns to Local mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus for Grundfos boosters - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Modbus TCP - Functional profile and user manual (98393459), revision 2025-09, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/booster-systems-cim-200-500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/grundfos/">Grundfos</a></li><li aria-current="page">Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</li></ol>
<p class="eyebrow">Pump (booster system / multi-pump controller) &middot; Modbus register map</p><h1><span class="mfr">Grundfos</span> Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Grundfos multi-pump booster sets and twin-head pumps share one Modbus functional profile, reached through a CIM 200 (RTU) or CIM 500 (Modbus TCP) module or the SoftCIM port on GENIECON and newer MGE pumps. The map covers system start/stop, control mode and setpoint, per-pump force start/stop, system status and alarm codes, system measurements and a status/data block for each of up to six pumps. Which registers are live depends on the booster type and installed sensors.</p>
<p>This page lists <strong>127 Modbus registers</strong> for the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 &mdash; 23 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Grundfos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump (booster system / multi-pump controller)</a></dd></div><div><dt>Registers</dt><dd>127 (23 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf" rel="nofollow noopener" target="_blank">Modbus for Grundfos boosters - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Modbus TCP - Functional profile and user manual &middot; 98393459 &middot; rev. 2025-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500.json">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h2>
<div class="answer"><b>Integration in brief</b><p>Address the CIM (rotary switches on the CIM 200, IP on the CIM 500), enable bus control in the controller if it is an MPC/GENIECON/DDD, then write 00101 = 3 to take remote control and start, and 00104 for the setpoint in 0.01 %. Poll 00201 for on/alarm/warning, 00205 for the alarm code, 00301/00302 for pressure and flow and 00209/00210 for per-pump running and alarm bits.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">ControlRegister</td><td class="f">BITMAP16</td><td>Remote/start/stop/reset command word</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Setpoint, 0.01 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">SystemStatus</td><td class="f">BITMAP16</td><td>System status bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-204">HR 204</a></td><td class="n">AlarmCode</td><td class="f">UINT16</td><td>System alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-208">HR 208</a></td><td class="n">PumpsRunning</td><td class="f">BITMAP16</td><td>Pumps running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-209">HR 209</a></td><td class="n">PumpsAlarm</td><td class="f">BITMAP16</td><td>Pumps in alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-300">HR 300</a></td><td class="n">Head</td><td class="f">UINT16</td><td>System head/pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-301">HR 301</a></td><td class="n">VolumeFlow</td><td class="f">UINT16</td><td>System flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-311">HR 311</a></td><td class="n">Power</td><td class="f">UINT32 ABCD</td><td>System power (32-bit)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set 00101 bit 0 (RemoteAccessReq) = 1 and bit 1 (OnOffReq) to start/stop. For Hydro MPC, GENIECON and DDD you must also set the controller&#x27;s control source to &#x27;From bus&#x27; (Settings &gt; Secondary functions &gt; Control source). With a CIM in more than one pump of a Multi-E/TPED, control registers must be written to every pump head.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, default). On timeout the booster returns to Local mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based: 00104 is wire address 103.</li><li>Temperatures are in 0.01 K; HeatDiffTemp is in 0.01 °C.</li><li>Pump block power is scaled 10 W per count, unlike the system power register (1 W, 32-bit).</li><li>ResetAlarm acts on a rising edge; if AutoAckControlBits (00005) = 0, clear the bit before the next reset.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>CIM 200: address on hex rotary switches SW6/SW7; baud on SW4/SW5 (default 19200); parity on SW3 (default even, 1 stop bit); termination via SW1/SW2.</li><li>CIM 500: set the protocol rotary switch to Modbus TCP and configure the Modbus TCP IP address in the module web server.</li><li>Hydro MPC / GENIECON / DDD: select &#x27;From bus&#x27; as control source in the controller HMI before expecting Modbus commands to act.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many measurements return 0xFFFF on a given booster type because the sensor or function is not present.</li><li>Hydro Multi-E model G can only run in auto-control and OpenLoopMax; several pump-block values are unavailable on model G.</li></ul>
</section>
<h2 id="registers">Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>127</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">127 of 127 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">SlaveMinimumReplyDelay</td><td class="d">Extra reply delay added by the CIM 200 (0-10000 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">SoftwareDefinedModbusAddress</td><td class="d">Slave address used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">SoftwareDefinedBitRate</td><td class="d">Baud rate used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">AutoAckControlBits</td><td class="d">1 = CIM lowers triggered control bits automatically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">SoftwareDefinedParity</td><td class="d">Parity used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">SoftwareDefinedStopBit</td><td class="d">Stop bits used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No stop bit; 1 = 1 stop bit; 2 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 00012</small></td><td class="n">Watchdog</td><td class="d">Comm-loss timeout; 0 disables. On timeout the booster reverts to Local mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 00024</small></td><td class="n">ActualModbusAddress</td><td class="d">Slave address currently in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 00030</small></td><td class="n">UnitFamily</td><td class="d">Product family code (e.g. 21 = Hydro/Control MPC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">17 = Hydro Multi-E; 21 = Hydro/Control MPC; 38 = Circulator twin pump; 39 = Multi pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 00031</small></td><td class="n">UnitType</td><td class="d">Product type within the family (see manual).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">ControlRegister</td><td class="d">Remote/local, start/stop, reset and counter-reset command bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = RemoteAccessReq (1 = remote); bit 1 = OnOffReq (1 = start, 0 = stop); bit 2 = ResetAlarm (rising edge); bit 4 = CopyToLocal (Multi-E/TPED model H+, MAGNA3-D); bit 5 = ResetAccCounters (volume and energy)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 00102</small></td><td class="n">ControlMode</td><td class="d">Requested control mode; support varies by booster type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Constant speed; 1 = Constant frequency; 3 = Constant head; 4 = Constant pressure; 5 = Constant differential pressure; 6 = Proportional pressure; 7 = Constant flow; 8 = Constant temperature; 9 = Constant temp. difference; 10 = Constant level; 128 = AUTOadapt (automatic adaption for DDD); 129 = FLOWadapt; 130 = Closed-loop sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 00103</small></td><td class="n">OperationMode</td><td class="d">Requested operating mode; only acts when OnOffReq is On.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control; 4 = OpenLoopMin; 6 = OpenLoopMax</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 00104</small></td><td class="n">Setpoint</td><td class="d">Closed loop: % of sensor max or setpoint range; open loop: % of performance or nominal frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 00105</small></td><td class="n">ControlPump1</td><td class="d">Force pump 1 (Multi-B, MPC, GENIECON, DDD).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 00106</small></td><td class="n">ControlPump2</td><td class="d">Force pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 00107</small></td><td class="n">ControlPump3</td><td class="d">Force pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 00108</small></td><td class="n">ControlPump4</td><td class="d">Force pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 00109</small></td><td class="n">ControlPump5</td><td class="d">Force pump 5 (MPC, GENIECON, DDD).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 00110</small></td><td class="n">ControlPump6</td><td class="d">Force pump 6 (MPC, GENIECON, DDD).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 00115</small></td><td class="n">SetPropControlReduction</td><td class="d">Reduction in proportional-pressure mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 00116</small></td><td class="n">SetPropControlFlowMax</td><td class="d">Manual max flow in proportional-pressure mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 00117</small></td><td class="n">ControlPilotpump</td><td class="d">Force the pilot pump (MPC, GENIECON).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 00118</small></td><td class="n">ControlBackuppump</td><td class="d">Force the backup pump (MPC, GENIECON).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (by booster system); 1 = Forced start; 2 = Forced stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 00130</small></td><td class="n">Control.RemoteSensor1</td><td class="d">Remote sensor 1 value written to MPC.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 00131</small></td><td class="n">Control.RemoteSensor2</td><td class="d">Remote sensor 2 value written to MPC.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">SystemStatus</td><td class="d">Booster mode and state flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = CopyToLocal enabled; bit 2 = ResetAccCountersAck; bit 3 = ResetAlarmAck; bit 4 = SetpointInfluence active; bit 5 = AtMaxPower; bit 6 = Rotation (any pump running); bit 8 = AccessMode (1 = remote); bit 9 = OnOff (1 = on); bit 10 = Alarm; bit 11 = Warning; bit 13 = AtMaxSpeed; bit 15 = AtMinSpeed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">ProcessFeedback</td><td class="d">Actual feedback, % of sensor max (closed loop) or of performance (open loop).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 00203</small></td><td class="n">ControlMode (actual)</td><td class="d">Active control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Constant speed; 1 = Constant frequency; 3 = Constant head; 4 = Constant pressure; 5 = Constant differential pressure; 6 = Proportional pressure; 7 = Constant flow; 8 = Constant temperature; 9 = Constant temp. difference; 10 = Constant level; 128 = AUTOadapt (automatic adaption for DDD); 129 = FLOWadapt; 130 = Closed-loop sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 00204</small></td><td class="n">OperationMode (actual)</td><td class="d">Active operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto-control; 4 = OpenLoopMin; 6 = OpenLoopMax</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 00205</small></td><td class="n">AlarmCode</td><td class="d">Active booster system alarm code; pump alarms are passed through from the device.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">3 = External fault signal; 10 = Communication fault, pump; 25 = Setup conflict; 28 = Battery low; 68 = Media temperature too high in pipe; 80 = Hardware fault, IO 351 pump module / I/O module; 83 = Verification error, EEPROM parameter area; 87 = Multi sensor value exceeds limit (min/max); 88 = Sensor fault, general measuring sensor; 89 = Signal fault, closed-loop feedback sensor; 91 = Signal fault, temperature sensor 1; 93 = Fall-back sensor signal fault; 133 = Controlled I/O conflict; 143 = Multi sensor sensor signal fault; 157 = Real-time clock error; 159 = CIM module connection to product lost; 161 = Sensor supply fault, 5 V; 162 = Sensor supply fault, 24 V; 165 = Signal fault, analog input 1; 166 = Signal fault, analog input 2; 167 = Signal fault, analog input 3; 175 = Signal fault, temperature sensor 2; 190 = Limit exceeded, supervised item 1; 191 = Limit exceeded, supervised item 2; 193 = Sensor limit 4 exceeded / Low level; 203 = Alarm on all pumps; 204 = Inconsistency between sensors; 205 = Level/float switch sequence inconsistency; 208 = Operation outside performance range; 210 = Overpressure; 211 = Underpressure; 213 = VFD not ready; 214 = Water shortage; 215 = Soft pressure buildup time-out; 216 = Pilot pump alarm; 219 = Pressure relief not adequate; 231 = Ethernet: No IP address from DHCP server; 232 = Ethernet: Auto-disabled due to misuse; 236 = Pump fault; 248 = Fault, battery/UPS; 249 = User defined event 1 triggered; 250 = User defined event 2 triggered; 253 = SMS data not received within time; 254 = Water pipe system model data inconsistency</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 00206</small></td><td class="n">WarningCode</td><td class="d">Active booster system warning code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">3 = External fault signal; 10 = Communication fault, pump; 25 = Setup conflict; 28 = Battery low; 68 = Media temperature too high in pipe; 80 = Hardware fault, IO 351 pump module / I/O module; 83 = Verification error, EEPROM parameter area; 87 = Multi sensor value exceeds limit (min/max); 88 = Sensor fault, general measuring sensor; 89 = Signal fault, closed-loop feedback sensor; 91 = Signal fault, temperature sensor 1; 93 = Fall-back sensor signal fault; 133 = Controlled I/O conflict; 143 = Multi sensor sensor signal fault; 157 = Real-time clock error; 159 = CIM module connection to product lost; 161 = Sensor supply fault, 5 V; 162 = Sensor supply fault, 24 V; 165 = Signal fault, analog input 1; 166 = Signal fault, analog input 2; 167 = Signal fault, analog input 3; 175 = Signal fault, temperature sensor 2; 190 = Limit exceeded, supervised item 1; 191 = Limit exceeded, supervised item 2; 193 = Sensor limit 4 exceeded / Low level; 203 = Alarm on all pumps; 204 = Inconsistency between sensors; 205 = Level/float switch sequence inconsistency; 208 = Operation outside performance range; 210 = Overpressure; 211 = Underpressure; 213 = VFD not ready; 214 = Water shortage; 215 = Soft pressure buildup time-out; 216 = Pilot pump alarm; 219 = Pressure relief not adequate; 231 = Ethernet: No IP address from DHCP server; 232 = Ethernet: Auto-disabled due to misuse; 236 = Pump fault; 248 = Fault, battery/UPS; 249 = User defined event 1 triggered; 250 = User defined event 2 triggered; 253 = SMS data not received within time; 254 = Water pipe system model data inconsistency</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 00208</small></td><td class="n">PumpsPresent</td><td class="d">Which pumps are present.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump 1; bit 1 = Pump 2; bit 2 = Pump 3; bit 3 = Pump 4; bit 4 = Pump 5; bit 5 = Pump 6; bit 6 = Pilot pump; bit 7 = Backup pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 00209</small></td><td class="n">PumpsRunning</td><td class="d">Which pumps are running.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump 1; bit 1 = Pump 2; bit 2 = Pump 3; bit 3 = Pump 4; bit 4 = Pump 5; bit 5 = Pump 6; bit 6 = Pilot pump; bit 7 = Backup pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 00210</small></td><td class="n">PumpsAlarm</td><td class="d">Which pumps have an alarm.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump 1; bit 1 = Pump 2; bit 2 = Pump 3; bit 3 = Pump 4; bit 4 = Pump 5; bit 5 = Pump 6; bit 6 = Pilot pump; bit 7 = Backup pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 00211</small></td><td class="n">PumpsCommFault</td><td class="d">Which pumps have lost communication.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump 1; bit 1 = Pump 2; bit 2 = Pump 3; bit 3 = Pump 4; bit 4 = Pump 5; bit 5 = Pump 6; bit 6 = Pilot pump; bit 7 = Backup pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 00212</small></td><td class="n">SystemActiveFunctions</td><td class="d">Active system functions (MPC/GENIECON all bits; Multi-B bits 7 and 12).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Emergency Run active; bit 2 = Standby pumps active; bit 3 = Pump test run active; bit 4 = Alternative setpoint active; bit 5 = Clock program active; bit 6 = Remote VNC active; bit 7 = Remote bus active; bit 8 = Remote service port active; bit 9 = Pressure relief function active; bit 10 = Soft pressure function active; bit 11 = Low-flow boost active; bit 12 = Low-flow stop active; bit 13 = Proportional pressure active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 00213</small></td><td class="n">PumpsAutoMode</td><td class="d">1 = pump in auto-control, 0 = forced start/stop.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump 1; bit 1 = Pump 2; bit 2 = Pump 3; bit 3 = Pump 4; bit 4 = Pump 5; bit 5 = Pump 6; bit 6 = Pilot pump; bit 7 = Backup pump</td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 00214</small></td><td class="n">ApplicationType</td><td class="d">Configured application (MPC, Multi-B).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Pressure boosting; 2 = Heating pumps on hot side; 3 = Heating pumps on cold side; 4 = AirCon pumps on hot side; 5 = AirCon pumps on cold side; 6 = MPC S2000 heating pumps on hot side; 7 = MPC S2000 heating pumps on cold side; 8 = MPC S2000 AirCon pumps on hot side; 9 = MPC S2000 AirCon pumps on cold side; 10 = Tank filling (level sensor); 11 = Tank filling (float switches)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 00220</small></td><td class="n">FeedBackSensorUnit</td><td class="d">Unit of the feedback sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = bar; 1 = mbar; 2 = m; 3 = kPa; 4 = psi; 5 = ft; 6 = m³/h; 7 = m³/s; 8 = l/s; 9 = gpm; 10 = °C; 11 = °F; 12 = %; 13 = K; 14 = l/h; 255 = -</td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 00223</small></td><td class="n">SystemFeedbackSensor</td><td class="d">Feedback sensor type (MPC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">3 = Flow sensor; 6 = Pressure sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 00301</small></td><td class="n">Head</td><td class="d">Actual system head/pressure (sensor required).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 00302</small></td><td class="n">VolumeFlow</td><td class="d">Actual system flow (sensor required).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 00303</small></td><td class="n">RelativePerformance</td><td class="d">Performance relative to maximum.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 00306</small></td><td class="n">DigitalInput</td><td class="d">External digital input states, one bit per input.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 00307</small></td><td class="n">DigitalOutput</td><td class="d">External digital output states, one bit per output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 00308</small></td><td class="n">ActualSetpoint</td><td class="d">Setpoint actually used, after limits; same scaling as 00104.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 00309</small></td><td class="n">MotorCurrent</td><td class="d">Motor current (Hydro Multi-E model G only).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 00312</small></td><td class="n">Power</td><td class="d">Total power consumption of the system (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 00315</small></td><td class="n">InletPressure</td><td class="d">Inlet pressure relative to atmosphere; raw includes -1.000 bar offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001 &minus; 1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 00316</small></td><td class="n">RemotePressure1</td><td class="d">External pressure sensor 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 00317</small></td><td class="n">StorageTankLevel</td><td class="d">Storage tank level; raw includes -100 m offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01 &minus; 100</td><td>m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 00320</small></td><td class="n">RemoteTemp1</td><td class="d">External temperature sensor 1 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 00325</small></td><td class="n">AuxSensorInput</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 00327</small></td><td class="n">OperationTime</td><td class="d">Total operating hours (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 00329</small></td><td class="n">TotalPoweredTime</td><td class="d">Total powered hours (Multi-E model G only).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 00332</small></td><td class="n">Energy</td><td class="d">Total energy consumption (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 00337</small></td><td class="n">AmbientTemp</td><td class="d">Ambient temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 00338</small></td><td class="n">InletTemp</td><td class="d">Inlet water temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 00339</small></td><td class="n">OutletTemp</td><td class="d">Outlet water temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 00340</small></td><td class="n">TempDifference</td><td class="d">Differential temperature.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 00341</small></td><td class="n">OutletPressure</td><td class="d">System outlet pressure.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 00342</small></td><td class="n">FeedTankLevel</td><td class="d">Feed tank level; raw includes -100 m offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01 &minus; 100</td><td>m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342<small>doc 00343</small></td><td class="n">UserSetpoint</td><td class="d">Setpoint before modifications.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343<small>doc 00344</small></td><td class="n">AnalogueInfluence</td><td class="d">Setpoint attenuator.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 00345</small></td><td class="n">NumberOfPowerOns</td><td class="d">Number of times the system has been powered on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 00346</small></td><td class="n">SpecificEnergy</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 00347</small></td><td class="n">SpecificEnergyAverage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 00351</small></td><td class="n">PropControlReduction</td><td class="d">Proportional control reduction.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351<small>doc 00352</small></td><td class="n">PropControlFlowMax</td><td class="d">Proportional control maximum flow point.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352<small>doc 00353</small></td><td class="n">RemotePressure2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353<small>doc 00354</small></td><td class="n">RemoteTemp2</td><td class="d">External temperature sensor 2 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">354<small>doc 00355</small></td><td class="n">MediumTemp</td><td class="d">Medium temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">355<small>doc 00356</small></td><td class="n">DifferentialPressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">359<small>doc 00360</small></td><td class="n">RemoteFlow</td><td class="d">Flow from a remote sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">362<small>doc 00363</small></td><td class="n">Volume</td><td class="d">Pumped volume (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">364<small>doc 00365</small></td><td class="n">HeatingEnergyCounter</td><td class="d">Lifetime heat energy (external temperature sensor required).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-366"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">366<small>doc 00367</small></td><td class="n">HeatPower</td><td class="d">Current heat power (external temperature sensor required).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">368<small>doc 00369</small></td><td class="n">HeatDiffTemp</td><td class="d">Forward/return delta-T (published in 0.01 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 00401</small></td><td class="n">Pump1.Status</td><td class="d">Pump 1 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc 00402</small></td><td class="n">Pump1.AlarmCode</td><td class="d">Grundfos alarm code of pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 00403</small></td><td class="n">Pump1.OperationTime</td><td class="d">Operating hours of pump 1 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 00405</small></td><td class="n">Pump1.Speed</td><td class="d">Pump 1 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405<small>doc 00406</small></td><td class="n">Pump1.LineCurrent</td><td class="d">Average line current of pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 00407</small></td><td class="n">Pump1.Power</td><td class="d">Power consumption of pump 1 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">407<small>doc 00408</small></td><td class="n">Pump1.MotorTemperature</td><td class="d">Motor temperature of pump 1 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410<small>doc 00411</small></td><td class="n">Pump2.Status</td><td class="d">Pump 2 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">411<small>doc 00412</small></td><td class="n">Pump2.AlarmCode</td><td class="d">Grundfos alarm code of pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 00413</small></td><td class="n">Pump2.OperationTime</td><td class="d">Operating hours of pump 2 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">414<small>doc 00415</small></td><td class="n">Pump2.Speed</td><td class="d">Pump 2 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">415<small>doc 00416</small></td><td class="n">Pump2.LineCurrent</td><td class="d">Average line current of pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416<small>doc 00417</small></td><td class="n">Pump2.Power</td><td class="d">Power consumption of pump 2 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-417"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">417<small>doc 00418</small></td><td class="n">Pump2.MotorTemperature</td><td class="d">Motor temperature of pump 2 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420<small>doc 00421</small></td><td class="n">Pump3.Status</td><td class="d">Pump 3 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421<small>doc 00422</small></td><td class="n">Pump3.AlarmCode</td><td class="d">Grundfos alarm code of pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">422<small>doc 00423</small></td><td class="n">Pump3.OperationTime</td><td class="d">Operating hours of pump 3 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">424<small>doc 00425</small></td><td class="n">Pump3.Speed</td><td class="d">Pump 3 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-425"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">425<small>doc 00426</small></td><td class="n">Pump3.LineCurrent</td><td class="d">Average line current of pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">426<small>doc 00427</small></td><td class="n">Pump3.Power</td><td class="d">Power consumption of pump 3 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-427"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">427<small>doc 00428</small></td><td class="n">Pump3.MotorTemperature</td><td class="d">Motor temperature of pump 3 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">430<small>doc 00431</small></td><td class="n">Pump4.Status</td><td class="d">Pump 4 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-431"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">431<small>doc 00432</small></td><td class="n">Pump4.AlarmCode</td><td class="d">Grundfos alarm code of pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">432<small>doc 00433</small></td><td class="n">Pump4.OperationTime</td><td class="d">Operating hours of pump 4 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">434<small>doc 00435</small></td><td class="n">Pump4.Speed</td><td class="d">Pump 4 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-435"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">435<small>doc 00436</small></td><td class="n">Pump4.LineCurrent</td><td class="d">Average line current of pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">436<small>doc 00437</small></td><td class="n">Pump4.Power</td><td class="d">Power consumption of pump 4 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-437"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">437<small>doc 00438</small></td><td class="n">Pump4.MotorTemperature</td><td class="d">Motor temperature of pump 4 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">440<small>doc 00441</small></td><td class="n">Pump5.Status</td><td class="d">Pump 5 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-441"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">441<small>doc 00442</small></td><td class="n">Pump5.AlarmCode</td><td class="d">Grundfos alarm code of pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">442<small>doc 00443</small></td><td class="n">Pump5.OperationTime</td><td class="d">Operating hours of pump 5 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">444<small>doc 00445</small></td><td class="n">Pump5.Speed</td><td class="d">Pump 5 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-445"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">445<small>doc 00446</small></td><td class="n">Pump5.LineCurrent</td><td class="d">Average line current of pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">446<small>doc 00447</small></td><td class="n">Pump5.Power</td><td class="d">Power consumption of pump 5 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-447"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">447<small>doc 00448</small></td><td class="n">Pump5.MotorTemperature</td><td class="d">Motor temperature of pump 5 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450<small>doc 00451</small></td><td class="n">Pump6.Status</td><td class="d">Pump 6 mode, on/off and alarm bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AccessMode (1 = remote via booster); bit 1 = OnOff; bit 2 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">451<small>doc 00452</small></td><td class="n">Pump6.AlarmCode</td><td class="d">Grundfos alarm code of pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-452"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">452<small>doc 00453</small></td><td class="n">Pump6.OperationTime</td><td class="d">Operating hours of pump 6 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">454<small>doc 00455</small></td><td class="n">Pump6.Speed</td><td class="d">Pump 6 motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">455<small>doc 00456</small></td><td class="n">Pump6.LineCurrent</td><td class="d">Average line current of pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">456<small>doc 00457</small></td><td class="n">Pump6.Power</td><td class="d">Power consumption of pump 6 (10 W steps).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">457<small>doc 00458</small></td><td class="n">Pump6.MotorTemperature</td><td class="d">Motor temperature of pump 6 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480<small>doc 00481</small></td><td class="n">Pump1.Energy</td><td class="d">Energy consumption of pump 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">481<small>doc 00482</small></td><td class="n">Pump2.Energy</td><td class="d">Energy consumption of pump 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">482<small>doc 00483</small></td><td class="n">Pump3.Energy</td><td class="d">Energy consumption of pump 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-483"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">483<small>doc 00484</small></td><td class="n">Pump4.Energy</td><td class="d">Energy consumption of pump 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">484<small>doc 00485</small></td><td class="n">Pump5.Energy</td><td class="d">Energy consumption of pump 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-485"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">485<small>doc 00486</small></td><td class="n">Pump6.Energy</td><td class="d">Energy consumption of pump 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All blocks can be read with function code 03 or 04; listed here as holding registers. Control and configuration registers are written with 06 or 16.</li><li>32-bit values are HI/LO register pairs with HI at the lower address; the manual combines them as HI x 65536 + LO (ABCD).</li><li>Temperatures are in 0.01 K (kelvin) except HeatDiffTemp (00369), which is published in 0.01 °C.</li><li>A raw value of 0xFFFF means &#x27;not available&#x27;. Many registers apply only to particular booster types or need a sensor; see the support columns in the manual.</li><li>Pump blocks repeat every 10 registers: pump 1 at 00401, pump 2 at 00411 ... pump 6 at 00451. Pump power is in 10 W steps. Pilot and backup pump blocks (00461, 00471) and Pump-x energy for pilot/backup were left out.</li><li>Left out: tank-filling limits (00111-00114, 00215-00219), DDD remote-sensor setpoints and fieldbus sensor block (00119-00128, 00146-00156), manual pump speeds (00136-00143), PI tuning registers 00144/00145 and 00231/00232 (offset/scaling not clear enough), FeedbackSensorMin/Max (00221/00222, no scaling given), analog input values/units (00224-00230, 00376-00382, scaling depends on an enum), flow measurements 1-3 and remote/differential pressures not listed above, and the DDD logged sensor data. Alarm simulation registers were also omitted.</li><li>AlarmCode 00205 lists booster-system codes; when the alarm comes from an individual pump the pump&#x27;s own Grundfos code is reported (see the E-pump code list).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h2><div class="faq"><details open><summary>What Modbus registers does the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 have?</summary><p>This map lists 127 registers: 127 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers; the manual states register X is addressed as X-1 in the telegram (setpoint 00104 is sent as 00103).</p></details><details><summary>What byte order does the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500?</summary><p>Start with HR 100 ControlRegister (Remote/start/stop/reset command word); HR 103 Setpoint (Setpoint, 0.01 %); HR 200 SystemStatus (System status bits); HR 204 AlarmCode (System alarm code); HR 208 PumpsRunning (Pumps running); HR 209 PumpsAlarm (Pumps in alarm); HR 300 Head (System head/pressure); HR 301 VolumeFlow (System flow); HR 311 Power (System power (32-bit)).</p></details><details><summary>How do I enable Modbus control of the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500?</summary><p>Set 00101 bit 0 (RemoteAccessReq) = 1 and bit 1 (OnOffReq) to start/stop. For Hydro MPC, GENIECON and DDD you must also set the controller&#x27;s control source to &#x27;From bus&#x27; (Settings &gt; Secondary functions &gt; Control source). With a CIM in more than one pump of a Multi-E/TPED, control registers must be written to every pump head.</p></details><details><summary>What happens when the Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 loses Modbus communication?</summary><p>Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, default). On timeout the booster returns to Local mode.</p></details><details><summary>Where is the official Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500 Modbus documentation?</summary><p>The source is Modbus for Grundfos boosters - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Modbus TCP - Functional profile and user manual (98393459), revision 2025-09, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf.</p></details></div>
<h2>More Grundfos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500" data-row><span class="k">Pump (circulator / E-pump / pump drive)</span><h3>Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h3><p>Grundfos E-pumps (CRE/CRNE/CRIE, MTRE, CHIE, CME, TPE, TPE Series 2000, NBE/NKE), CUE drives and MAGNA3 with a CIM/CIU 200, CIM/CIU 500 or built-in SoftCIM.</p><div class="meta">102 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MAGNA3, TPE, TPE Series 2000, CRE, CRNE, CRIE, MTRE, CHIE, CME, NBE, NKE, CUE, MGE, CIM 200, CIU 200, CIM 500, CIU 500, SoftCIM Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/fw-murphy/mx5-r2" data-row><span class="k">Remote I/O module (engine / pump controller expansion)</span><h3>FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h3><p>FW Murphy MX5-R2 modules with date code S8 or later running the Standard IO application (default); pulse registers need firmware 4.4.10111 / date code U10 or later.</p><div class="meta">127 registers &middot; 89 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012934.pdf" rel="nofollow noopener" target="_blank">Modbus for Grundfos boosters - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Modbus TCP - Functional profile and user manual &middot; 98393459 &middot; rev. 2025-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
