{
 "manufacturer": "Grundfos",
 "manufacturer_slug": "grundfos",
 "model": "Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)",
 "model_slug": "dedicated-controls-cu-361-362",
 "short_model": "Dedicated Controls Modbus",
 "aliases": [
  "Dedicated Controls",
  "CU 361",
  "CU 362",
  "CIM 200",
  "CIM 260",
  "CIM 500",
  "98393520"
 ],
 "equipment_type": "Pump controller (wastewater lift station)",
 "applies_to": "Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).",
 "summary": "Grundfos Dedicated Controls runs wastewater lift stations with up to six pumps, a mixer, level sensors or float switches. A CIM module in the CU 36X makes it a Modbus slave with blocks for pit control, pit status, pit data and one 50-register block per pump. This map covers pit commands and level setpoints, operating mode and per-pump state bits, pit level, flows, energy and overflow counters, and the main per-pump data (run hours, starts, current, power, frequency).",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "1-based",
  "note": "Registers are printed as 5-digit register numbers; this manual states that register X is addressed as X - 1 in the telegram (e.g. 00301 PitWaterLevel is wire address 300). Pump n's block starts at 00401 + 50 x (n-1)."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Modbus for Dedicated Controls - CIM 200 Modbus RTU, CIM 260 3G/4G Cellular, CIM 500 Ethernet for Modbus TCP - Functional profile and user manual",
  "doc_number": "98393520",
  "revision_date": "2023-03",
  "url": "https://api.grundfos.com/literature/Grundfosliterature-6012936.pdf",
  "pages": "p. 18 (block overview, 32-bit rule), pp. 19-20 (CIM blocks), pp. 22-34 (pit control and status), pp. 35-38 (pit data, pump 1), pp. 39-48 (pumps 2-6), pp. 68-70 (telegrams)"
 },
 "notes": [
  "The manual states that 32-bit values are split into registers ending HI and LO and recombined as HI x 65536 + LO, so they are ABCD.",
  "All registers can be read with function 03 or 04; they are listed as holding registers. 0xFFFF means not available (missing sensor or option).",
  "Pumps 2-6 repeat the pump 1 layout at +50 registers each (00451, 00501, 00551, 00601, 00651); this was checked against the printed pump 2-6 tables.",
  "Left out: per-pump alarm/warning words (004x23-004x28, 004x41-004x42), sensor presence and setpoint-select fields, the pit sensor-presence and float-switch 5 registers (00223-00240), most user-defined counters, the real-time clock split registers, the hour log, event log and data log blocks, and the name string. Bit meanings of PitAlarms/PitWarnings are in section 11.11 of the manual and are not decoded here.",
  "Level and set-level registers are in 0.01 m; writing the Set...Level registers (00121-00137) changes the controller's configured levels.",
  "Left out: GrinderReverseCounter (00389-00390), because the pit status table also prints 00389 for PitWarnings5, so the number is not unambiguous in this edition.",
  "Pumps 2-6 print the current asymmetry register as PumpNAsym, while pump 1 uses Pump1iAsym; the names are kept as printed."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "00001",
   "name": "SlaveMinimumReplyDelay",
   "description": "Extra reply delay 0-10000 ms (default 0).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "00002",
   "name": "RegisterOffset",
   "description": "Offset added to addresses above 00100; default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "00005",
   "name": "AutoAckControlBits",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled (default)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "00024",
   "name": "ActualModbusAddress",
   "description": "Slave address in use.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "00030",
   "name": "UnitFamily",
   "description": "26 = Dedicated Controls.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "00031",
   "name": "UnitType",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "00032",
   "name": "UnitVersion",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "00101",
   "name": "PitControl",
   "description": "Command bits, act on a 0 to 1 edge.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "ResetAlarm",
    "2": "ResetEventLog",
    "3": "InterlockPit (stop all pumps for InterlockTimeout)",
    "4": "AutoPit (back to Auto mode)",
    "5": "CallBackAck",
    "6": "ResetUserDefCounter1",
    "7": "ResetUserDefCounter2",
    "8": "ResetUserDefCounter3",
    "9": "CallBackTest"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "00102",
   "name": "CustomRelayControl",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "SetCustomRelay",
    "1": "PulseCustomRelay"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "00103",
   "name": "PitPump1Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "00104",
   "name": "PitPump2Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "00105",
   "name": "PitPump3Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "00106",
   "name": "PitPump4Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "00107",
   "name": "PitPump5Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "00108",
   "name": "PitPump6Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto (controlled by CU 36X)",
    "1": "Forced start",
    "2": "Forced stop"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "00109",
   "name": "ScadaPinCode",
   "description": "PIN for remote control when SCADA PIN protection is on.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "00111",
   "name": "SetInterlockTimeout",
   "description": "Interlock duration for the InterlockPit command.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 111,
   "documented": "00112",
   "name": "SetRealTimeClock",
   "description": "UNIX time; write HI then LO.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "00121",
   "name": "SetOverflowLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 121,
   "documented": "00122",
   "name": "SetHighLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 122,
   "documented": "00123",
   "name": "SetAlarmLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 123,
   "documented": "00124",
   "name": "SetDryRunningLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 124,
   "documented": "00125",
   "name": "SetFoamDrainingLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 125,
   "documented": "00126",
   "name": "SetStartLevelPump1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 126,
   "documented": "00127",
   "name": "SetStopLevelPump1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 127,
   "documented": "00128",
   "name": "SetStartLevelPump2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "00129",
   "name": "SetStopLevelPump2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "00130",
   "name": "SetStartLevelPump3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "00131",
   "name": "SetStopLevelPump3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "00132",
   "name": "SetStartLevelPump4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "00133",
   "name": "SetStopLevelPump4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 133,
   "documented": "00134",
   "name": "SetStartLevelPump5",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "00135",
   "name": "SetStopLevelPump5",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "00136",
   "name": "SetStartLevelPump6",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "00137",
   "name": "SetStopLevelPump6",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "00201",
   "name": "AcknowledgeRegister",
   "description": "Command acknowledgements when AutoAckControlBits = 0.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "AckResetAlarm",
    "1": "AckSetRtc",
    "2": "AckResetEventLog",
    "3": "AckInterlockPit",
    "4": "AckAutoPit",
    "5": "AckCallBack",
    "6": "ResetUserDefCounter1",
    "7": "ResetUserDefCounter2",
    "8": "ResetUserDefCounter3",
    "9": "CallBackTest",
    "10": "RelayPulse"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 201,
   "documented": "00202",
   "name": "PitStatus",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "AlarmActive",
    "2": "WarningActive",
    "3": "ManualControl",
    "4": "ScadaPinCodeEnabled",
    "5": "WriteAccess"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 202,
   "documented": "00203",
   "name": "OperatingMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Standby (stopped by level control)",
    "1": "Startup delay",
    "2": "Pumping",
    "3": "Stop delay",
    "4": "Pumping max.",
    "5": "Stopped",
    "6": "Foam draining",
    "7": "Daily emptying",
    "8": "Pump anti-seizing",
    "9": "Manual control",
    "10": "Interlock control",
    "11": "Mains supply fault",
    "12": "Level sensor fault",
    "13": "All enabled pumps in alarm",
    "14": "All pumps out of operation",
    "15": "CU 36X in service mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 203,
   "documented": "00204",
   "name": "PitPumpsPresence",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 present",
    "1": "Pump 2 present",
    "2": "Pump 3 present",
    "3": "Pump 4 present",
    "4": "Pump 5 present",
    "5": "Pump 6 present",
    "6": "Mixer present"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 204,
   "documented": "00205",
   "name": "PitPumpsDisabled",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 disabled",
    "1": "Pump 2 disabled",
    "2": "Pump 3 disabled",
    "3": "Pump 4 disabled",
    "4": "Pump 5 disabled",
    "5": "Pump 6 disabled",
    "6": "Mixer disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 205,
   "documented": "00206",
   "name": "PitPumpsRunning",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 running",
    "1": "Pump 2 running",
    "2": "Pump 3 running",
    "3": "Pump 4 running",
    "4": "Pump 5 running",
    "5": "Pump 6 running",
    "6": "Mixer running"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 206,
   "documented": "00207",
   "name": "PitPumpsMonitoringFault",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 monitoring fault",
    "1": "Pump 2 monitoring fault",
    "2": "Pump 3 monitoring fault",
    "3": "Pump 4 monitoring fault",
    "4": "Pump 5 monitoring fault",
    "5": "Pump 6 monitoring fault",
    "6": "Mixer monitoring fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 207,
   "documented": "00208",
   "name": "PitPumpsWarning",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 warning",
    "1": "Pump 2 warning",
    "2": "Pump 3 warning",
    "3": "Pump 4 warning",
    "4": "Pump 5 warning",
    "5": "Pump 6 warning",
    "6": "Mixer warning"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 208,
   "documented": "00209",
   "name": "PitPumpsAlarm",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump 1 alarm",
    "1": "Pump 2 alarm",
    "2": "Pump 3 alarm",
    "3": "Pump 4 alarm",
    "4": "Pump 5 alarm",
    "5": "Pump 6 alarm",
    "6": "Mixer alarm"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 209,
   "documented": "00210",
   "name": "PitAlarms1",
   "description": "Pit alarm events, word 1 (see the manual's alarm list).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 210,
   "documented": "00211",
   "name": "PitAlarms2",
   "description": "Pit alarm events, word 2 (see the manual's alarm list).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 211,
   "documented": "00212",
   "name": "PitAlarms3",
   "description": "Pit alarm events, word 3 (see the manual's alarm list).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 212,
   "documented": "00213",
   "name": "PitWarnings1",
   "description": "Pit warning events, word 1.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 213,
   "documented": "00214",
   "name": "PitWarnings2",
   "description": "Pit warning events, word 2.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 214,
   "documented": "00215",
   "name": "PitWarnings3",
   "description": "Pit warning events, word 3.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 215,
   "documented": "00216",
   "name": "EventLogLatestID",
   "description": "ID of the newest event log entry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 216,
   "documented": "00217",
   "name": "NumberOfFloatSwitches",
   "description": "Installed float switches (0-5).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 217,
   "documented": "00218",
   "name": "FloatSwitchesStatus",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Float switch 1 on",
    "1": "Float switch 2 on",
    "2": "Float switch 3 on",
    "3": "Float switch 4 on",
    "4": "Float switch 5 on",
    "5": "Extra overflow switch on"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 218,
   "documented": "00219",
   "name": "FloatSwitch1Function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not used",
    "1": "Dry running",
    "3": "Stop of all pumps",
    "4": "Stop",
    "5": "Stop of first pump",
    "6": "Stop of second pump",
    "11": "Start/stop",
    "12": "Start of first pump/stop",
    "13": "Start",
    "14": "Start of first pump",
    "15": "Start of second pump",
    "20": "Start of all pumps",
    "21": "Alarm level",
    "23": "High level"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 219,
   "documented": "00220",
   "name": "FloatSwitch2Function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not used",
    "1": "Dry running",
    "3": "Stop of all pumps",
    "4": "Stop",
    "5": "Stop of first pump",
    "6": "Stop of second pump",
    "11": "Start/stop",
    "12": "Start of first pump/stop",
    "13": "Start",
    "14": "Start of first pump",
    "15": "Start of second pump",
    "20": "Start of all pumps",
    "21": "Alarm level",
    "23": "High level"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 220,
   "documented": "00221",
   "name": "FloatSwitch3Function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not used",
    "1": "Dry running",
    "3": "Stop of all pumps",
    "4": "Stop",
    "5": "Stop of first pump",
    "6": "Stop of second pump",
    "11": "Start/stop",
    "12": "Start of first pump/stop",
    "13": "Start",
    "14": "Start of first pump",
    "15": "Start of second pump",
    "20": "Start of all pumps",
    "21": "Alarm level",
    "23": "High level"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 221,
   "documented": "00222",
   "name": "FloatSwitch4Function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not used",
    "1": "Dry running",
    "3": "Stop of all pumps",
    "4": "Stop",
    "5": "Stop of first pump",
    "6": "Stop of second pump",
    "11": "Start/stop",
    "12": "Start of first pump/stop",
    "13": "Start",
    "14": "Start of first pump",
    "15": "Start of second pump",
    "20": "Start of all pumps",
    "21": "Alarm level",
    "23": "High level"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 240,
   "documented": "00241",
   "name": "HighLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 241,
   "documented": "00242",
   "name": "AlarmLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 242,
   "documented": "00243",
   "name": "DryRunningLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 243,
   "documented": "00244",
   "name": "FoamDrainingLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 244,
   "documented": "00245",
   "name": "StartLevelPump1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 245,
   "documented": "00246",
   "name": "StopLevelPump1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 246,
   "documented": "00247",
   "name": "StartLevelPump2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 247,
   "documented": "00248",
   "name": "StopLevelPump2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 248,
   "documented": "00249",
   "name": "StartLevelPump3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 249,
   "documented": "00250",
   "name": "StopLevelPump3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 250,
   "documented": "00251",
   "name": "StartLevelPump4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 251,
   "documented": "00252",
   "name": "StopLevelPump4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 252,
   "documented": "00253",
   "name": "StartLevelPump5",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 253,
   "documented": "00254",
   "name": "StopLevelPump5",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 254,
   "documented": "00255",
   "name": "StartLevelPump6",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 255,
   "documented": "00256",
   "name": "StopLevelPump6",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 257,
   "documented": "00258",
   "name": "BatteryVoltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 300,
   "documented": "00301",
   "name": "PitWaterLevel",
   "description": "Needs a level sensor.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 301,
   "documented": "00302",
   "name": "PitSwitchWaterLevel",
   "description": "Level from float switches, 0-5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 302,
   "documented": "00303",
   "name": "PitDepth",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 303,
   "documented": "00304",
   "name": "PitFlowIn",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 304,
   "documented": "00305",
   "name": "PitAverageFlowIn",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 305,
   "documented": "00306",
   "name": "PitFlowOut",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 306,
   "documented": "00307",
   "name": "PitAverageFlowOut",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 307,
   "documented": "00308",
   "name": "PitPower",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 309,
   "documented": "00310",
   "name": "PitEnergy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 311,
   "documented": "00312",
   "name": "PitEnergyYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 312,
   "documented": "00313",
   "name": "PitEnergyToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 313,
   "documented": "00314",
   "name": "PitSpecificEnergy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Wh/m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 314,
   "documented": "00315",
   "name": "PitPumpedVolume",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 316,
   "documented": "00317",
   "name": "PitPumpedVolumeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 317,
   "documented": "00318",
   "name": "PitPumpedVolumeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 318,
   "documented": "00319",
   "name": "PitMixerStartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 319,
   "documented": "00320",
   "name": "PitOverflowVolume",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 320,
   "documented": "00321",
   "name": "PitOverflowVolumeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 321,
   "documented": "00322",
   "name": "PitOverflowVolumeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 322,
   "documented": "00323",
   "name": "PitOverflowTime",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 323,
   "documented": "00324",
   "name": "PitOverflowTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 324,
   "documented": "00325",
   "name": "PitOverflowTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 325,
   "documented": "00326",
   "name": "PitOverflowCounter",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 326,
   "documented": "00327",
   "name": "PitOverflowCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 327,
   "documented": "00328",
   "name": "PitOverflowCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 328,
   "documented": "00329",
   "name": "PitOperatingTime",
   "description": "Total power-on time.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 330,
   "documented": "00331",
   "name": "Pit2PumpsOprTime",
   "description": "Total time with 2 pumps running together.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 332,
   "documented": "00333",
   "name": "Pit2PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 333,
   "documented": "00334",
   "name": "Pit2PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 334,
   "documented": "00335",
   "name": "Pit3PumpsOprTime",
   "description": "Total time with 3 pumps running together.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 336,
   "documented": "00337",
   "name": "Pit3PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 337,
   "documented": "00338",
   "name": "Pit3PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 338,
   "documented": "00339",
   "name": "Pit4PumpsOprTime",
   "description": "Total time with 4 pumps running together.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 340,
   "documented": "00341",
   "name": "Pit4PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 341,
   "documented": "00342",
   "name": "Pit4PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 342,
   "documented": "00343",
   "name": "Pit5PumpsOprTime",
   "description": "Total time with 5 pumps running together.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 344,
   "documented": "00345",
   "name": "Pit5PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 345,
   "documented": "00346",
   "name": "Pit5PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 346,
   "documented": "00347",
   "name": "Pit6PumpsOprTime",
   "description": "Total time with 6 pumps running together.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 348,
   "documented": "00349",
   "name": "Pit6PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 349,
   "documented": "00350",
   "name": "Pit6PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 350,
   "documented": "00351",
   "name": "UserAnalogInput1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 351,
   "documented": "00352",
   "name": "UserAnalogInput2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 352,
   "documented": "00353",
   "name": "UserAnalogInput3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 353,
   "documented": "00354",
   "name": "Pit0PumpsOprTime",
   "description": "Total time with no pump running.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 355,
   "documented": "00356",
   "name": "Pit0PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 356,
   "documented": "00357",
   "name": "Pit0PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 357,
   "documented": "00358",
   "name": "Pit1PumpsOprTime",
   "description": "Total time with one pump running.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 359,
   "documented": "00360",
   "name": "Pit1PumpsOprTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 360,
   "documented": "00361",
   "name": "Pit1PumpsOprTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 361,
   "documented": "00362",
   "name": "MixerRuntime",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 362,
   "documented": "00363",
   "name": "MixerStartCounter",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 366,
   "documented": "00367",
   "name": "PitOutletPressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 367,
   "documented": "00368",
   "name": "PitOverflowVolume32bit",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 369,
   "documented": "00370",
   "name": "PitOverflowTime32bit",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 377,
   "documented": "00378",
   "name": "H2SLevelActual",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 378,
   "documented": "00379",
   "name": "H2SLevelToday",
   "description": "Average today.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 379,
   "documented": "00380",
   "name": "H2SLevelYesterday",
   "description": "Average yesterday.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 380,
   "documented": "00381",
   "name": "DosingFeedTankLevel",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "m",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 381,
   "documented": "00382",
   "name": "DosingVolumeTotal",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.001,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 383,
   "documented": "00384",
   "name": "DosingVolumeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "00385",
   "name": "DosingVolumeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 385,
   "documented": "00386",
   "name": "DosingRefActual",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 386,
   "documented": "00387",
   "name": "GrinderOperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 400,
   "documented": "00401",
   "name": "Pump1Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 401,
   "documented": "00402",
   "name": "Pump1ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 403,
   "documented": "00404",
   "name": "Pump1OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 405,
   "documented": "00406",
   "name": "Pump1TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 407,
   "documented": "00408",
   "name": "Pump1OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 408,
   "documented": "00409",
   "name": "Pump1OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 409,
   "documented": "00410",
   "name": "Pump1LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 410,
   "documented": "00411",
   "name": "Pump1StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 412,
   "documented": "00413",
   "name": "Pump1StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 413,
   "documented": "00414",
   "name": "Pump1StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 414,
   "documented": "00415",
   "name": "Pump1StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 415,
   "documented": "00416",
   "name": "Pump1Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 416,
   "documented": "00417",
   "name": "Pump1LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 417,
   "documented": "00418",
   "name": "Pump1Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 418,
   "documented": "00419",
   "name": "Pump1LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 419,
   "documented": "00420",
   "name": "Pump1Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 420,
   "documented": "00421",
   "name": "Pump1Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 421,
   "documented": "00422",
   "name": "Pump1WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 428,
   "documented": "00429",
   "name": "Pump1MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 429,
   "documented": "00430",
   "name": "Pump1MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 430,
   "documented": "00431",
   "name": "Pump1Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 432,
   "documented": "00433",
   "name": "Pump1Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 434,
   "documented": "00435",
   "name": "Pump1CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 435,
   "documented": "00436",
   "name": "Pump1Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 436,
   "documented": "00437",
   "name": "Pump1VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 437,
   "documented": "00438",
   "name": "Pump1Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 438,
   "documented": "00439",
   "name": "Pump1iAsym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 446,
   "documented": "00447",
   "name": "Pump1ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 447,
   "documented": "00448",
   "name": "Pump1ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 448,
   "documented": "00449",
   "name": "Pump1FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 450,
   "documented": "00451",
   "name": "Pump2Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 451,
   "documented": "00452",
   "name": "Pump2ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 453,
   "documented": "00454",
   "name": "Pump2OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 455,
   "documented": "00456",
   "name": "Pump2TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 457,
   "documented": "00458",
   "name": "Pump2OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 458,
   "documented": "00459",
   "name": "Pump2OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 459,
   "documented": "00460",
   "name": "Pump2LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 460,
   "documented": "00461",
   "name": "Pump2StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 462,
   "documented": "00463",
   "name": "Pump2StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 463,
   "documented": "00464",
   "name": "Pump2StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 464,
   "documented": "00465",
   "name": "Pump2StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 465,
   "documented": "00466",
   "name": "Pump2Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 466,
   "documented": "00467",
   "name": "Pump2LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 467,
   "documented": "00468",
   "name": "Pump2Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 468,
   "documented": "00469",
   "name": "Pump2LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 469,
   "documented": "00470",
   "name": "Pump2Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 470,
   "documented": "00471",
   "name": "Pump2Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 471,
   "documented": "00472",
   "name": "Pump2WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 478,
   "documented": "00479",
   "name": "Pump2MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 479,
   "documented": "00480",
   "name": "Pump2MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 480,
   "documented": "00481",
   "name": "Pump2Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 482,
   "documented": "00483",
   "name": "Pump2Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 484,
   "documented": "00485",
   "name": "Pump2CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 485,
   "documented": "00486",
   "name": "Pump2Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 486,
   "documented": "00487",
   "name": "Pump2VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 487,
   "documented": "00488",
   "name": "Pump2Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 488,
   "documented": "00489",
   "name": "Pump2Asym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 496,
   "documented": "00497",
   "name": "Pump2ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 497,
   "documented": "00498",
   "name": "Pump2ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 498,
   "documented": "00499",
   "name": "Pump2FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 500,
   "documented": "00501",
   "name": "Pump3Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 501,
   "documented": "00502",
   "name": "Pump3ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 503,
   "documented": "00504",
   "name": "Pump3OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 505,
   "documented": "00506",
   "name": "Pump3TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 507,
   "documented": "00508",
   "name": "Pump3OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 508,
   "documented": "00509",
   "name": "Pump3OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 509,
   "documented": "00510",
   "name": "Pump3LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 510,
   "documented": "00511",
   "name": "Pump3StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "00513",
   "name": "Pump3StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 513,
   "documented": "00514",
   "name": "Pump3StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 514,
   "documented": "00515",
   "name": "Pump3StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 515,
   "documented": "00516",
   "name": "Pump3Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 516,
   "documented": "00517",
   "name": "Pump3LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 517,
   "documented": "00518",
   "name": "Pump3Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 518,
   "documented": "00519",
   "name": "Pump3LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 519,
   "documented": "00520",
   "name": "Pump3Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 520,
   "documented": "00521",
   "name": "Pump3Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 521,
   "documented": "00522",
   "name": "Pump3WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 528,
   "documented": "00529",
   "name": "Pump3MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 529,
   "documented": "00530",
   "name": "Pump3MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 530,
   "documented": "00531",
   "name": "Pump3Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 532,
   "documented": "00533",
   "name": "Pump3Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 534,
   "documented": "00535",
   "name": "Pump3CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 535,
   "documented": "00536",
   "name": "Pump3Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 536,
   "documented": "00537",
   "name": "Pump3VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 537,
   "documented": "00538",
   "name": "Pump3Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 538,
   "documented": "00539",
   "name": "Pump3Asym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 546,
   "documented": "00547",
   "name": "Pump3ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 547,
   "documented": "00548",
   "name": "Pump3ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 548,
   "documented": "00549",
   "name": "Pump3FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 550,
   "documented": "00551",
   "name": "Pump4Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 551,
   "documented": "00552",
   "name": "Pump4ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 553,
   "documented": "00554",
   "name": "Pump4OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 555,
   "documented": "00556",
   "name": "Pump4TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 557,
   "documented": "00558",
   "name": "Pump4OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 558,
   "documented": "00559",
   "name": "Pump4OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 559,
   "documented": "00560",
   "name": "Pump4LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 560,
   "documented": "00561",
   "name": "Pump4StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 562,
   "documented": "00563",
   "name": "Pump4StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 563,
   "documented": "00564",
   "name": "Pump4StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 564,
   "documented": "00565",
   "name": "Pump4StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 565,
   "documented": "00566",
   "name": "Pump4Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 566,
   "documented": "00567",
   "name": "Pump4LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 567,
   "documented": "00568",
   "name": "Pump4Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 568,
   "documented": "00569",
   "name": "Pump4LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 569,
   "documented": "00570",
   "name": "Pump4Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 570,
   "documented": "00571",
   "name": "Pump4Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 571,
   "documented": "00572",
   "name": "Pump4WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 578,
   "documented": "00579",
   "name": "Pump4MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 579,
   "documented": "00580",
   "name": "Pump4MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 580,
   "documented": "00581",
   "name": "Pump4Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 582,
   "documented": "00583",
   "name": "Pump4Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 584,
   "documented": "00585",
   "name": "Pump4CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 585,
   "documented": "00586",
   "name": "Pump4Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 586,
   "documented": "00587",
   "name": "Pump4VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 587,
   "documented": "00588",
   "name": "Pump4Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 588,
   "documented": "00589",
   "name": "Pump4Asym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 596,
   "documented": "00597",
   "name": "Pump4ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 597,
   "documented": "00598",
   "name": "Pump4ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 598,
   "documented": "00599",
   "name": "Pump4FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 600,
   "documented": "00601",
   "name": "Pump5Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 601,
   "documented": "00602",
   "name": "Pump5ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 603,
   "documented": "00604",
   "name": "Pump5OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 605,
   "documented": "00606",
   "name": "Pump5TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 607,
   "documented": "00608",
   "name": "Pump5OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 608,
   "documented": "00609",
   "name": "Pump5OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 609,
   "documented": "00610",
   "name": "Pump5LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 610,
   "documented": "00611",
   "name": "Pump5StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 612,
   "documented": "00613",
   "name": "Pump5StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 613,
   "documented": "00614",
   "name": "Pump5StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 614,
   "documented": "00615",
   "name": "Pump5StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 615,
   "documented": "00616",
   "name": "Pump5Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 616,
   "documented": "00617",
   "name": "Pump5LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 617,
   "documented": "00618",
   "name": "Pump5Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 618,
   "documented": "00619",
   "name": "Pump5LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 619,
   "documented": "00620",
   "name": "Pump5Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 620,
   "documented": "00621",
   "name": "Pump5Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 621,
   "documented": "00622",
   "name": "Pump5WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 628,
   "documented": "00629",
   "name": "Pump5MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 629,
   "documented": "00630",
   "name": "Pump5MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 630,
   "documented": "00631",
   "name": "Pump5Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 632,
   "documented": "00633",
   "name": "Pump5Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 634,
   "documented": "00635",
   "name": "Pump5CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 635,
   "documented": "00636",
   "name": "Pump5Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 636,
   "documented": "00637",
   "name": "Pump5VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 637,
   "documented": "00638",
   "name": "Pump5Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 638,
   "documented": "00639",
   "name": "Pump5Asym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 646,
   "documented": "00647",
   "name": "Pump5ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 647,
   "documented": "00648",
   "name": "Pump5ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 648,
   "documented": "00649",
   "name": "Pump5FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 650,
   "documented": "00651",
   "name": "Pump6Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Present",
    "1": "Running",
    "2": "Monitoring fault",
    "3": "Warning",
    "4": "Alarm",
    "5": "IO 111 present",
    "6": "IO 111 fault",
    "7": "MP 204 present",
    "8": "MP 204 fault",
    "9": "CUE present",
    "10": "CUE fault",
    "11": "Pump disabled"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 651,
   "documented": "00652",
   "name": "Pump6ControlSource",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Auto",
    "1": "Switch",
    "2": "Display",
    "3": "Remote (bus)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 653,
   "documented": "00654",
   "name": "Pump6OperatingTime",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 655,
   "documented": "00656",
   "name": "Pump6TimeToService",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 657,
   "documented": "00658",
   "name": "Pump6OperatingTimeYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 658,
   "documented": "00659",
   "name": "Pump6OperatingTimeToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 659,
   "documented": "00660",
   "name": "Pump6LatestOperatingTime",
   "description": "Length of the last run.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 660,
   "documented": "00661",
   "name": "Pump6StartCounter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 662,
   "documented": "00663",
   "name": "Pump6StartCounterYesterday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 663,
   "documented": "00664",
   "name": "Pump6StartCounterToday",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 664,
   "documented": "00665",
   "name": "Pump6StartsPerHour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 665,
   "documented": "00666",
   "name": "Pump6Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 666,
   "documented": "00667",
   "name": "Pump6LatestFlow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 667,
   "documented": "00668",
   "name": "Pump6Current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 668,
   "documented": "00669",
   "name": "Pump6LatestCurrent",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 669,
   "documented": "00670",
   "name": "Pump6Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 670,
   "documented": "00671",
   "name": "Pump6Insulation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 671,
   "documented": "00672",
   "name": "Pump6WaterInOil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 678,
   "documented": "00679",
   "name": "Pump6MotorTemperature1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 679,
   "documented": "00680",
   "name": "Pump6MotorTemperature2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 680,
   "documented": "00681",
   "name": "Pump6Power",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 682,
   "documented": "00683",
   "name": "Pump6Energy",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 684,
   "documented": "00685",
   "name": "Pump6CosPhi",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 685,
   "documented": "00686",
   "name": "Pump6Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 686,
   "documented": "00687",
   "name": "Pump6VFDmode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "VFD not controlled",
    "2": "Stopped",
    "3": "Reverse start",
    "4": "Start flushing",
    "5": "Normal",
    "6": "Run flushing",
    "7": "Stop flushing",
    "8": "Specific-energy test"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 687,
   "documented": "00688",
   "name": "Pump6Torque",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Nm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 688,
   "documented": "00689",
   "name": "Pump6Asym",
   "description": "Line current asymmetry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 696,
   "documented": "00697",
   "name": "Pump6ControlMode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fixed frequency",
    "1": "Linear control",
    "2": "Minimum control",
    "3": "PID control"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 697,
   "documented": "00698",
   "name": "Pump6ActualSetpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 698,
   "documented": "00699",
   "name": "Pump6FixedFrequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Poll 00203 (operating mode), 00206/00209 (pumps running / in alarm) and 00301 (pit level) for the station overview, and each pump block for run hours, starts and current. Use PitControl 00101 to reset alarms, interlock the pit or return it to Auto, and 00103-00108 to force pumps on or off.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 202,
    "why": "Pit operating mode"
   },
   {
    "table": "holding_register",
    "address": 205,
    "why": "Pumps running bits"
   },
   {
    "table": "holding_register",
    "address": 208,
    "why": "Pumps in alarm bits"
   },
   {
    "table": "holding_register",
    "address": 300,
    "why": "Pit water level"
   },
   {
    "table": "holding_register",
    "address": 100,
    "why": "Reset / interlock / auto commands"
   },
   {
    "table": "holding_register",
    "address": 102,
    "why": "Pump 1 manual control"
   },
   {
    "table": "holding_register",
    "address": 417,
    "why": "Pump 1 motor current"
   },
   {
    "table": "holding_register",
    "address": 403,
    "why": "Pump 1 operating hours"
   }
  ],
  "enable": "Fit the CIM module in the CU 36X; set the address and speed on its switches (CIM 200). Remote control needs write access: if SCADA PIN protection is on, write the PIN to 00109 first and check PitStatus bit 5.",
  "watchdog": null,
  "quirks": [
   "Control bits act on a rising edge; with AutoAckControlBits = 1 (default) the CIM clears them itself.",
   "InterlockPit (00101 bit 3) stops all pumps for the time in SetInterlockTimeout (00111, minutes); the pit then returns to Auto by itself."
  ],
  "setup": [
   "CIM 200 default: 19200 baud, even parity, 1 stop bit; SW3 selects no parity with 2 stop bits.",
   "CIM 500: select Modbus TCP on the rotary switch; port 502."
  ],
  "gotchas": [
   "A changed RegisterOffset (00002) moves every register above 00100.",
   "Most flow, energy and overflow values need the matching sensor (flow meter, MP 204, level sensor) or read 0xFFFF."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/grundfos/dedicated-controls-cu-361-362",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
