<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos MAGNA3, TPE &amp; CRE Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Grundfos MAGNA3, TPE &amp; CRE Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Grundfos MAGNA3, TPE &amp; CRE Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Grundfos MAGNA3, TPE &amp; CRE Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos MAGNA3, TPE &amp; CRE Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Grundfos MAGNA3, TPE &amp; CRE Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500",
   "name": "Grundfos MAGNA3, TPE & CRE Modbus Register Map | Easy Modbus",
   "description": "Grundfos MAGNA3, TPE & CRE Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500#dataset",
   "name": "Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus register map",
   "description": "Grundfos exposes its electronically controlled pumps over Modbus through a plug-in CIM 200 (RTU) or CIM 500 (Modbus TCP) module, a CIU box, or the SoftCIM port on newer MGE motors. All pump types share one functional profile: a control block (remote/start/stop, control mode, setpoint), a status block and a measurement block. This map covers the module configuration and watchdog, control and status words, alarm/warning codes and the live measurements; many measurements exist only on certain motor generations or with an extra sensor. Grundfos MAGNA3, TPE & CRE Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500",
   "keywords": [
    "Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus register map",
    "Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus registers",
    "Grundfos Modbus map",
    "MAGNA3 Modbus register map",
    "TPE Modbus register map",
    "TPE Series 2000 Modbus register map",
    "CRE Modbus register map",
    "CRNE Modbus register map",
    "CRIE Modbus register map",
    "MTRE Modbus register map",
    "CHIE Modbus register map",
    "CME Modbus register map",
    "NBE Modbus register map",
    "NKE Modbus register map",
    "CUE Modbus register map",
    "MGE Modbus register map",
    "CIM 200 Modbus register map",
    "CIU 200 Modbus register map",
    "CIM 500 Modbus register map",
    "CIU 500 Modbus register map",
    "SoftCIM Modbus RTU Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus for Grundfos pumps - SoftCIM Modbus RTU, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Ethernet for Modbus TCP - Functional profile and user manual",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Pump (circulator / E-pump / pump drive)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 102 registers: 102 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers (00104 = Setpoint). The manual's telegram examples address register X as X-1 on the wire, e.g. Setpoint 00104 is written at address 0x0067 (103)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 ControlRegister (Remote/start/stop/reset command word); HR 101 ControlMode (Control mode); HR 103 Setpoint (Setpoint, 0.01 %); HR 200 PumpStatus (Status bits (on, running, alarm, warning, remote)); HR 204 AlarmCode (Alarm code); HR 300 Head (Head); HR 301 VolumeFlow (Flow); HR 303 Speed (Speed); HR 311 Power (Power (32-bit)); HR 11 Watchdog (Comm watchdog timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Bus control requires bit 0 (RemoteAccessReq) of 00101 = 1; then bit 1 starts (1) or stops (0) the pump. OperationMode 00103 only takes effect while the pump is commanded on (OnOffReq = 1)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, the default). Any valid telegram feeds it; on timeout the pump returns to Local mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus for Grundfos pumps - SoftCIM Modbus RTU, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Ethernet for Modbus TCP - Functional profile and user manual (98367081), revision 2025-05, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/e-pumps-cim-200-500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/grundfos/">Grundfos</a></li><li aria-current="page">E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</li></ol>
<p class="eyebrow">Pump (circulator / E-pump / pump drive) &middot; Modbus register map</p><h1><span class="mfr">Grundfos</span> E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Grundfos exposes its electronically controlled pumps over Modbus through a plug-in CIM 200 (RTU) or CIM 500 (Modbus TCP) module, a CIU box, or the SoftCIM port on newer MGE motors. All pump types share one functional profile: a control block (remote/start/stop, control mode, setpoint), a status block and a measurement block. This map covers the module configuration and watchdog, control and status words, alarm/warning codes and the live measurements; many measurements exist only on certain motor generations or with an extra sensor.</p>
<p>This page lists <strong>102 Modbus registers</strong> for the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 &mdash; 20 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Grundfos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Pump (circulator / E-pump / pump drive)</a></dd></div><div><dt>Registers</dt><dd>102 (20 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>MAGNA3, TPE, TPE Series 2000, CRE, CRNE, CRIE, MTRE, CHIE, CME, NBE, NKE, CUE, MGE, CIM 200, CIU 200, CIM 500, CIU 500, SoftCIM Modbus RTU</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf" rel="nofollow noopener" target="_blank">Modbus for Grundfos pumps - SoftCIM Modbus RTU, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Ethernet for Modbus TCP - Functional profile and user manual &middot; 98367081 &middot; rev. 2025-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500.json">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h2>
<div class="answer"><b>Integration in brief</b><p>Set the CIM 200 address on the two hex rotary switches (or the CIM 500 to Modbus TCP), then write control register 00101 = 3 (remote + start) and the setpoint to 00104 in 0.01 % steps. Poll 00201 for on/alarm/warning bits, 00205/00206 for codes and 00301 onwards for head, flow, speed and power.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">ControlRegister</td><td class="f">BITMAP16</td><td>Remote/start/stop/reset command word</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">ControlMode</td><td class="f">UINT16</td><td>Control mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Setpoint, 0.01 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">PumpStatus</td><td class="f">BITMAP16</td><td>Status bits (on, running, alarm, warning, remote)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-204">HR 204</a></td><td class="n">AlarmCode</td><td class="f">UINT16</td><td>Alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-300">HR 300</a></td><td class="n">Head</td><td class="f">UINT16</td><td>Head</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-301">HR 301</a></td><td class="n">VolumeFlow</td><td class="f">UINT16</td><td>Flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-303">HR 303</a></td><td class="n">Speed</td><td class="f">UINT16</td><td>Speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-311">HR 311</a></td><td class="n">Power</td><td class="f">UINT32 ABCD</td><td>Power (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Watchdog</td><td class="f">UINT16</td><td>Comm watchdog timeout</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Bus control requires bit 0 (RemoteAccessReq) of 00101 = 1; then bit 1 starts (1) or stops (0) the pump. OperationMode 00103 only takes effect while the pump is commanded on (OnOffReq = 1).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, the default). Any valid telegram feeds it; on timeout the pump returns to Local mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based: 00104 is wire address 103.</li><li>Temperatures are in 0.01 K, not degrees C.</li><li>ResetAlarm (00101 bit 2) acts on a rising edge; with AutoAckControlBits (00005) = 0 you must clear the bit yourself before the next reset.</li><li>The setpoint is a percentage of the configured sensor range (closed loop) or of nominal frequency (open loop), not an engineering value.</li><li>The manual&#x27;s &#x27;stop&#x27; telegram example shows value 0x03 in the frame but 0x0001 in the text; 0x0001 (remote, off) is the stop command per the bit definitions.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>CIM 200: set the slave address (1-247) on hex rotary switches SW6 (high nibble) and SW7 (low nibble).</li><li>CIM 200 baud via SW4/SW5: OFF/ON = 9600, OFF/OFF = 19200 (default), ON/OFF = 38400, ON/ON = software-defined (registers 00003/00004/00009/00010).</li><li>CIM 200 parity via SW3: OFF = even parity, 1 stop bit (default); ON = no parity, 2 stop bits.</li><li>CIM 200 line termination (120 ohm) via SW1 and SW2, both ON = terminated; default is not terminated. Switch changes take effect immediately.</li><li>CIM 500: set the protocol rotary switch to the Modbus TCP position, then set the Modbus TCP IP address in the web server (default web server 192.168.1.100, user admin). The Modbus TCP IP must differ from the web server IP; port 502 is always active.</li><li>SoftCIM (MGE with FM310/311/110): configure address, baud, parity, stop bits and watchdog in Grundfos GO under Settings &gt; Communication &gt; RS485 AYB.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Register 00002 is shown as RESERVED in the table but returns &#x27;RegisterOffset&#x27; in the manual&#x27;s example; leave it at 0.</li><li>SoftCIM cannot be used while a CIM module is fitted in the same MGE motor; set the AYB port to GENIbus in that case.</li><li>Restart the CIM/CIU after changing the pump&#x27;s sensor configuration so measurement scaling is updated.</li><li>Unit ID is ignored by the CIM 500 on Modbus TCP.</li></ul>
</section>
<h2 id="registers">Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>102</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">102 of 102 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">SlaveMinimumReplyDelay</td><td class="d">Extra reply delay added by the CIM 200 (0-10000 ms). Not on CIM 500 or SoftCIM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">SoftwareDefinedModbusAddress</td><td class="d">Slave address used only when SW4/SW5 select software-defined settings (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">SoftwareDefinedBitRate</td><td class="d">Baud rate used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">AutoAckControlBits</td><td class="d">1 = CIM lowers triggered control bits (e.g. ResetAlarm) automatically.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">SoftwareDefinedParity</td><td class="d">Parity used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">SoftwareDefinedStopBit</td><td class="d">Stop bits used only in software-defined mode (CIM 200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No stop bit; 1 = 1 stop bit; 2 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 00012</small></td><td class="n">Watchdog</td><td class="d">Comm-loss timeout; 0 disables. On timeout the pump reverts to Local mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 00021</small></td><td class="n">GENIbusCRCErrorCnt</td><td class="d">CRC errors on the internal GENIbus link to the pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 00022</small></td><td class="n">GENIbusDataErrorCnt</td><td class="d">Data errors on the internal GENIbus link to the pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 00023</small></td><td class="n">VersionNumber</td><td class="d">Grundfos version number, BCD coded.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 00024</small></td><td class="n">ActualModbusAddress</td><td class="d">Slave address currently in use (1-247).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 00025</small></td><td class="n">GENIbusTXcount</td><td class="d">Telegrams sent to the pump on GENIbus (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 00027</small></td><td class="n">GENIbusRXcount</td><td class="d">Telegrams received from the pump on GENIbus (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 00030</small></td><td class="n">UnitFamily</td><td class="d">Product family code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Circulator pumps; 2 = E-pump; 7 = Motor Protector; 17 = Hydro Multi-E; 21 = Hydro/Control MPC; 26 = Dedicated Controls; 28 = CIU xx2 SEG AutoAdapt; 30 = Smart Digital Dosing, DDA; 38 = Circulator twin pump; 39 = Multi pump; 46 = LC Controller, water supply; 48 = LC Controller, waste water; 65 = SQ Controller</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 00031</small></td><td class="n">UnitType</td><td class="d">Product type within the family; see manual table (e.g. family 1 type 10 = MAGNA3).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 00032</small></td><td class="n">UnitVersion</td><td class="d">Product version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 00034</small></td><td class="n">ProductSoftwareVersion</td><td class="d">Product software version, BCD digits aa.bb.cc.dd (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 00036</small></td><td class="n">ProductSoftwareDayMonth</td><td class="d">Product software date, BCD ddmm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 00037</small></td><td class="n">ProductSoftwareYear</td><td class="d">Product software date, BCD yyyy.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">ControlRegister</td><td class="d">Remote/local, start/stop, alarm reset and related command bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = RemoteAccessReq (1 = remote, Modbus master controls); bit 1 = OnOffReq (1 = start, 0 = stop); bit 2 = ResetAlarm (rising edge); bit 4 = CopyToLocal (MAGNA3, CUE, MGE model H+); bit 5 = EnableMaxFlowLimit (MAGNA3, MGE model H+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 00102</small></td><td class="n">ControlMode</td><td class="d">Requested control mode; not every mode is supported by every pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Constant speed; 1 = Constant frequency; 3 = Constant head; 4 = Constant pressure; 5 = Constant differential pressure; 6 = Proportional pressure; 7 = Constant flow; 8 = Constant temperature; 9 = Constant differential temperature; 10 = Constant level; 128 = AUTOadapt; 129 = FLOWadapt; 130 = Closed-loop sensor; 131 = AUTOadapt (CP)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 00103</small></td><td class="n">OperationMode</td><td class="d">Requested operating mode; only acts when OnOffReq is On.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto-control (setpoint); 4 = OpenLoopMin; 6 = OpenLoopMax</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 00104</small></td><td class="n">Setpoint</td><td class="d">Closed loop: % of setpoint range. Open loop: % of nominal frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 00105</small></td><td class="n">RelayControl</td><td class="d">Relay outputs when configured for bus control (0 = closed, 1 = open).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay1Control (E-pumps and CUE); bit 1 = Relay2Control (CUE, large MGE, MGE model H+); bit 2 = Relay3Control (MGE model H+); bit 3 = Relay4Control (MGE model H+)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 00107</small></td><td class="n">SetPumpUnixRtc</td><td class="d">Sets pump clock, seconds since 1970-01-01 (MAGNA3 / MGE model H+).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 00109</small></td><td class="n">SensorFeedback</td><td class="d">Closed-loop sensor feedback written via Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 00110</small></td><td class="n">SetKp</td><td class="d">Controller proportional gain (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 00111</small></td><td class="n">SetTi</td><td class="d">Controller integral time (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 00112</small></td><td class="n">SetDirectCtr</td><td class="d">Direct or inverse control (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inverse control; 1 = Direct control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">PumpStatus</td><td class="d">Pump mode and state flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = LowFlowStop active (MGE model H+); bit 1 = CopyToLocal enabled; bit 2 = MaxFlowLimit enabled; bit 3 = ResetAlarmAck; bit 4 = Setpoint influence active; bit 5 = AtMaxPower; bit 6 = Rotation (running); bit 7 = Direction (1 = counterclockwise); bit 8 = AccessMode (1 = remote); bit 9 = OnOff (1 = on/started); bit 10 = Alarm; bit 11 = Warning; bit 12 = ForcedToLocal; bit 13 = AtMaxSpeed; bit 15 = AtMinSpeed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">ProcessFeedback</td><td class="d">Closed loop: % of sensor range. Open loop: % of pump performance.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 00203</small></td><td class="n">ControlMode (actual)</td><td class="d">Active control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Constant speed; 1 = Constant frequency; 3 = Constant head; 4 = Constant pressure; 5 = Constant differential pressure; 6 = Proportional pressure; 7 = Constant flow; 8 = Constant temperature; 9 = Constant differential temperature; 10 = Constant level; 128 = AUTOadapt; 129 = FLOWadapt; 130 = Closed-loop sensor; 131 = AUTOadapt (CP)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 00204</small></td><td class="n">OperationMode (actual)</td><td class="d">Active operating mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto-control; 4 = OpenLoopMin; 6 = OpenLoopMax; 7 = UserCurve; 8 = StopButton; 9 = HandMode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 00205</small></td><td class="n">AlarmCode</td><td class="d">Active Grundfos alarm code; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Leakage current; 2 = Missing phase; 3 = External fault signal; 4 = Too many restarts; 7 = Too many hardware shutdowns; 14 = Electronic DC-link protection activated (ERP); 16 = Other; 29 = Turbine operation, impellers forced backwards; 30 = Change bearings; 31 = Change varistor(s); 32 = Overvoltage; 40 = Undervoltage; 41 = Undervoltage transient; 42 = Cut-in fault (dV/dt); 45 = Voltage asymmetry; 48 = Overload; 49 = Overcurrent (i_line, i_dc, i_mo); 50 = Motor protection function, general shutdown (MPF); 51 = Blocked motor or pump; 54 = Motor protection function, 3-second limit; 55 = Motor current protection activated (MCP); 56 = Underload; 57 = Dry-running; 60 = Low input power; 62 = Safe Torque Off activated; 64 = Overtemperature; 65 = Motor temperature 1 (t_m or t_mo or t_mo1); 66 = Control electronics temperature high; 67 = Temperature too high, internal frequency converter module (t_m); 68 = Water temperature high; 70 = Thermal relay 2 in motor, for example thermistor; 72 = Hardware fault, type 1; 73 = Hardware shutdown (HSD); 76 = Internal communication fault; 77 = Communication fault, twin-head pump; 80 = Hardware fault, type 2; 83 = Verification error, FE parameter area (EEPROM); 84 = Memory access error; 85 = Verification error, BE parameter area (EEPROM); 88 = Sensor fault; 89 = Signal fault, (feedback) sensor 1; 91 = Signal fault, temperature 1 sensor; 93 = Signal fault, sensor 2; 96 = Setpoint signal outside range; 105 = Electronic rectifier protection activated (ERP); 106 = Electronic inverter protection activated (EIP); 135 = Signal fault, GDS sensor; 148 = Motor bearing temperature high (Pt100) in drive end (DE); 149 = Motor bearing temperature high (Pt100) in non-drive end (NDE); 155 = Inrush fault; 156 = Communication fault, internal frequency converter module; 157 = Real time clock error; 159 = The CIM module has lost connection to the product; 161 = Sensor supply fault, 5 V; 162 = Sensor supply fault, 24 V; 163 = Measurement fault, motor protection; 164 = Signal fault, LiqTec sensor; 165 = Signal fault, analog input 1; 166 = Signal fault, analog input 2; 167 = Signal fault, analog input 3; 175 = Signal fault, temperature sensor 2; 176 = Signal fault, temperature sensor 3; 190 = Limit exceeded, sensor 1; 191 = Limit exceeded, sensor 2; 209 = Non-return valve fault; 215 = Soft pressure buildup timeout; 240 = Lubricate bearings; 241 = Motor phase failure; 242 = Automatic motor model recognition failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 00206</small></td><td class="n">WarningCode</td><td class="d">Active Grundfos warning code; same code list as alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Leakage current; 2 = Missing phase; 3 = External fault signal; 4 = Too many restarts; 7 = Too many hardware shutdowns; 14 = Electronic DC-link protection activated (ERP); 16 = Other; 29 = Turbine operation, impellers forced backwards; 30 = Change bearings; 31 = Change varistor(s); 32 = Overvoltage; 40 = Undervoltage; 41 = Undervoltage transient; 42 = Cut-in fault (dV/dt); 45 = Voltage asymmetry; 48 = Overload; 49 = Overcurrent (i_line, i_dc, i_mo); 50 = Motor protection function, general shutdown (MPF); 51 = Blocked motor or pump; 54 = Motor protection function, 3-second limit; 55 = Motor current protection activated (MCP); 56 = Underload; 57 = Dry-running; 60 = Low input power; 62 = Safe Torque Off activated; 64 = Overtemperature; 65 = Motor temperature 1 (t_m or t_mo or t_mo1); 66 = Control electronics temperature high; 67 = Temperature too high, internal frequency converter module (t_m); 68 = Water temperature high; 70 = Thermal relay 2 in motor, for example thermistor; 72 = Hardware fault, type 1; 73 = Hardware shutdown (HSD); 76 = Internal communication fault; 77 = Communication fault, twin-head pump; 80 = Hardware fault, type 2; 83 = Verification error, FE parameter area (EEPROM); 84 = Memory access error; 85 = Verification error, BE parameter area (EEPROM); 88 = Sensor fault; 89 = Signal fault, (feedback) sensor 1; 91 = Signal fault, temperature 1 sensor; 93 = Signal fault, sensor 2; 96 = Setpoint signal outside range; 105 = Electronic rectifier protection activated (ERP); 106 = Electronic inverter protection activated (EIP); 135 = Signal fault, GDS sensor; 148 = Motor bearing temperature high (Pt100) in drive end (DE); 149 = Motor bearing temperature high (Pt100) in non-drive end (NDE); 155 = Inrush fault; 156 = Communication fault, internal frequency converter module; 157 = Real time clock error; 159 = The CIM module has lost connection to the product; 161 = Sensor supply fault, 5 V; 162 = Sensor supply fault, 24 V; 163 = Measurement fault, motor protection; 164 = Signal fault, LiqTec sensor; 165 = Signal fault, analog input 1; 166 = Signal fault, analog input 2; 167 = Signal fault, analog input 3; 175 = Signal fault, temperature sensor 2; 176 = Signal fault, temperature sensor 3; 190 = Limit exceeded, sensor 1; 191 = Limit exceeded, sensor 2; 209 = Non-return valve fault; 215 = Soft pressure buildup timeout; 240 = Lubricate bearings; 241 = Motor phase failure; 242 = Automatic motor model recognition failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 00207</small></td><td class="n">BearingService</td><td class="d">Bits 0-7: months to next bearing service (0xFF = n/a). Bit 8: service type.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = BearingServiceType (0 = lubricate, 1 = change bearings)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 00208</small></td><td class="n">DriveState</td><td class="d">Drive state (MGE motors and CUE only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Accelerating; 2 = Decelerating; 3 = Steady state/closed loop; 5 = Accelerating halt; 6 = Decelerating halt; 7 = Start on the run (flying cut-in)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 00209</small></td><td class="n">FeedbackSensorUnit</td><td class="d">Engineering unit of the feedback sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = bar; 1 = mbar; 2 = m; 3 = kPa; 4 = psi; 5 = ft; 6 = m³/h; 7 = m³/s; 8 = l/s; 9 = gpm; 10 = °C; 11 = °F; 12 = %; 13 = K; 14 = W</td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 00212</small></td><td class="n">NomFrequency</td><td class="d">Nominal pump frequency (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 00213</small></td><td class="n">MinFrequency</td><td class="d">Minimum frequency, % of nominal (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 00214</small></td><td class="n">MaxFrequency</td><td class="d">Maximum frequency, % of nominal (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 00215</small></td><td class="n">SetpointRangeMin</td><td class="d">Setpoint range minimum, % of sensor maximum (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 00216</small></td><td class="n">SetpointRangeMax</td><td class="d">Setpoint range maximum, % of sensor maximum (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 00221</small></td><td class="n">FlowEstimationState</td><td class="d">Whether the flow estimate is within range.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Within range; 1 = Below range; 2 = Above range</td></tr>
<tr data-row data-type="holding_register" id="r-hr-221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">221<small>doc 00222</small></td><td class="n">Kp</td><td class="d">Actual proportional gain (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 00223</small></td><td class="n">Ti</td><td class="d">Actual integral time (MAGNA3 / MGE model H+).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc 00224</small></td><td class="n">DirectControl</td><td class="d">Actual direct/inverse selection.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inverse control; 1 = Direct control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 00225</small></td><td class="n">ControlSource</td><td class="d">Source currently controlling the pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Display; 2 = Bus; 3 = GO app; 4 = Digital input; 5 = OFF button</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 00301</small></td><td class="n">Head</td><td class="d">Actual system head/pressure.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 00302</small></td><td class="n">VolumeFlow</td><td class="d">Actual system flow (estimated on MAGNA3 and TPE Series 2000).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 00303</small></td><td class="n">RelativePerformance</td><td class="d">Performance relative to maximum.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 00304</small></td><td class="n">Speed</td><td class="d">Motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 00305</small></td><td class="n">Frequency</td><td class="d">Control signal applied to the motor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 00306</small></td><td class="n">DigitalInput</td><td class="d">External digital input states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1; bit 1 = DI2; bit 2 = DI3; bit 3 = DI4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 00307</small></td><td class="n">DigitalOutput</td><td class="d">External digital output states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DO1; bit 1 = DO2; bit 2 = DO3; bit 3 = DO4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 00308</small></td><td class="n">ActualSetpoint</td><td class="d">Open loop: % of nominal frequency. Closed loop: % of sensor maximum.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 00309</small></td><td class="n">MotorCurrent</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 00310</small></td><td class="n">DCLinkVoltage</td><td class="d">Frequency converter DC-link voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 00311</small></td><td class="n">MotorVoltage</td><td class="d">Motor voltage. 0.25-7.5 kW pumps: MGE model G only; not on MAGNA3.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 00312</small></td><td class="n">Power</td><td class="d">Total power consumption (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 00314</small></td><td class="n">RemoteFlow</td><td class="d">Flow from an external sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 00315</small></td><td class="n">InletPressure</td><td class="d">Inlet pressure relative to atmosphere; raw includes -1.000 bar offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001 &minus; 1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 00316</small></td><td class="n">RemotePressure1</td><td class="d">Pressure at external sensor 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 00317</small></td><td class="n">FeedTankLevel</td><td class="d">Feed tank level; raw includes -100 m offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01 &minus; 100</td><td>m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 00318</small></td><td class="n">PowerElectronicTemp</td><td class="d">Frequency converter temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 00319</small></td><td class="n">MotorTemp</td><td class="d">Motor winding temperature (kelvin). CUE with sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 00320</small></td><td class="n">RemoteTemp1</td><td class="d">External temperature sensor 1 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 00321</small></td><td class="n">ElectronicTemp</td><td class="d">Pump electronics temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321<small>doc 00322</small></td><td class="n">PumpLiquidTemp</td><td class="d">Pumped-liquid temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322<small>doc 00323</small></td><td class="n">BearingTempDE</td><td class="d">Drive-end bearing temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323<small>doc 00324</small></td><td class="n">BearingTempNDE</td><td class="d">Non-drive-end bearing temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 00325</small></td><td class="n">AuxSensorInput</td><td class="d">Auxiliary sensor input.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">325<small>doc 00326</small></td><td class="n">SpecificEnergyConsumption</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 00327</small></td><td class="n">OperationTime</td><td class="d">Total operating hours (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 00329</small></td><td class="n">TotalPoweredTime</td><td class="d">Total powered-on hours (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330<small>doc 00331</small></td><td class="n">Torque</td><td class="d">Motor torque (11-22 kW and CUE).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 00332</small></td><td class="n">Energy</td><td class="d">Total energy consumption (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 00334</small></td><td class="n">NumberOfStarts</td><td class="d">Number of pump starts (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 00337</small></td><td class="n">RemoteTemp2</td><td class="d">External temperature sensor 2 (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 00338</small></td><td class="n">UserSetpoint</td><td class="d">User-selected setpoint (open loop % of nominal frequency, closed loop % of range).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 00339</small></td><td class="n">DiffPressure</td><td class="d">Pressure across the pump flanges.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 00340</small></td><td class="n">OutletPressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 00341</small></td><td class="n">RemotePressure2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 00342</small></td><td class="n">LoadPercent</td><td class="d">Motor current as % of rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342<small>doc 00343</small></td><td class="n">PumpUnixRtc</td><td class="d">Pump clock, seconds since 1970-01-01 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 00345</small></td><td class="n">MaxFlowLimit</td><td class="d">Actual maximum flow limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 00346</small></td><td class="n">RemoteDiffTemp</td><td class="d">Remote differential temperature.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 00347</small></td><td class="n">InletDiffPressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">347<small>doc 00348</small></td><td class="n">OutletDiffPressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">348<small>doc 00349</small></td><td class="n">RemoteDiffPressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 00350</small></td><td class="n">StorageTankLevel</td><td class="d">Storage tank level; raw includes -100 m offset.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01 &minus; 100</td><td>m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 00351</small></td><td class="n">AmbientTemp</td><td class="d">Ambient temperature (kelvin).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351<small>doc 00352</small></td><td class="n">HeatEnergyCounter1</td><td class="d">Heat energy, direction 1 (needs flow and delta-T).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353<small>doc 00354</small></td><td class="n">HeatPower</td><td class="d">Actual heat power (needs flow and delta-T).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">355<small>doc 00356</small></td><td class="n">HeatDiffTemp</td><td class="d">Forward/return delta-T used for heat calculation.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">356<small>doc 00357</small></td><td class="n">Volume1</td><td class="d">Total pumped volume, direction 1.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358<small>doc 00359</small></td><td class="n">HeatEnergyCounter2</td><td class="d">Heat energy, direction 2.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">360<small>doc 00361</small></td><td class="n">Volume2</td><td class="d">Total pumped volume, direction 2.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">700<small>doc 00701</small></td><td class="n">Simulation.AlarmCode</td><td class="d">Alarm code to simulate (not CUE).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">701<small>doc 00702</small></td><td class="n">Simulation.WarningCode</td><td class="d">Warning code to simulate (not CUE).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">707<small>doc 00708</small></td><td class="n">Simulation.Activate</td><td class="d">Starts/stops alarm simulation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Deactivate; 1 = Activate</td></tr>
<tr data-row data-type="holding_register" id="r-hr-708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">708<small>doc 00709</small></td><td class="n">Simulation.Active</td><td class="d">Alarm simulation status.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All blocks can be read with function code 03 or 04; this map lists them as holding registers. Configuration and control registers are written with 06 or 16.</li><li>32-bit values are split into HI and LO registers with HI at the lower address; the manual gives value = HI x 65536 + LO, so word order is ABCD.</li><li>Temperatures are published in 0.01 K (kelvin); subtract 273.15 to get degrees C.</li><li>InletPressure (00315) carries a -1.000 bar offset; FeedTankLevel (00317) and StorageTankLevel (00350) carry a -100 m offset. These are applied via offset.</li><li>A raw value of 0xFFFF in the measurement block means &#x27;not available&#x27; (sensor missing or pump type does not support it). Many measurements need MGE model G/H/K, CUE or an external sensor; see the availability table on pp. 23-24.</li><li>Left out: FeedbackSensorMin/Max (00210/00211) because the manual gives no scaling; Conductivity, pH and Turbidity (00363-00365) because the published units look inconsistent; user registers 00751-00800 (free storage). Also left out: SetMaxFlowLimit (00106), because the manual says it is written in 0.01 m³/h while its read-back register MaxFlowLimit (00345) is listed in 0.1 m³/h; the write scale is not certain.</li><li>SoftCIM Modbus RTU and CIM 200 support the same registers unless noted. In the configuration block, 00001, 00003, 00004, 00009 and 00010 apply to the CIM 200 only (not CIM 500), and 00001 is not supported by SoftCIM; 00005 and 00012 apply to both CIM 200 and CIM 500.</li><li>Alarm and warning code lists are shared; not every code applies to every pump type.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h2><div class="faq"><details open><summary>What Modbus registers does the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 have?</summary><p>This map lists 102 registers: 102 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers (00104 = Setpoint). The manual&#x27;s telegram examples address register X as X-1 on the wire, e.g. Setpoint 00104 is written at address 0x0067 (103).</p></details><details><summary>What byte order does the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500?</summary><p>Start with HR 100 ControlRegister (Remote/start/stop/reset command word); HR 101 ControlMode (Control mode); HR 103 Setpoint (Setpoint, 0.01 %); HR 200 PumpStatus (Status bits (on, running, alarm, warning, remote)); HR 204 AlarmCode (Alarm code); HR 300 Head (Head); HR 301 VolumeFlow (Flow); HR 303 Speed (Speed); HR 311 Power (Power (32-bit)); HR 11 Watchdog (Comm watchdog timeout).</p></details><details><summary>How do I enable Modbus control of the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500?</summary><p>Bus control requires bit 0 (RemoteAccessReq) of 00101 = 1; then bit 1 starts (1) or stops (0) the pump. OperationMode 00103 only takes effect while the pump is commanded on (OnOffReq = 1).</p></details><details><summary>What happens when the Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 loses Modbus communication?</summary><p>Register 00012 sets a comm-loss timeout of 5-3600 s (0 = disabled, the default). Any valid telegram feeds it; on timeout the pump returns to Local mode.</p></details><details><summary>Where is the official Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500 Modbus documentation?</summary><p>The source is Modbus for Grundfos pumps - SoftCIM Modbus RTU, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Ethernet for Modbus TCP - Functional profile and user manual (98367081), revision 2025-05, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf.</p></details></div>
<h2>More Grundfos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500" data-row><span class="k">Pump (booster system / multi-pump controller)</span><h3>Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h3><p>Grundfos booster systems: Hydro MPC / Control MPC (CU 352), GENIECON MPC, Hydro Multi-B (CU 323), DDD (CU 354), Hydro Multi-E, TPED and MAGNA3-D twin pumps, with CIM/CIU 200, CIM/CIU 500 or SoftCIM.</p><div class="meta">127 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lenze/mc-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MC Series drives MC1000 / MC3000 (Modbus RTU)</h3><p>Lenze AC Tech MC1000 and MC3000 Series drives, software 213-083 rev 13 (parameter configurations 188-190); reference guide RG-MCMOD.</p><div class="meta">20 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: MC1000, MC3000, MC Series, Lenze AC Tech MC, RG-MCMOD</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv320" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV320 (embedded Modbus RTU)</h3><p>ATV320 Book (ATV320...B) and Compact (ATV320...C) drives on the built-in RJ45 Modbus serial port; register map per Communication Parameters file NVE41316 V3.5.</p><div class="meta">68 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV320, Altivar 320, ATV320U, ATV320D, ATV320 Book, ATV320 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/sew-eurodrive/movitrac-ltp-b" data-row><span class="k">Variable frequency drive</span><h3>SEW-EURODRIVE MOVITRAC LTP-B standard inverter (built-in Modbus RTU)</h3><p>SEW-EURODRIVE MOVITRAC LTP-B inverters on the RJ45 Modbus RTU port (no communication or encoder option card fitted), per product manual 31554814/EN edition 10/2023.</p><div class="meta">24 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MOVITRAC LTP-B, LTP-B, MC LTP B</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/f510" data-row><span class="k">Variable frequency drive (HVAC fan / pump)</span><h3>TECO-Westinghouse F510 HVAC fan/pump inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse F510 HVAC inverters using the built-in RS-485 port (CN6) in Modbus mode, per communication addendum DOCUMENT-TECO-F510-AC001 Ver01 (2015-03).</p><div class="meta">15 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO F510, F510 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa P1000 industrial fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa P1000 drives using the built-in RS-485/422 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP YAIP1U 01C.</p><div class="meta">39 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-PU, P1000 Industrial Fan and Pump Drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf" rel="nofollow noopener" target="_blank">Modbus for Grundfos pumps - SoftCIM Modbus RTU, CIM/CIU 200 Modbus RTU, CIM/CIU 500 Ethernet for Modbus TCP - Functional profile and user manual &middot; 98367081 &middot; rev. 2025-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
