<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos IO 113 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Grundfos IO 113 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/grundfos/io-113">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Grundfos IO 113 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Grundfos IO 113 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/grundfos/io-113">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos IO 113 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Grundfos IO 113 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/io-113",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/io-113",
   "name": "Grundfos IO 113 Modbus Register List & Map | Easy Modbus",
   "description": "Grundfos IO 113 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/grundfos/io-113#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/io-113#dataset",
   "name": "Grundfos IO 113 pump protection module (Modbus RTU) Modbus register map",
   "description": "The IO 113 supervises a submersible sewage pump: winding and bearing temperatures, insulation resistance, vibration, water in oil, moisture and PTC switches, run hours and starts. With DIP switch 9 on it answers as a Modbus RTU slave. This map covers the measured and peak values, alarm and warning codes and bits, the command registers, the alarm limits and the counters. Grundfos IO 113 Modbus register map: 72 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/io-113",
   "keywords": [
    "Grundfos IO 113 pump protection module (Modbus RTU) Modbus register map",
    "Grundfos IO 113 pump protection module (Modbus RTU) Modbus registers",
    "Grundfos Modbus map",
    "IO113 Modbus register map",
    "IO 113 with SM 113 Modbus register map",
    "98288208 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Operating the IO113 via Modbus",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Grundfos IO 113 pump protection module (Modbus RTU)",
    "description": "Pump protection / monitoring module (Sensor)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/io-113.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/io-113.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Grundfos IO 113 pump protection module (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 72 holding registers. 28 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Grundfos IO 113 pump protection module (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed in decimal and used directly as the telegram address: the read example requests 0x07C8 (1992, t_support_bear) and the START example writes 0x07F5 (2037)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Grundfos IO 113 pump protection module (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Grundfos IO 113 pump protection module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1994 t_pt100 (Stator temperature (PT100)); HR 1998 water_in_oil (Water in oil); HR 2009 supervise_mode_status (Normal / warning / alarm state); HR 2010 alarm_code (Alarm code); HR 2011 warning_code (Warning code); HR 2012 alarms (Alarm bits); HR 2022 t_run (Running hours (minutes)); HR 2033 RESET_ALARM (Reset alarm command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Grundfos IO 113 pump protection module (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "DIP switch 9 = on selects Modbus instead of GENIbus. Commands such as START, STOP, RESET_ALARM and RESET_HIST are executed by writing a non-zero value to their register."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos IO 113 pump protection module (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Operating the IO113 via Modbus (98288208 0115 (Edition 1.7)), revision 2015-01, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "IO 113 pump protection module (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/io-113"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/grundfos/">Grundfos</a></li><li aria-current="page">IO 113 pump protection module (Modbus RTU)</li></ol>
<p class="eyebrow">Pump protection / monitoring module (Sensor) &middot; Modbus register map</p><h1><span class="mfr">Grundfos</span> IO 113 pump protection module (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The IO 113 supervises a submersible sewage pump: winding and bearing temperatures, insulation resistance, vibration, water in oil, moisture and PTC switches, run hours and starts. With DIP switch 9 on it answers as a Modbus RTU slave. This map covers the measured and peak values, alarm and warning codes and bits, the command registers, the alarm limits and the counters.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the Grundfos IO 113 pump protection module (Modbus RTU) &mdash; 28 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Grundfos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>IO 113 pump protection module (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump protection / monitoring module (Sensor)</a></dd></div><div><dt>Registers</dt><dd>72 (28 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>231</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>IO113, IO 113 with SM 113, 98288208</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf" rel="nofollow noopener" target="_blank">Operating the IO113 via Modbus &middot; 98288208 0115 (Edition 1.7) &middot; rev. 2015-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/grundfos/io-113.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/grundfos/io-113.json">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Grundfos IO 113 pump protection module (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set DIP switch 9 on for Modbus, choose the address with SW3-SW5 (or 231 default), and poll 1992-2021 with function 03 at 19200 8E1. Read alarm_code/warning_code (2010/2011) when supervise_mode_status is not zero, and write a non-zero value to RESET_ALARM (2033) to clear a pending alarm.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1994">HR 1994</a></td><td class="n">t_pt100</td><td class="f">UINT16</td><td>Stator temperature (PT100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1998">HR 1998</a></td><td class="n">water_in_oil</td><td class="f">UINT16</td><td>Water in oil</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2009">HR 2009</a></td><td class="n">supervise_mode_status</td><td class="f">BITMAP16</td><td>Normal / warning / alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2010">HR 2010</a></td><td class="n">alarm_code</td><td class="f">UINT16</td><td>Alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2011">HR 2011</a></td><td class="n">warning_code</td><td class="f">UINT16</td><td>Warning code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2012">HR 2012</a></td><td class="n">alarms</td><td class="f">BITMAP16</td><td>Alarm bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2022">HR 2022</a></td><td class="n">t_run</td><td class="f">UINT32 ABCD</td><td>Running hours (minutes)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2033">HR 2033</a></td><td class="n">RESET_ALARM</td><td class="f">UINT16</td><td>Reset alarm command</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>DIP switch 9 = on selects Modbus instead of GENIbus. Commands such as START, STOP, RESET_ALARM and RESET_HIST are executed by writing a non-zero value to their register.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are the wire addresses; do not subtract 1.</li><li>Older PC Tool WU versions (before TC06.00.06) show unit numbers offset by 31 from the real address.</li><li>FACT_BOOT and USER_BOOT only take effect after a RESET command or a power cycle; every other setting applies at once.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fixed format 19200 baud, 8 data bits, even parity, 1 stop bit.</li><li>Address range 32-231 (factory 231). SW3-SW5 select 40-45; with them all off the address comes from unit_addr (2050).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Keep request and reply under 80 bytes, so read at most about 37 registers per request.</li><li>Write no more than two configuration parameters per telegram.</li></ul>
</section>
<h2 id="registers">Grundfos IO 113 pump protection module (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>72</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Grundfos IO 113 pump protection module (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1992"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1992</td><td class="n">t_support_bear</td><td class="d">Support bearing temperature (PT100); SM113 power-line units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1993</td><td class="n">t_main_bear</td><td class="d">Main bearing temperature (PT100); SM113 units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1994"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1994</td><td class="n">t_pt100</td><td class="d">Motor stator temperature (PT100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1995</td><td class="n">t_pt1000</td><td class="d">Motor stator temperature (PT1000).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1996"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1996</td><td class="n">r_insulate</td><td class="d">Insulation resistance; SM113 units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1997</td><td class="n">vibration</td><td class="d">Vibration, x direction; 1 count = 20/254 mm/s. SM113 units only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0787401575</td><td>mm/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1998</td><td class="n">water_in_oil</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1999</td><td class="n">aux_sensor</td><td class="d">Auxiliary sensor at SM113 (unscaled).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000</td><td class="n">t_support_bear_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001</td><td class="n">t_main_bear_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002</td><td class="n">t_pt100_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003</td><td class="n">t_pt1000_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004</td><td class="n">r_insulate_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005</td><td class="n">vibration_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0787401575</td><td>mm/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006</td><td class="n">water_in_oil_peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007</td><td class="n">aux_sensor_peak</td><td class="d">Unscaled.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008</td><td class="n">command_mode_status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Operation mode (0 = start, 1 = stop); bit 1 = Test mode (internal use); bit 2 = Automatic sensor learning armed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009</td><td class="n">supervise_mode_status</td><td class="d">Bits 1-0: 00 normal, 01 warning mode, 10 alarm mode.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Unacknowledged (pending) alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010</td><td class="n">alarm_code</td><td class="d">Event code of the pending alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = Power line communication fault; 11 = Leakage (water in oil high / water in air); 12 = Time for service; 20 = Insulation resistance low; 22 = Moisture switch activated; 24 = Vibration high; 25 = Setup conflict; 64 = Motor stator temperature high (PT100/PT1000); 69 = Thermal switch (PTC) activated; 83 = IO113 EEPROM parameter verification error; 85 = Sensor board EEPROM parameter error; 145 = Support bearing temperature high; 146 = Main bearing temperature high; 170 = Water-in-oil sensor signal fault; 179 = Support bearing sensor signal fault; 180 = Main bearing sensor signal fault; 181 = Thermal switch (PTC) signal fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011</td><td class="n">warning_code</td><td class="d">Event code of the pending warning.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = Power line communication fault; 11 = Leakage (water in oil high / water in air); 12 = Time for service; 20 = Insulation resistance low; 22 = Moisture switch activated; 24 = Vibration high; 25 = Setup conflict; 64 = Motor stator temperature high (PT100/PT1000); 69 = Thermal switch (PTC) activated; 83 = IO113 EEPROM parameter verification error; 85 = Sensor board EEPROM parameter error; 145 = Support bearing temperature high; 146 = Main bearing temperature high; 170 = Water-in-oil sensor signal fault; 179 = Support bearing sensor signal fault; 180 = Main bearing sensor signal fault; 181 = Thermal switch (PTC) signal fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012</td><td class="n">alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Moisture switch (22); bit 1 = PTC activated (69); bit 2 = PTC signal fault (181); bit 3 = PT100 stator temperature high (64); bit 4 = PT1000 stator temperature high (64); bit 5 = Power line communication fault (10); bit 6 = Setup conflict (25); bit 8 = Support bearing temperature high (145); bit 9 = Main bearing temperature high (146); bit 10 = Support bearing sensor fault (179); bit 11 = Main bearing sensor fault (180); bit 12 = Insulation resistance low (20); bit 13 = Leakage (11); bit 14 = Water-in-oil sensor fault (170); bit 15 = Vibration high (24)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013</td><td class="n">warnings1</td><td class="d">Same bit layout as alarms (bits 0-2 never set as warnings).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Moisture switch (22); bit 1 = PTC activated (69); bit 2 = PTC signal fault (181); bit 3 = PT100 stator temperature high (64); bit 4 = PT1000 stator temperature high (64); bit 5 = Power line communication fault (10); bit 6 = Setup conflict (25); bit 8 = Support bearing temperature high (145); bit 9 = Main bearing temperature high (146); bit 10 = Support bearing sensor fault (179); bit 11 = Main bearing sensor fault (180); bit 12 = Insulation resistance low (20); bit 13 = Leakage (11); bit 14 = Water-in-oil sensor fault (170); bit 15 = Vibration high (24)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014</td><td class="n">warnings2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = IO113 EEPROM parameter error (83); bit 1 = Sensor board EEPROM parameter error (85); bit 2 = Time for service (12)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015</td><td class="n">sensors_present</td><td class="d">Result of sensor learning or preset.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2016</td><td class="n">dip_switch</td><td class="d">Hardware DIP switch setup.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = SW6 (0 to 1 needed to arm sensor learning); bit 1 = SW10 explosion protection; bit 13 = SW7 motor temp output: 1 = PT1000 emulation; bit 14 = SW8 WIO output: 1 = pulse; bit 15 = SW9 interface: 1 = Modbus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2017</td><td class="n">dig_outputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm relay; bit 1 = General warning; bit 2 = Temperature alarm; bit 3 = Moisture alarm; bit 4 = Insulation alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2018</td><td class="n">dig_inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Contactor feedback (1 = motor switched in); bit 1 = Reset button enabled; bit 2 = Alarm reset active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2019</td><td class="n">unit_family</td><td class="d">22 for IO113.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2020</td><td class="n">unit_type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">4 = Pump type C, SM 113 integrated (reserved); 5 = Pump type A, sensors wired to IO 113; 6 = Pump type B, SM 113 integrated; 7 = Pump type D, sensors wired to IO 113</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2021</td><td class="n">unit_version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2022</td><td class="n">t_run</td><td class="d">Running time (hi/lo pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2024</td><td class="n">t_on</td><td class="d">Power-on time (hi/lo pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2026</td><td class="n">t_run_trip_cnt</td><td class="d">Running time trip counter; cleared by RESET_HIST.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2028</td><td class="n">start_cnt</td><td class="d">Number of starts.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2030</td><td class="n">start_trip_cnt</td><td class="d">Starts trip counter; cleared by RESET_HIST.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2032</td><td class="n">RESET</td><td class="d">Command: write a non-zero value. Hardware reset of the module.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2033</td><td class="n">RESET_ALARM</td><td class="d">Command: write a non-zero value. Resets pending alarms and tries a restart.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2034</td><td class="n">FACT_BOOT</td><td class="d">Command: write a non-zero value. Rebuild factory EEPROM area (needs RESET or power cycle).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2035</td><td class="n">USER_BOOT</td><td class="d">Command: write a non-zero value. Rebuild user EEPROM area (needs RESET or power cycle).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2036</td><td class="n">STOP</td><td class="d">Command: write a non-zero value. Records the pump as stopped.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2037</td><td class="n">START</td><td class="d">Command: write a non-zero value. Records the pump as started.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2038</td><td class="n">RESET_HIST</td><td class="d">Command: write a non-zero value. Resets historical values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2040</td><td class="n">ARM_LEARNING</td><td class="d">Command: write a non-zero value. Arms automatic sensor learning; follow with RESET.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2041</td><td class="n">t_support_bear_alarm</td><td class="d">Factory 140.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2042</td><td class="n">t_support_bear_warn</td><td class="d">Factory 120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2043</td><td class="n">t_main_bear_alarm</td><td class="d">Factory 140.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2044</td><td class="n">t_main_bear_warn</td><td class="d">Factory 120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2045</td><td class="n">t_pt1000_alarm</td><td class="d">Stator alarm limit, factory 150.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2046</td><td class="n">t_pt1000_warn</td><td class="d">Stator warning limit, factory 130.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2047</td><td class="n">t_pt100_alarm</td><td class="d">Extra temperature alarm limit, factory 150.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048</td><td class="n">t_pt100_warn</td><td class="d">Extra temperature warning limit, factory 130.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049</td><td class="n">t_run_trip_cnt_warn</td><td class="d">Service warning limit; factory 255.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050</td><td class="n">unit_addr</td><td class="d">Modbus address 32-231; factory 231.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051</td><td class="n">vibration_alarm</td><td class="d">Factory 255.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0787401575</td><td>mm/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2052</td><td class="n">vibration_warn</td><td class="d">Factory 255.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0787401575</td><td>mm/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2053</td><td class="n">water_in_oil_warn</td><td class="d">Factory 195.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2054</td><td class="n">wio_meas_delay</td><td class="d">Factory 20 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055</td><td class="n">wio_meas_filter</td><td class="d">Factory 120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2059</td><td class="n">alarms_enable</td><td class="d">Enable bits, layout as alarms (2012).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060</td><td class="n">warnings1_enable</td><td class="d">Enable bits, layout as warnings1 (2013).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2061</td><td class="n">warnings2_enable</td><td class="d">Enable bits, layout as warnings2 (2014).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2063</td><td class="n">r_insulate_peak_serv</td><td class="d">Peak since last service.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2064</td><td class="n">speed</td><td class="d">Pump speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2065</td><td class="n">vibration_peak_serv</td><td class="d">Peak since last service.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0787401575</td><td>mm/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2066</td><td class="n">water_in_oil_peak_serv</td><td class="d">Peak since last service.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2067</td><td class="n">water_in_air</td><td class="d">Boolean: water-in-air detection.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2068</td><td class="n">aux_sensor_peak_serv</td><td class="d">Unscaled; since last service.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2069</td><td class="n">front_leds1</td><td class="d">Front-plate LED states, part 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2070</td><td class="n">front_leds2</td><td class="d">Front-plate LED states, part 2.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2071</td><td class="n">digital_sensors</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Moisture switch; bit 1 = PTC thermal switch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2072</td><td class="n">vib_meas_delay</td><td class="d">Factory 20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2073</td><td class="n">vibmeas_filter</td><td class="d">Factory 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only function 03 is supported for reading (plus 06, 16 and 08 sub-function 0). Telegrams may not exceed 80 bytes and at most 4 registers can be written per telegram; only two configuration parameters can be written per telegram because they are forwarded to the SM 113 over the power line.</li><li>Counters are split into _hi and _lo registers with _hi at the lower address, so they are listed as ABCD 32-bit values.</li><li>A 16-bit value of 0x00FF means not available unless stated otherwise.</li><li>Items marked for unit type 2 (power-line communication with SM 113) are only valid with the SM 113 sensor board: bearing temperatures, insulation resistance and vibration.</li><li>Vibration values use a scaling of 20 mm/s per 254 counts (about 0.0787 mm/s per count).</li><li>Left out: wio_output_offset 2056 (no scaling or access printed) and sensors_present_set 2062 (write-only preset with no value list). Front LED bit fields are long multi-bit codes and are not decoded here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Grundfos IO 113 pump protection module (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Grundfos IO 113 pump protection module (Modbus RTU) have?</summary><p>This map lists 72 registers: 72 holding registers. 28 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Grundfos IO 113 pump protection module (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Register numbers are printed in decimal and used directly as the telegram address: the read example requests 0x07C8 (1992, t_support_bear) and the START example writes 0x07F5 (2037).</p></details><details><summary>What byte order does the Grundfos IO 113 pump protection module (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Grundfos IO 113 pump protection module (Modbus RTU)?</summary><p>Start with HR 1994 t_pt100 (Stator temperature (PT100)); HR 1998 water_in_oil (Water in oil); HR 2009 supervise_mode_status (Normal / warning / alarm state); HR 2010 alarm_code (Alarm code); HR 2011 warning_code (Warning code); HR 2012 alarms (Alarm bits); HR 2022 t_run (Running hours (minutes)); HR 2033 RESET_ALARM (Reset alarm command).</p></details><details><summary>How do I enable Modbus control of the Grundfos IO 113 pump protection module (Modbus RTU)?</summary><p>DIP switch 9 = on selects Modbus instead of GENIbus. Commands such as START, STOP, RESET_ALARM and RESET_HIST are executed by writing a non-zero value to their register.</p></details><details><summary>Where is the official Grundfos IO 113 pump protection module (Modbus RTU) Modbus documentation?</summary><p>The source is Operating the IO113 via Modbus (98288208 0115 (Edition 1.7)), revision 2015-01, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf.</p></details></div>
<h2>More Grundfos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500" data-row><span class="k">Pump (booster system / multi-pump controller)</span><h3>Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h3><p>Grundfos booster systems: Hydro MPC / Control MPC (CU 352), GENIECON MPC, Hydro Multi-B (CU 323), DDD (CU 354), Hydro Multi-E, TPED and MAGNA3-D twin pumps, with CIM/CIU 200, CIM/CIU 500 or SoftCIM.</p><div class="meta">127 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/dedicated-controls-cu-361-362" data-row><span class="k">Pump controller (wastewater lift station)</span><h3>Grundfos Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)</h3><p>Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).</p><div class="meta">318 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Dedicated Controls, CU 361, CU 362, CIM 200, CIM 260, CIM 500, 98393520</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500" data-row><span class="k">Pump (circulator / E-pump / pump drive)</span><h3>Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h3><p>Grundfos E-pumps (CRE/CRNE/CRIE, MTRE, CHIE, CME, TPE, TPE Series 2000, NBE/NKE), CUE drives and MAGNA3 with a CIM/CIU 200, CIM/CIU 500 or built-in SoftCIM.</p><div class="meta">102 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MAGNA3, TPE, TPE Series 2000, CRE, CRNE, CRIE, MTRE, CHIE, CME, NBE, NKE, CUE, MGE, CIM 200, CIU 200, CIM 500, CIU 500, SoftCIM Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/mp-204-ciu-200-500" data-row><span class="k">Pump motor protection relay</span><h3>Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</h3><p>Grundfos MP 204 electronic motor protector connected over GENIbus to a CIU 200 (Modbus RTU), CIU 250 (GSM/GPRS) or CIU 500 (Modbus TCP) box; functional profile 98393513 (2014-11).</p><div class="meta">74 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MP 204, CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Modbus TCP, 98393513</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/marvair/mah-heat-pump-vanguard-control-board" data-row><span class="k">Heat pump (packaged wall-mount / classroom unit)</span><h3>Marvair MAH heat pump and VAH/VDH Vanguard control board (Modbus RTU)</h3><p>Marvair MAH1020H-1060H and MAH2024H-2060H wall-mount heat pumps (I&amp;O manual rev. 6); the GAH1024-1060 gas-heat AC manual (rev. 5) and the VAH/VDH Vanguard classroom unit appendices (08/2026) print the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1020H, MAH1024H, MAH1030H, MAH1036H, MAH1042H, MAH1048H, MAH1060H, MAH2024H, MAH2030H, MAH2036H, MAH2042H, MAH2048H, MAH2060H, Vanguard VAH, Vanguard VDH, VAH2030, VDH2060, GAH1024, GAH1030, GAH1036, GAH1042, GAH1048, GAH1060, Marvair GAH, Scholar 2 VAH/VDH, Scholar QR VAH/VDH</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-lt-ca" data-row><span class="k">Heat pump Modbus interface</span><h3>Realtime Control Systems RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps</h3><p>RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.</p><div class="meta">72 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-LT/CA, RTD-LT-CA, Daikin RTD-LT/CA</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekrhh-homehub" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Daikin EKRHH Daikin HomeHub (Modbus TCP/RTU for Daikin Altherma and air-to-air heat pumps)</h3><p>Daikin HomeHub EKRHH in use case 3 (Modbus for Daikin Altherma air-to-water heat pumps) and use case 4 (Modbus smart-grid control of air-to-air heat pumps), installer reference guide 4P744838-1E (2026.01).</p><div class="meta">61 registers &middot; 25 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EKRHH, Daikin HomeHub, 4P744838-1E, Daikin Altherma 3 Modbus, Altherma Smart Grid Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf" rel="nofollow noopener" target="_blank">Operating the IO113 via Modbus &middot; 98288208 0115 (Edition 1.7) &middot; rev. 2015-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
