{
 "manufacturer": "Grundfos",
 "manufacturer_slug": "grundfos",
 "model": "IO 113 pump protection module (Modbus RTU)",
 "model_slug": "io-113",
 "short_model": "IO 113",
 "aliases": [
  "IO113",
  "IO 113 with SM 113",
  "98288208"
 ],
 "equipment_type": "Pump protection / monitoring module (Sensor)",
 "applies_to": "Grundfos IO 113 interface module for wastewater and sewage pumps (with or without the SM 113 sensor board) set to Modbus with DIP switch 9; document edition 1.7, January 2015.",
 "summary": "The IO 113 supervises a submersible sewage pump: winding and bearing temperatures, insulation resistance, vibration, water in oil, moisture and PTC switches, run hours and starts. With DIP switch 9 on it answers as a Modbus RTU slave. This map covers the measured and peak values, alarm and warning codes and bits, the command registers, the alarm limits and the counters.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 231,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Register numbers are printed in decimal and used directly as the telegram address: the read example requests 0x07C8 (1992, t_support_bear) and the START example writes 0x07F5 (2037)."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Operating the IO113 via Modbus",
  "doc_number": "98288208 0115 (Edition 1.7)",
  "revision_date": "2015-01",
  "url": "https://api.grundfos.com/literature/Grundfosliterature-4363039.pdf",
  "pages": "p. 2 (comm settings), pp. 10-15 (event codes, bit meanings), p. 18 (telegram examples), pp. 19-20 (data item overview)"
 },
 "notes": [
  "Only function 03 is supported for reading (plus 06, 16 and 08 sub-function 0). Telegrams may not exceed 80 bytes and at most 4 registers can be written per telegram; only two configuration parameters can be written per telegram because they are forwarded to the SM 113 over the power line.",
  "Counters are split into _hi and _lo registers with _hi at the lower address, so they are listed as ABCD 32-bit values.",
  "A 16-bit value of 0x00FF means not available unless stated otherwise.",
  "Items marked for unit type 2 (power-line communication with SM 113) are only valid with the SM 113 sensor board: bearing temperatures, insulation resistance and vibration.",
  "Vibration values use a scaling of 20 mm/s per 254 counts (about 0.0787 mm/s per count).",
  "Left out: wio_output_offset 2056 (no scaling or access printed) and sensors_present_set 2062 (write-only preset with no value list). Front LED bit fields are long multi-bit codes and are not decoded here."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1992,
   "documented": "1992",
   "name": "t_support_bear",
   "description": "Support bearing temperature (PT100); SM113 power-line units only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1993,
   "documented": "1993",
   "name": "t_main_bear",
   "description": "Main bearing temperature (PT100); SM113 units only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1994,
   "documented": "1994",
   "name": "t_pt100",
   "description": "Motor stator temperature (PT100).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1995,
   "documented": "1995",
   "name": "t_pt1000",
   "description": "Motor stator temperature (PT1000).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1996,
   "documented": "1996",
   "name": "r_insulate",
   "description": "Insulation resistance; SM113 units only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1997,
   "documented": "1997",
   "name": "vibration",
   "description": "Vibration, x direction; 1 count = 20/254 mm/s. SM113 units only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.07874015748031496,
   "units": "mm/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1998,
   "documented": "1998",
   "name": "water_in_oil",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1999,
   "documented": "1999",
   "name": "aux_sensor",
   "description": "Auxiliary sensor at SM113 (unscaled).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "2000",
   "name": "t_support_bear_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2001,
   "documented": "2001",
   "name": "t_main_bear_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "2002",
   "name": "t_pt100_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2003,
   "documented": "2003",
   "name": "t_pt1000_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2004,
   "documented": "2004",
   "name": "r_insulate_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2005,
   "documented": "2005",
   "name": "vibration_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.07874015748031496,
   "units": "mm/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2006,
   "documented": "2006",
   "name": "water_in_oil_peak",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2007,
   "documented": "2007",
   "name": "aux_sensor_peak",
   "description": "Unscaled.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2008,
   "documented": "2008",
   "name": "command_mode_status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Operation mode (0 = start, 1 = stop)",
    "1": "Test mode (internal use)",
    "2": "Automatic sensor learning armed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2009,
   "documented": "2009",
   "name": "supervise_mode_status",
   "description": "Bits 1-0: 00 normal, 01 warning mode, 10 alarm mode.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "2": "Unacknowledged (pending) alarm"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2010,
   "documented": "2010",
   "name": "alarm_code",
   "description": "Event code of the pending alarm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "22": "Moisture switch activated",
    "69": "Thermal switch (PTC) activated",
    "181": "Thermal switch (PTC) signal fault",
    "64": "Motor stator temperature high (PT100/PT1000)",
    "10": "Power line communication fault",
    "25": "Setup conflict",
    "145": "Support bearing temperature high",
    "146": "Main bearing temperature high",
    "179": "Support bearing sensor signal fault",
    "180": "Main bearing sensor signal fault",
    "20": "Insulation resistance low",
    "11": "Leakage (water in oil high / water in air)",
    "170": "Water-in-oil sensor signal fault",
    "24": "Vibration high",
    "83": "IO113 EEPROM parameter verification error",
    "85": "Sensor board EEPROM parameter error",
    "12": "Time for service"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2011,
   "documented": "2011",
   "name": "warning_code",
   "description": "Event code of the pending warning.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "22": "Moisture switch activated",
    "69": "Thermal switch (PTC) activated",
    "181": "Thermal switch (PTC) signal fault",
    "64": "Motor stator temperature high (PT100/PT1000)",
    "10": "Power line communication fault",
    "25": "Setup conflict",
    "145": "Support bearing temperature high",
    "146": "Main bearing temperature high",
    "179": "Support bearing sensor signal fault",
    "180": "Main bearing sensor signal fault",
    "20": "Insulation resistance low",
    "11": "Leakage (water in oil high / water in air)",
    "170": "Water-in-oil sensor signal fault",
    "24": "Vibration high",
    "83": "IO113 EEPROM parameter verification error",
    "85": "Sensor board EEPROM parameter error",
    "12": "Time for service"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2012,
   "documented": "2012",
   "name": "alarms",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Moisture switch (22)",
    "1": "PTC activated (69)",
    "2": "PTC signal fault (181)",
    "3": "PT100 stator temperature high (64)",
    "4": "PT1000 stator temperature high (64)",
    "5": "Power line communication fault (10)",
    "6": "Setup conflict (25)",
    "8": "Support bearing temperature high (145)",
    "9": "Main bearing temperature high (146)",
    "10": "Support bearing sensor fault (179)",
    "11": "Main bearing sensor fault (180)",
    "12": "Insulation resistance low (20)",
    "13": "Leakage (11)",
    "14": "Water-in-oil sensor fault (170)",
    "15": "Vibration high (24)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2013,
   "documented": "2013",
   "name": "warnings1",
   "description": "Same bit layout as alarms (bits 0-2 never set as warnings).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Moisture switch (22)",
    "1": "PTC activated (69)",
    "2": "PTC signal fault (181)",
    "3": "PT100 stator temperature high (64)",
    "4": "PT1000 stator temperature high (64)",
    "5": "Power line communication fault (10)",
    "6": "Setup conflict (25)",
    "8": "Support bearing temperature high (145)",
    "9": "Main bearing temperature high (146)",
    "10": "Support bearing sensor fault (179)",
    "11": "Main bearing sensor fault (180)",
    "12": "Insulation resistance low (20)",
    "13": "Leakage (11)",
    "14": "Water-in-oil sensor fault (170)",
    "15": "Vibration high (24)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2014,
   "documented": "2014",
   "name": "warnings2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "IO113 EEPROM parameter error (83)",
    "1": "Sensor board EEPROM parameter error (85)",
    "2": "Time for service (12)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2015,
   "documented": "2015",
   "name": "sensors_present",
   "description": "Result of sensor learning or preset.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2016,
   "documented": "2016",
   "name": "dip_switch",
   "description": "Hardware DIP switch setup.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "SW6 (0 to 1 needed to arm sensor learning)",
    "1": "SW10 explosion protection",
    "13": "SW7 motor temp output: 1 = PT1000 emulation",
    "14": "SW8 WIO output: 1 = pulse",
    "15": "SW9 interface: 1 = Modbus"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2017,
   "documented": "2017",
   "name": "dig_outputs",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Alarm relay",
    "1": "General warning",
    "2": "Temperature alarm",
    "3": "Moisture alarm",
    "4": "Insulation alarm"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2018,
   "documented": "2018",
   "name": "dig_inputs",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Contactor feedback (1 = motor switched in)",
    "1": "Reset button enabled",
    "2": "Alarm reset active"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2019,
   "documented": "2019",
   "name": "unit_family",
   "description": "22 for IO113.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2020,
   "documented": "2020",
   "name": "unit_type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "4": "Pump type C, SM 113 integrated (reserved)",
    "5": "Pump type A, sensors wired to IO 113",
    "6": "Pump type B, SM 113 integrated",
    "7": "Pump type D, sensors wired to IO 113"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2021,
   "documented": "2021",
   "name": "unit_version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2022,
   "documented": "2022",
   "name": "t_run",
   "description": "Running time (hi/lo pair).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2024,
   "documented": "2024",
   "name": "t_on",
   "description": "Power-on time (hi/lo pair).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2026,
   "documented": "2026",
   "name": "t_run_trip_cnt",
   "description": "Running time trip counter; cleared by RESET_HIST.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2028,
   "documented": "2028",
   "name": "start_cnt",
   "description": "Number of starts.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2030,
   "documented": "2030",
   "name": "start_trip_cnt",
   "description": "Starts trip counter; cleared by RESET_HIST.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2032,
   "documented": "2032",
   "name": "RESET",
   "description": "Command: write a non-zero value. Hardware reset of the module.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2033,
   "documented": "2033",
   "name": "RESET_ALARM",
   "description": "Command: write a non-zero value. Resets pending alarms and tries a restart.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2034,
   "documented": "2034",
   "name": "FACT_BOOT",
   "description": "Command: write a non-zero value. Rebuild factory EEPROM area (needs RESET or power cycle).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2035,
   "documented": "2035",
   "name": "USER_BOOT",
   "description": "Command: write a non-zero value. Rebuild user EEPROM area (needs RESET or power cycle).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2036,
   "documented": "2036",
   "name": "STOP",
   "description": "Command: write a non-zero value. Records the pump as stopped.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2037,
   "documented": "2037",
   "name": "START",
   "description": "Command: write a non-zero value. Records the pump as started.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2038,
   "documented": "2038",
   "name": "RESET_HIST",
   "description": "Command: write a non-zero value. Resets historical values.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2040,
   "documented": "2040",
   "name": "ARM_LEARNING",
   "description": "Command: write a non-zero value. Arms automatic sensor learning; follow with RESET.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2041,
   "documented": "2041",
   "name": "t_support_bear_alarm",
   "description": "Factory 140.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2042,
   "documented": "2042",
   "name": "t_support_bear_warn",
   "description": "Factory 120.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2043,
   "documented": "2043",
   "name": "t_main_bear_alarm",
   "description": "Factory 140.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2044,
   "documented": "2044",
   "name": "t_main_bear_warn",
   "description": "Factory 120.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2045,
   "documented": "2045",
   "name": "t_pt1000_alarm",
   "description": "Stator alarm limit, factory 150.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2046,
   "documented": "2046",
   "name": "t_pt1000_warn",
   "description": "Stator warning limit, factory 130.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2047,
   "documented": "2047",
   "name": "t_pt100_alarm",
   "description": "Extra temperature alarm limit, factory 150.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2048,
   "documented": "2048",
   "name": "t_pt100_warn",
   "description": "Extra temperature warning limit, factory 130.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2049,
   "documented": "2049",
   "name": "t_run_trip_cnt_warn",
   "description": "Service warning limit; factory 255.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2050,
   "documented": "2050",
   "name": "unit_addr",
   "description": "Modbus address 32-231; factory 231.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2051,
   "documented": "2051",
   "name": "vibration_alarm",
   "description": "Factory 255.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.07874015748031496,
   "units": "mm/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2052,
   "documented": "2052",
   "name": "vibration_warn",
   "description": "Factory 255.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.07874015748031496,
   "units": "mm/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2053,
   "documented": "2053",
   "name": "water_in_oil_warn",
   "description": "Factory 195.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2054,
   "documented": "2054",
   "name": "wio_meas_delay",
   "description": "Factory 20 s.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2055,
   "documented": "2055",
   "name": "wio_meas_filter",
   "description": "Factory 120.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2059,
   "documented": "2059",
   "name": "alarms_enable",
   "description": "Enable bits, layout as alarms (2012).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2060,
   "documented": "2060",
   "name": "warnings1_enable",
   "description": "Enable bits, layout as warnings1 (2013).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2061,
   "documented": "2061",
   "name": "warnings2_enable",
   "description": "Enable bits, layout as warnings2 (2014).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2063,
   "documented": "2063",
   "name": "r_insulate_peak_serv",
   "description": "Peak since last service.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "kΩ",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2064,
   "documented": "2064",
   "name": "speed",
   "description": "Pump speed.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2065,
   "documented": "2065",
   "name": "vibration_peak_serv",
   "description": "Peak since last service.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.07874015748031496,
   "units": "mm/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2066,
   "documented": "2066",
   "name": "water_in_oil_peak_serv",
   "description": "Peak since last service.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2067,
   "documented": "2067",
   "name": "water_in_air",
   "description": "Boolean: water-in-air detection.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2068,
   "documented": "2068",
   "name": "aux_sensor_peak_serv",
   "description": "Unscaled; since last service.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2069,
   "documented": "2069",
   "name": "front_leds1",
   "description": "Front-plate LED states, part 1.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2070,
   "documented": "2070",
   "name": "front_leds2",
   "description": "Front-plate LED states, part 2.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2071,
   "documented": "2071",
   "name": "digital_sensors",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Moisture switch",
    "1": "PTC thermal switch"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2072,
   "documented": "2072",
   "name": "vib_meas_delay",
   "description": "Factory 20.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2073,
   "documented": "2073",
   "name": "vibmeas_filter",
   "description": "Factory 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set DIP switch 9 on for Modbus, choose the address with SW3-SW5 (or 231 default), and poll 1992-2021 with function 03 at 19200 8E1. Read alarm_code/warning_code (2010/2011) when supervise_mode_status is not zero, and write a non-zero value to RESET_ALARM (2033) to clear a pending alarm.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1994,
    "why": "Stator temperature (PT100)"
   },
   {
    "table": "holding_register",
    "address": 1998,
    "why": "Water in oil"
   },
   {
    "table": "holding_register",
    "address": 2009,
    "why": "Normal / warning / alarm state"
   },
   {
    "table": "holding_register",
    "address": 2010,
    "why": "Alarm code"
   },
   {
    "table": "holding_register",
    "address": 2011,
    "why": "Warning code"
   },
   {
    "table": "holding_register",
    "address": 2012,
    "why": "Alarm bits"
   },
   {
    "table": "holding_register",
    "address": 2022,
    "why": "Running hours (minutes)"
   },
   {
    "table": "holding_register",
    "address": 2033,
    "why": "Reset alarm command"
   }
  ],
  "enable": "DIP switch 9 = on selects Modbus instead of GENIbus. Commands such as START, STOP, RESET_ALARM and RESET_HIST are executed by writing a non-zero value to their register.",
  "watchdog": null,
  "quirks": [
   "Register numbers are the wire addresses; do not subtract 1.",
   "Older PC Tool WU versions (before TC06.00.06) show unit numbers offset by 31 from the real address.",
   "FACT_BOOT and USER_BOOT only take effect after a RESET command or a power cycle; every other setting applies at once."
  ],
  "setup": [
   "Fixed format 19200 baud, 8 data bits, even parity, 1 stop bit.",
   "Address range 32-231 (factory 231). SW3-SW5 select 40-45; with them all off the address comes from unit_addr (2050)."
  ],
  "gotchas": [
   "Keep request and reply under 80 bytes, so read at most about 37 registers per request.",
   "Write no more than two configuration parameters per telegram."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/grundfos/io-113",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
