<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos MP 204 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Grundfos MP 204 Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Grundfos MP 204 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Grundfos MP 204 Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos MP 204 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Grundfos MP 204 Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500",
   "name": "Grundfos MP 204 Modbus Register List & Map | Easy Modbus",
   "description": "Grundfos MP 204 Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500#dataset",
   "name": "Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus register map",
   "description": "The MP 204 is Grundfos's electronic motor protector for single- and three-phase pump motors. A CIU communication box talks GENIbus to the MP 204 and presents it as a Modbus slave, with blocks for CIU settings, CIU status, one control register, protector status and measured data. The map covers start/stop and trip commands, alarm and warning codes, phase voltages and currents, power factor, power, energy, run hours, start counters and insulation resistance. Grundfos MP 204 Modbus register map: 74 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500",
   "keywords": [
    "Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus register map",
    "Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus registers",
    "Grundfos Modbus map",
    "MP 204 Modbus register map",
    "CIU 200 Modbus RTU Modbus register map",
    "CIU 250 GSM/GPRS Modbus register map",
    "CIU 500 Modbus TCP Modbus register map",
    "98393513 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)",
    "description": "Pump motor protection relay"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 74 registers: 74 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers; the telegram examples address register X as X-1 (ControlRegister 00101 is written at address 0x0064). The RegisterOffset register 00002 shifts every address above 00100 if it is changed from its default 0."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 ControlRegister (Start/stop, trip and reset commands); HR 200 StatusRegister (Running, ready and fault flags); HR 201 OperatingMode (Operating mode); HR 203 AlarmCode (Alarm code); HR 204 WarningBits1 (Active warnings); HR 311 LineCurrentMean (Mean line current); HR 327 Power (Power consumption); HR 329 Energy (Energy counter)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The MP 204 needs no setting for remote control; configure it with the R100, Grundfos GO or PC Tool first, then connect the CIU. OnOffReq (bit 2 of 00101) starts and stops the motor; the device acts on the last command from Modbus, remote or buttons."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual (98393513 1114), revision 2014-11, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MP 204 motor protector with CIU 200 / CIU 500 (Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/mp-204-ciu-200-500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/grundfos/">Grundfos</a></li><li aria-current="page">MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</li></ol>
<p class="eyebrow">Pump motor protection relay &middot; Modbus register map</p><h1><span class="mfr">Grundfos</span> MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MP 204 is Grundfos&#x27;s electronic motor protector for single- and three-phase pump motors. A CIU communication box talks GENIbus to the MP 204 and presents it as a Modbus slave, with blocks for CIU settings, CIU status, one control register, protector status and measured data. The map covers start/stop and trip commands, alarm and warning codes, phase voltages and currents, power factor, power, energy, run hours, start counters and insulation resistance.</p>
<p>This page lists <strong>74 Modbus registers</strong> for the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Grundfos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump motor protection relay</a></dd></div><div><dt>Registers</dt><dd>74 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>MP 204, CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Modbus TCP, 98393513</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf" rel="nofollow noopener" target="_blank">Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual &middot; 98393513 1114 &middot; rev. 2014-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/grundfos/mp-204-ciu-200-500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/grundfos/mp-204-ciu-200-500.json">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the CIU 200 slave address on the two hex switches, keep 19200 8E1, then poll 00201-00208 for status and alarm, and 00301-00354 for measurements. Start, stop and trip the pump through ControlRegister 00101.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">ControlRegister</td><td class="f">BITMAP16</td><td>Start/stop, trip and reset commands</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">StatusRegister</td><td class="f">BITMAP16</td><td>Running, ready and fault flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-201">HR 201</a></td><td class="n">OperatingMode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-203">HR 203</a></td><td class="n">AlarmCode</td><td class="f">UINT16</td><td>Alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-204">HR 204</a></td><td class="n">WarningBits1</td><td class="f">BITMAP16</td><td>Active warnings</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-311">HR 311</a></td><td class="n">LineCurrentMean</td><td class="f">UINT16</td><td>Mean line current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-327">HR 327</a></td><td class="n">Power</td><td class="f">UINT32 ABCD</td><td>Power consumption</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-329">HR 329</a></td><td class="n">Energy</td><td class="f">UINT32 ABCD</td><td>Energy counter</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The MP 204 needs no setting for remote control; configure it with the R100, Grundfos GO or PC Tool first, then connect the CIU. OnOffReq (bit 2 of 00101) starts and stops the motor; the device acts on the last command from Modbus, remote or buttons.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Reset and trip bits act on a rising edge. With AutoAckControlBits = 1 (default) the CIU clears them itself; with 0 you must clear them and watch 00208.</li><li>Data block values are unsigned unless stated; 0xFFFF means not available.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>CIU 200: address on rotary switches SW6/SW7 (hex, high and low nibble), speed on SW4/SW5 (9600, 19200 default, 38400, or software-defined), parity on SW3 (even/1 stop default, or none/2 stop), termination on SW1/SW2.</li><li>CIU 500: Modbus TCP on port 502.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Changing RegisterOffset (00002) moves every register above 00100; leave it at 0.</li><li>Single-phase motors report different meanings in the L1-L3 voltage and current registers (neutral, main winding, auxiliary winding).</li></ul>
</section>
<h2 id="registers">Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>74</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">74 of 74 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">SlaveMinimumReplyDelay</td><td class="d">Extra reply delay, 0-10000 ms (default 0).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">RegisterOffset</td><td class="d">Offset added to every address above 00100; default 0, normally leave it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">SoftwareDefinedModbusAddress</td><td class="d">Slave address used only in software-defined mode (default 231).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">SoftwareDefinedBitRate</td><td class="d">Used only when SW4/SW5 select software-defined speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">AutoAckControlBits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (clear control bits yourself); 1 = Enabled (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">SoftwareDefinedParity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None (default); 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">SoftwareDefinedStopBit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No stop bit; 1 = 1 stop bit (default); 2 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 00021</small></td><td class="n">GENIbusCRCErrorCnt</td><td class="d">CRC errors on the internal GENIbus link to the MP 204.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 00022</small></td><td class="n">GENIbusDataErrorCnt</td><td class="d">Data errors on the internal GENIbus link.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 00023</small></td><td class="n">VersionNumber</td><td class="d">Grundfos-specific version number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 00024</small></td><td class="n">ActualModbusAddress</td><td class="d">Slave address in use (1-247).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 00025</small></td><td class="n">GENIbusTXcount</td><td class="d">Telegrams sent to the MP 204 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 00027</small></td><td class="n">GENIbusRXcount</td><td class="d">Telegrams received from the MP 204 (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 00030</small></td><td class="n">UnitFamily</td><td class="d">Grundfos product family.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 00031</small></td><td class="n">UnitType</td><td class="d">Grundfos product type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 00032</small></td><td class="n">UnitVersion</td><td class="d">Grundfos product version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">ControlRegister</td><td class="d">Command bits; reset bits act on a 0 to 1 edge.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = ResetAlarm; bit 1 = CommandedTrip; bit 2 = OnOffReq (1 = on/start, 0 = off/stop); bit 3 = ProtectionEnabled (1 = enabled); bit 5 = ResetStartCounter; bit 6 = ResetRestartCounter; bit 7 = ResetLogs (min/max logs 00348-00352); bit 8 = ResetHourCounter (operating-time trip counter); bit 9 = ResetEnergyCounter (energy trip counter)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">StatusRegister</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Rotation (motor consuming power); bit 1 = Protection enabled; bit 2 = Ready; bit 3 = Unacknowledged fault pending; bit 4 = PTC open; bit 5 = Phase sequence left (L3-L2-L1)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">OperatingMode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Started (on); 1 = Commanded trip; 2 = Actuator stop (off); 3 = Protection stop (alarm trip)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 00203</small></td><td class="n">SystemMode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Power-up; 1 = Operating; 2 = MP 204 fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 00204</small></td><td class="n">AlarmCode</td><td class="d">Cause of the last motor protection trip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">2 = Missing phase; 3 = External alarm signal (PTC); 4 = Too many automatic restarts per 24 h; 9 = Phase sequence reversal; 15 = Communication alarm, main system; 18 = Test trip; 20 = Insulation resistance low; 32 = Overvoltage; 40 = Undervoltage; 48 = Overload (current too high); 56 = Underload (current too low); 64 = Overtemperature, Tempcon; 71 = Overtemperature, Pt100; 111 = Current asymmetry; 112 = Cos phi too high; 113 = Cos phi too low; 120 = Auxiliary winding alarm; 123 = Start capacitor low; 124 = Run capacitor low</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 00205</small></td><td class="n">WarningBits1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overvoltage (32); bit 1 = Undervoltage (40); bit 2 = Overload (48); bit 3 = Underload (56); bit 4 = Current asymmetry (111); bit 8 = Insulation resistance low (20); bit 9 = Overtemperature Tempcon (64); bit 10 = Overtemperature Pt100 (71); bit 12 = Cos phi too high (112); bit 13 = Cos phi too low (113); bit 14 = Too many starts per hour (21)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 00206</small></td><td class="n">WarningBits2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Start capacitor low (123); bit 1 = Run capacitor low (124); bit 3 = Signal fault, Tempcon sensor (91); bit 4 = Signal fault, Pt100 sensor (175); bit 5 = Service warning (12); bit 6 = Load continues with relay R1 off (26)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 00207</small></td><td class="n">Relays</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Motor control relay closed; bit 1 = Alarm signal relay closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 00208</small></td><td class="n">AcknowledgeRegister</td><td class="d">Command acknowledgements; used only when AutoAckControlBits = 0.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ResetAlarmAck; bit 1 = TripAck; bit 5 = ResetStartCounterAck; bit 6 = ResetRestartCounterAck; bit 7 = ResetLogsAck; bit 8 = ResetHourCounterAck; bit 9 = ResetEnergyCounterAck</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 00301</small></td><td class="n">PhaseVoltageL1</td><td class="d">3-phase: L1 phase voltage; 1-phase: reference (0).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 00302</small></td><td class="n">PhaseVoltageL2</td><td class="d">3-phase: L2 phase voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 00303</small></td><td class="n">PhaseVoltageL3</td><td class="d">3-phase: L3 phase voltage; 1-phase: auxiliary winding voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 00304</small></td><td class="n">PhaseVoltageMean</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 00305</small></td><td class="n">LineVoltageL1L2</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 00306</small></td><td class="n">LineVoltageL2L3</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 00307</small></td><td class="n">LineVoltageL3L1</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 00308</small></td><td class="n">LineVoltageMean</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 00309</small></td><td class="n">LineCurrentL1</td><td class="d">1-phase: neutral current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 00310</small></td><td class="n">LineCurrentL2</td><td class="d">1-phase: mains winding current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 00311</small></td><td class="n">LineCurrentL3</td><td class="d">1-phase: auxiliary winding current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 00312</small></td><td class="n">LineCurrentMean</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 00313</small></td><td class="n">LineCurrentStart</td><td class="d">Peak line current at the latest motor start.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 00314</small></td><td class="n">MotorTemp1</td><td class="d">Motor temperature from Tempcon, in 0.01 K.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 00315</small></td><td class="n">MotorTemp2</td><td class="d">Motor temperature from the Pt sensor, in 0.01 K.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 00316</small></td><td class="n">LineCurrentAsym</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 00317</small></td><td class="n">CapacitorStart</td><td class="d">1-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 00318</small></td><td class="n">CapacitorRun</td><td class="d">1-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 00319</small></td><td class="n">CapacitorStartRef</td><td class="d">1-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 00320</small></td><td class="n">CapacitorRunRef</td><td class="d">1-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 00321</small></td><td class="n">LineFrequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321<small>doc 00322</small></td><td class="n">VoltageAngleL1L2</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322<small>doc 00323</small></td><td class="n">VoltageAngleL1L3</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323<small>doc 00324</small></td><td class="n">CosPhiL1</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 00325</small></td><td class="n">CosPhiL2</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">325<small>doc 00326</small></td><td class="n">CosPhiL3</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 00327</small></td><td class="n">CosPhi</td><td class="d">Mean power factor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">327<small>doc 00328</small></td><td class="n">Power</td><td class="d">Power consumption (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">329<small>doc 00330</small></td><td class="n">Energy</td><td class="d">Energy consumption (HI/LO pair).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">331<small>doc 00332</small></td><td class="n">EnergyTripCounter</td><td class="d">Resettable with ControlRegister bit 9.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 00334</small></td><td class="n">OperationTime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-335"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">335<small>doc 00336</small></td><td class="n">TotalPoweredTime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 00338</small></td><td class="n">OperationTimeTripCounter</td><td class="d">Resettable with ControlRegister bit 8.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339<small>doc 00340</small></td><td class="n">NumberOfStarts</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">341<small>doc 00342</small></td><td class="n">NumberOfStartsTripCounter</td><td class="d">Resettable with ControlRegister bit 5.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343<small>doc 00344</small></td><td class="n">AutoRestartsTripCounter</td><td class="d">Resettable with ControlRegister bit 6.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">345<small>doc 00346</small></td><td class="n">InsulationResistance</td><td class="d">3-phase only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 00347</small></td><td class="n">PhaseVoltageDistortion</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">347<small>doc 00348</small></td><td class="n">VoltageMaxLog</td><td class="d">Logged maximum line voltage; reset with bit 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">348<small>doc 00349</small></td><td class="n">VoltageMinLog</td><td class="d">Logged minimum line voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 00350</small></td><td class="n">CurrentLineMaxLog</td><td class="d">Logged maximum line current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 00351</small></td><td class="n">CurrentLineMinLog</td><td class="d">Logged minimum line current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">351<small>doc 00352</small></td><td class="n">StartsHourMaxLog</td><td class="d">Logged maximum starts per hour.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">352<small>doc 00353</small></td><td class="n">StartsPerHour</td><td class="d">Moving average.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">353<small>doc 00354</small></td><td class="n">AutoRestartsPer24h</td><td class="d">Moving average.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">700<small>doc 00701</small></td><td class="n">SimulationWarningBits1</td><td class="d">Simulated warnings/alarms, bits as in 00205/00206.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">701<small>doc 00702</small></td><td class="n">SimulationWarningBits2</td><td class="d">Simulated warnings/alarms, bits as in 00205/00206.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">702<small>doc 00703</small></td><td class="n">SimulationAlarmBits1</td><td class="d">Simulated warnings/alarms, bits as in 00205/00206.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">703<small>doc 00704</small></td><td class="n">SimulationAlarmBits2</td><td class="d">Simulated warnings/alarms, bits as in 00205/00206.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers can be read with function 03 or 04 (the same data is in both tables); they are listed here as holding registers. Control and configuration registers are written with 06 or 16.</li><li>32-bit values are split into HI and LO registers with the HI (high-order) part at the lower address, so they are ABCD.</li><li>A raw value of 65535 (0xFFFF) means &#x27;not available&#x27;. Several values exist only for 1-phase or only for 3-phase motors, or need the optional sensors (Tempcon, Pt100).</li><li>Motor temperatures are given in 0.01 K as printed; the manual does not say whether an offset of 273.15 applies, so no offset is set here.</li><li>Left out: CIU 250-only registers (GSM real-time clock 00080-00097, GeneralStatus/PIN bits 00029, GSM battery 00033, NoDataActivityTimeout 00008, GSM signal and IP address 00236-00239) and the free user registers 00751-00800.</li><li>Software-defined parity and stop-bit defaults (none / 1 stop bit) apply only in software-defined mode; the DIP-switch default is even parity, 1 stop bit.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) have?</summary><p>This map lists 74 registers: 74 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit register numbers; the telegram examples address register X as X-1 (ControlRegister 00101 is written at address 0x0064). The RegisterOffset register 00002 shifts every address above 00100 if it is changed from its default 0.</p></details><details><summary>What byte order does the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)?</summary><p>Start with HR 100 ControlRegister (Start/stop, trip and reset commands); HR 200 StatusRegister (Running, ready and fault flags); HR 201 OperatingMode (Operating mode); HR 203 AlarmCode (Alarm code); HR 204 WarningBits1 (Active warnings); HR 311 LineCurrentMean (Mean line current); HR 327 Power (Power consumption); HR 329 Energy (Energy counter).</p></details><details><summary>How do I enable Modbus control of the Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)?</summary><p>The MP 204 needs no setting for remote control; configure it with the R100, Grundfos GO or PC Tool first, then connect the CIU. OnOffReq (bit 2 of 00101) starts and stops the motor; the device acts on the last command from Modbus, remote or buttons.</p></details><details><summary>Where is the official Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus) Modbus documentation?</summary><p>The source is Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual (98393513 1114), revision 2014-11, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf.</p></details></div>
<h2>More Grundfos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500" data-row><span class="k">Pump (booster system / multi-pump controller)</span><h3>Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h3><p>Grundfos booster systems: Hydro MPC / Control MPC (CU 352), GENIECON MPC, Hydro Multi-B (CU 323), DDD (CU 354), Hydro Multi-E, TPED and MAGNA3-D twin pumps, with CIM/CIU 200, CIM/CIU 500 or SoftCIM.</p><div class="meta">127 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/dedicated-controls-cu-361-362" data-row><span class="k">Pump controller (wastewater lift station)</span><h3>Grundfos Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)</h3><p>Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).</p><div class="meta">318 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Dedicated Controls, CU 361, CU 362, CIM 200, CIM 260, CIM 500, 98393520</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500" data-row><span class="k">Pump (circulator / E-pump / pump drive)</span><h3>Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h3><p>Grundfos E-pumps (CRE/CRNE/CRIE, MTRE, CHIE, CME, TPE, TPE Series 2000, NBE/NKE), CUE drives and MAGNA3 with a CIM/CIU 200, CIM/CIU 500 or built-in SoftCIM.</p><div class="meta">102 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MAGNA3, TPE, TPE Series 2000, CRE, CRNE, CRIE, MTRE, CHIE, CME, NBE, NKE, CUE, MGE, CIM 200, CIU 200, CIM 500, CIU 500, SoftCIM Modbus RTU</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/io-113" data-row><span class="k">Pump protection / monitoring module (Sensor)</span><h3>Grundfos IO 113 pump protection module (Modbus RTU)</h3><p>Grundfos IO 113 interface module for wastewater and sewage pumps (with or without the SM 113 sensor board) set to Modbus with DIP switch 9; document edition 1.7, January 2015.</p><div class="meta">72 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: IO113, IO 113 with SM 113, 98288208</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-w" data-row><span class="k">Heat pump / chiller Modbus interface</span><h3>Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h3><p>RTD-W on the P1/P2 bus with a BRC21 controller as main: Daikin Altherma HT hydroboxes, small inverter chillers EWA/YQ16..64 and the heating-only VRV hydrobox; up to 16 units as one group. Instructions 20670-1.07.12.</p><div class="meta">37 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-W, Daikin RTD-W</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/acond/acond-heat-pump-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Acond Acond heat pumps (Modbus TCP interface v2.35)</h3><p>Acond air-to-water and brine heat pumps with the ModbusTCP function activated, interface description version 2.35 dated 01.12.2022.</p><div class="meta">38 registers &middot; 14 writable &middot; TCP</div><span class="sr-only"> Also known as: Acond PRO series, Acond ModbusTCP v2.35</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf" rel="nofollow noopener" target="_blank">Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual &middot; 98393513 1114 &middot; rev. 2014-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
