<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos DDA dosing pump Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Grundfos DDA dosing pump Modbus register map: 58 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Grundfos DDA dosing pump Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Grundfos DDA dosing pump Modbus register map: 58 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos DDA dosing pump Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Grundfos DDA dosing pump Modbus register map: 58 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda",
   "name": "Grundfos DDA dosing pump Modbus Register Map | Easy Modbus",
   "description": "Grundfos DDA dosing pump Modbus register map: 58 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda#dataset",
   "name": "Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus register map",
   "description": "Grundfos DDA diaphragm dosing pumps expose one Modbus register map whether they talk through the built-in SoftCIM ports (DDA model C) or a CIM module in a CIU 900. Control registers start/stop the pump, pick the operating mode and write setpoints such as the manual dosing rate and batch volume; status and measurement registers report the actual mode, fault and warning codes, dosing capacity, backpressure, total volume and tank level. 32-bit values are split into HI/LO register pairs. Grundfos DDA dosing pump Modbus register map: 58 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda",
   "keywords": [
    "Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus register map",
    "Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus registers",
    "Grundfos Modbus map",
    "DDA Modbus register map",
    "DDA S Modbus register map",
    "DDA XL Modbus register map",
    "DDA-C Modbus register map",
    "DDA model C Modbus register map",
    "SMART Digital S Modbus register map",
    "SMART Digital XL Modbus register map",
    "CIM 200 Modbus register map",
    "CIM 500 Modbus register map",
    "98473491 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus for Smart Digital Dosing - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM 200 Modbus RTU, CIM 500 Ethernet for Modbus TCP - Functional profile",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)",
    "description": "Pump (chemical dosing pump)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 58 registers: 58 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit numbers from 00001. The profile says register X is sent as X-1 in the telegram (its example: 00115 SetOutputRelays goes out as 00114), so 00101 is wire address 100."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 Mode/state settings (Remote access request bit); HR 103 ReqStartStop (Start/stop request); HR 104 OperatingMode (Operating mode); HR 105 SetSetpointManual (Manual dosing setpoint); HR 200 Actual mode/state settings (Remote access confirmed); HR 203 Miscellaneous status (Running / warning / fault bits); HR 216 FaultCode (Fault code); HR 217 WarningCode (Warning code); HR 305 MeasuredDosingCapacity (Measured dosing capacity); HR 311 VolumeTotal (Total dosed volume)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the pump HMI or the Grundfos GO app set Settings > Communication > Bus/Cloud control = On. Then set 00101 bit 0 (RemoteAccessReq) = 1; without it all control bits are ignored. Relays and the analog output answer Modbus only when their function is set to Bus control in the pump."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A fixed 10 s communication watchdog is switched on the first time Bus/Cloud control is enabled; it can be turned off or on with 00102 bit 2 (persistent). If Modbus traffic stops for more than 10 s the pump stops dosing and raises alarm 15; it resumes when communication returns."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus for Smart Digital Dosing - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM 200 Modbus RTU, CIM 500 Ethernet for Modbus TCP - Functional profile (98473491 (ECM 1462084)), revision 2026-09, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)",
     "item": "https://easymodbus.com/modbus-register-maps/grundfos/smart-digital-dda"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/grundfos/">Grundfos</a></li><li aria-current="page">SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</li></ol>
<p class="eyebrow">Pump (chemical dosing pump) &middot; Modbus register map</p><h1><span class="mfr">Grundfos</span> SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus register map</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>Grundfos DDA diaphragm dosing pumps expose one Modbus register map whether they talk through the built-in SoftCIM ports (DDA model C) or a CIM module in a CIU 900. Control registers start/stop the pump, pick the operating mode and write setpoints such as the manual dosing rate and batch volume; status and measurement registers report the actual mode, fault and warning codes, dosing capacity, backpressure, total volume and tank level. 32-bit values are split into HI/LO register pairs.</p>
<p>This page lists <strong>58 Modbus registers</strong> for the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Grundfos&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump (chemical dosing pump)</a></dd></div><div><dt>Registers</dt><dd>58 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf" rel="nofollow noopener" target="_blank">Modbus for Smart Digital Dosing - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM 200 Modbus RTU, CIM 500 Ethernet for Modbus TCP - Functional profile &middot; 98473491 (ECM 1462084) &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/grundfos/smart-digital-dda.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/grundfos/smart-digital-dda.json">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h2>
<div class="answer"><b>Integration in brief</b><p>Turn on Bus/Cloud control in the pump (HMI or Grundfos GO), then write 00101 bit 0 = 1 (RemoteAccessReq), choose the mode in 00105, write the setpoint (e.g. 00106-00107 in 0.1 ml/h) and send 00104 = 0 to start. Watch 00201 bit 0 to confirm remote control and poll 00204/00217/00218 for running, fault and warning.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Mode/state settings</td><td class="f">BITMAP16</td><td>Remote access request bit</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">ReqStartStop</td><td class="f">UINT16</td><td>Start/stop request</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">OperatingMode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-105">HR 105</a></td><td class="n">SetSetpointManual</td><td class="f">UINT32 ABCD</td><td>Manual dosing setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Actual mode/state settings</td><td class="f">BITMAP16</td><td>Remote access confirmed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-203">HR 203</a></td><td class="n">Miscellaneous status</td><td class="f">BITMAP16</td><td>Running / warning / fault bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-216">HR 216</a></td><td class="n">FaultCode</td><td class="f">UINT16</td><td>Fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-217">HR 217</a></td><td class="n">WarningCode</td><td class="f">UINT16</td><td>Warning code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-305">HR 305</a></td><td class="n">MeasuredDosingCapacity</td><td class="f">UINT32 ABCD</td><td>Measured dosing capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-311">HR 311</a></td><td class="n">VolumeTotal</td><td class="f">UINT32 ABCD</td><td>Total dosed volume</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the pump HMI or the Grundfos GO app set Settings &gt; Communication &gt; Bus/Cloud control = On. Then set 00101 bit 0 (RemoteAccessReq) = 1; without it all control bits are ignored. Relays and the analog output answer Modbus only when their function is set to Bus control in the pump.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>A fixed 10 s communication watchdog is switched on the first time Bus/Cloud control is enabled; it can be turned off or on with 00102 bit 2 (persistent). If Modbus traffic stops for more than 10 s the pump stops dosing and raises alarm 15; it resumes when communication returns.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based: 00101 goes out as address 100.</li><li>Commands in 00103 act on a rising edge; with AutoAckControlBits (00005) = 0 you must write the bit back to 0 before the next command.</li><li>ReqStop cannot stop the pump while it is de-aerating.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>DDA model C (SoftCIM RTU): in Grundfos GO, Settings &gt; Communication &gt; RS485 AYB: protocol Modbus RTU, address 1-247, 9600/19200/38400 baud, parity and stop bits; the M12 port needs a termination plug at the line end.</li><li>DDA model C (SoftCIM TCP): Settings &gt; Communication &gt; Ethernet RJ45: Ethernet On, protocol Modbus TCP, DHCP or static IP, TCP port (default 502).</li><li>CIM 200: the slave address is set in the pump menu (its hex rotary switches are not used with DDA). SW4/SW5 select 9600 (OFF/ON), 19200 (OFF/OFF, default), 38400 (ON/OFF) or software-defined (ON/ON); SW3 OFF = even parity 1 stop, ON = no parity 2 stop; SW1+SW2 ON = 150 ohm termination in.</li><li>CIM 500: set the rotary switch to Modbus TCP and set the IP in its web server (default 192.168.1.100, user admin); the Modbus TCP IP must differ from the web server IP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If Bus/Cloud control is not enabled in the pump, 00201 bit 0 stays 0 and no write takes effect.</li><li>With Bus/Cloud control on, settings can no longer be changed from the pump HMI or GO app.</li><li>Measured capacity and pressure read nothing useful unless FlowControl (00102 bit 1) is enabled.</li></ul>
</section>
<h2 id="registers">Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>58</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">58 of 58 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">SlaveMinimumReplyDelay</td><td class="d">Extra reply delay 0-10000 ms; CIM 200 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">SoftwareDefinedModbusAddr</td><td class="d">Slave address for SoftCIM Modbus RTU on DDA model C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">SoftwareDefinedBitRate</td><td class="d">Used when SW4/SW5 select software-defined (CIM 200) or by SoftCIM RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200; 1 = 2400; 2 = 4800; 3 = 9600; 4 = 19200; 5 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">AutoAckControlBits</td><td class="d">1 = rising-edge control bits are cleared automatically once accepted.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">SoftwareDefinedParity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">SoftwareDefinedStopBit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No stop bit; 1 = 1 stop bit; 2 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 00023</small></td><td class="n">VersionNumber</td><td class="d">CIM / SoftCIM software version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 00024</small></td><td class="n">ActualModbusAddress</td><td class="d">Slave address in use, 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 00030</small></td><td class="n">UnitFamily</td><td class="d">30 = Smart Digital dosing DDA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">30 = Smart Digital dosing DDA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 00031</small></td><td class="n">UnitType</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = DDA S; 3 = DDA XL; 4 = DDA-C</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 00032</small></td><td class="n">UnitVersion</td><td class="d">Grundfos product version number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 00101</small></td><td class="n">Mode/state settings</td><td class="d">Control bits; bit 0 must be 1 for Modbus control.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = RemoteAccessReq: 1 = control from Modbus; bit 1 = De-aerating (100 %): 1 = start de-aeration; bit 2 = AnalogMode: 0 = 0-20 mA, 1 = 4-20 mA; bit 3 = TimerMode: 0 = cycle timer, 1 = week timer; bit 4 = SlowMode: 1 = enabled; bit 5 = Velocity: 0 = SlowMode 50 %, 1 = SlowMode 25 %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 00102</small></td><td class="n">Enable/disable functions</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = AutoDeaeratingEnable; bit 1 = FlowControlEnable; bit 2 = ModbusWatchdogEnable; bit 3 = AutoFlowAdaptEnable (needs FlowControl); bit 4 = PulseMemoryEnable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 00103</small></td><td class="n">Action commands</td><td class="d">Rising-edge commands; acknowledged in 00203.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = ResetFault; bit 1 = Pulse (same as an external pulse); bit 2 = ResetVolumeCounter (trip counter); bit 3 = SetRTC (load clock from 00117-00122)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 00104</small></td><td class="n">ReqStartStop</td><td class="d">Remote start/stop request.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = ReqStart; 1 = ReqStop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 00105</small></td><td class="n">OperatingMode</td><td class="d">Requested dosing mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual; 1 = Pulse; 2 = Analog; 3 = Timer; 4 = Batch; 5 = HMI batch; 7 = Proportional dosing, pulse flow sensor; 8 = Proportional dosing, 0-20 mA flow sensor; 9 = Proportional dosing, 4-20 mA flow sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 00106-00107</small></td><td class="n">SetSetpointManual</td><td class="d">Dosing setpoint for Manual mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ml/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 00108-00109</small></td><td class="n">SetPulseVolume</td><td class="d">Volume dosed per pulse in Pulse mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>nl</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 00110-00111</small></td><td class="n">SetBatchDosingVolume</td><td class="d">Batch volume for Batch mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>ml</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 00112-00113</small></td><td class="n">SetBatchDosingTime</td><td class="d">Batch dosing time for Batch mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 00114</small></td><td class="n">SetPressureMax</td><td class="d">Pressure alarm limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 00115</small></td><td class="n">SetOutputRelays</td><td class="d">Relays must be set to Bus control in the pump first.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay 1: 1 = active; bit 1 = Relay 2: 1 = active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 00116</small></td><td class="n">SetAnalogOutput</td><td class="d">Analog output value when the output is set to Bus control.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 00123-00124</small></td><td class="n">SetTargetConcentration</td><td class="d">Target chemical concentration for proportional dosing.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 00201</small></td><td class="n">Actual mode/state settings</td><td class="d">Read-back of 00101.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ActRemoteAccess: 1 = pump is under Modbus control; bit 1 = ActDeaerating; bit 2 = ActAnalogMode: 0 = 0-20 mA, 1 = 4-20 mA; bit 3 = ActTimerMode: 0 = cycle, 1 = week; bit 4 = ActSlowMode; bit 5 = ActVelocity: 0 = 50 %, 1 = 25 %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 00202</small></td><td class="n">Actual enable/disable functions</td><td class="d">Read-back of 00102.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ActAutoDeaeratingEnable; bit 1 = ActFlowControlEnable; bit 2 = ActModbusWatchdogEnable; bit 3 = ActAutoFlowAdaptEnable; bit 4 = ActPulseMemoryEnable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 00203</small></td><td class="n">Action command acknowledgements</td><td class="d">Set when a 00103 command is executed; cleared when its bit is cleared.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ResetFaultAck; bit 1 = PulseAck; bit 2 = ResetVolumeCounterAck; bit 3 = SetRTCAck</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 00204</small></td><td class="n">Miscellaneous status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Dosing (running); bit 1 = Warning; bit 2 = Fault (pump stopped); bit 3 = BusControlLocallyEnabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 00205</small></td><td class="n">ActualStartStop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Started; 1 = Stopped; 2 = Calibrating; 3 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 00206</small></td><td class="n">ActualOperatingMode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Manual; 1 = Pulse; 2 = Analog; 3 = Timer; 4 = Batch; 5 = HMI batch; 7 = Proportional dosing, pulse flow sensor; 8 = Proportional dosing, 0-20 mA flow sensor; 9 = Proportional dosing, 4-20 mA flow sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 00207-00208</small></td><td class="n">ActualSetpointManual</td><td class="d">Manual-mode setpoint in use.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ml/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 00209-00210</small></td><td class="n">ActualPulseVolume</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>nl</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 00211-00212</small></td><td class="n">ActualBatchDosingVolume</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>ml</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 00213-00214</small></td><td class="n">ActualBatchDosingTime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 00215</small></td><td class="n">ActualPressureMax</td><td class="d">Pressure alarm limit in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 00216</small></td><td class="n">ControlSourceStates</td><td class="d">Which stop sources are active (1 = active).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Stop from pump HMI or GO app; bit 1 = External stop; bit 2 = Stop from bus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 00217</small></td><td class="n">FaultCode</td><td class="d">Event code of the active alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">12 = Service now (warning); 15 = Modbus communication fault, main network (alarm); 17 = Flow deviation (warning); 33 = Service soon (warning); 35 = Gas in pump head / de-aerating problem (warning); 36 = Discharge valve leakage (warning); 37 = Suction valve leakage (warning); 51 = Blocked motor or pump (alarm); 57 = Empty tank / dry running (alarm); 64 = Motor head overheated (alarm); 97 = Analog input below 2 mA (alarm); 157 = Real-time clock out of order / battery low (warning); 159 = CIU / GENIbus communication fault (alarm); 165 = Analog input above 21 mA (alarm); 169 = FlowControl cable breakdown (warning); 206 = Low level in tank (warning); 208 = Cavitation (warning); 210 = Max. pressure limit exceeded (alarm); 211 = Backpressure too low (alarm or warning); 247 = Pump powered on (alarm)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217<small>doc 00218</small></td><td class="n">WarningCode</td><td class="d">Event code of the first active warning.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">12 = Service now (warning); 15 = Modbus communication fault, main network (alarm); 17 = Flow deviation (warning); 33 = Service soon (warning); 35 = Gas in pump head / de-aerating problem (warning); 36 = Discharge valve leakage (warning); 37 = Suction valve leakage (warning); 51 = Blocked motor or pump (alarm); 57 = Empty tank / dry running (alarm); 64 = Motor head overheated (alarm); 97 = Analog input below 2 mA (alarm); 157 = Real-time clock out of order / battery low (warning); 159 = CIU / GENIbus communication fault (alarm); 165 = Analog input above 21 mA (alarm); 169 = FlowControl cable breakdown (warning); 206 = Low level in tank (warning); 208 = Cavitation (warning); 210 = Max. pressure limit exceeded (alarm); 211 = Backpressure too low (alarm or warning); 247 = Pump powered on (alarm)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">225<small>doc 00226</small></td><td class="n">TankLevelMonitoring</td><td class="d">How the feed-tank level is monitored.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Float switch; 1 = Calculated (sensor-less); 2 = Analog sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 00302-00303</small></td><td class="n">DosingCapacityMax</td><td class="d">Factory maximum dosing capacity of this pump.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ml/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 00304-00305</small></td><td class="n">DosingCapacityReference</td><td class="d">Capacity setpoint shown on the display.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ml/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 00306-00307</small></td><td class="n">MeasuredDosingCapacity</td><td class="d">Needs FlowControl enabled (00102 bit 1).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ml/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 00308</small></td><td class="n">MeasuredPressure</td><td class="d">Backpressure; needs FlowControl enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 00310-00311</small></td><td class="n">RemainingDosingVolume</td><td class="d">Volume still to dose in Batch mode.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>ml</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 00312-00313</small></td><td class="n">VolumeTotal</td><td class="d">Total dosed volume, not resettable.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>l</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 00314-00315</small></td><td class="n">VolumeTripCounter</td><td class="d">Resettable with 00103 bit 2.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>l</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 00316</small></td><td class="n">AnalogInput</td><td class="d">0/4-20 mA input signal.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 00317</small></td><td class="n">AnalogOutput</td><td class="d">Present analog output signal.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 00318</small></td><td class="n">DigitalInputs</td><td class="d">1 = input active (NO/NC set in the pump).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low-level signal; bit 1 = Empty signal; bit 2 = External stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 00319</small></td><td class="n">OutputRelays</td><td class="d">1 = output active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay 1; bit 1 = Relay 2; bit 2 = Auto de-aerating valve open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 00320</small></td><td class="n">NumberOfPowerOns</td><td class="d">Power-up counter, not resettable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 00325-00326</small></td><td class="n">StrokeCounter</td><td class="d">Number of strokes, not resettable.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 00327-00328</small></td><td class="n">TimeToNextDosing</td><td class="d">Timer mode only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 00329-00330</small></td><td class="n">TankVolume</td><td class="d">Feed tank volume (tank monitoring without sensor).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>l</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330<small>doc 00331-00332</small></td><td class="n">TankVolumeRemaining</td><td class="d">Chemical left in the feed tank (without sensor).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>l</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332<small>doc 00333</small></td><td class="n">TankLevelRemainingPct</td><td class="d">Feed tank level (tank monitoring with sensor).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 00334-00335</small></td><td class="n">PropDosingProcessFlow</td><td class="d">Measured process flow (proportional dosing).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 00338-00339</small></td><td class="n">PropDosingActualConcentration</td><td class="d">Actual concentration (proportional dosing).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every block can be read with function 03 or 04 (same data); this map lists them as holding registers. Coils are not supported.</li><li>32-bit values are register pairs named ...HI at the lower address and ...LO at the next. The profile&#x27;s own troubleshooting sections (10.1.5 and 10.2, pp. 31-32) give the rule value = HI x 65536 + LO, so the high word comes first (ABCD).</li><li>The profile says counters and scaled values are unsigned integers unless stated otherwise; no register here is marked signed.</li><li>Left out: RTC set/read registers 00117-00122 and 00220-00225 (one BCD byte per register, no matching data type here); WarningBits 00219 (the profile lists &#x27;Byte 1&#x27; and &#x27;Byte 2&#x27; without saying which is the low byte); DosingPressureMax 00301 (scale column just says &#x27;Bar&#x27;); PulseInputFrequency 00309 (unit printed as &#x27;Hz/min&#x27;); RunTime 00321-00322 (no unit) and OperatingHours 00323-00324 (named hours but scaled in seconds); PropDosingTargetConcentration 00336-00337 (its LO register carries the wrong name); tank low-limit and process-flow sensor settings 00340-00346; alarm simulation block 00701 onward; GENIbus counters 00021-00028.</li><li>FaultCode and WarningCode hold one event code each; only one alarm can be shown at a time. Event codes 210, 211, 35, 208, 36, 37, 17 and 169 need FlowControl enabled.</li><li>Not every setting exists on every pump: for example Timer mode is DDA XL only, while HMI batch, proportional dosing, minimum-pressure monitoring and max. capacity are DDA model C only (see the overview table on pp. 20-21).</li><li>The defaults above are the CIM 200&#x27;s (19200 baud, even parity, 1 stop bit). The built-in SoftCIM Modbus RTU port on DDA model C defaults to 9600 baud; its parity and stop bits are set in the pump HMI or GO app.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h2><div class="faq"><details open><summary>What Modbus registers does the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) have?</summary><p>This map lists 58 registers: 58 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 5-digit numbers from 00001. The profile says register X is sent as X-1 in the telegram (its example: 00115 SetOutputRelays goes out as 00114), so 00101 is wire address 100.</p></details><details><summary>What byte order does the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)?</summary><p>Start with HR 100 Mode/state settings (Remote access request bit); HR 103 ReqStartStop (Start/stop request); HR 104 OperatingMode (Operating mode); HR 105 SetSetpointManual (Manual dosing setpoint); HR 200 Actual mode/state settings (Remote access confirmed); HR 203 Miscellaneous status (Running / warning / fault bits); HR 216 FaultCode (Fault code); HR 217 WarningCode (Warning code); HR 305 MeasuredDosingCapacity (Measured dosing capacity); HR 311 VolumeTotal (Total dosed volume).</p></details><details><summary>How do I enable Modbus control of the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)?</summary><p>In the pump HMI or the Grundfos GO app set Settings &gt; Communication &gt; Bus/Cloud control = On. Then set 00101 bit 0 (RemoteAccessReq) = 1; without it all control bits are ignored. Relays and the analog output answer Modbus only when their function is set to Bus control in the pump.</p></details><details><summary>What happens when the Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) loses Modbus communication?</summary><p>A fixed 10 s communication watchdog is switched on the first time Bus/Cloud control is enabled; it can be turned off or on with 00102 bit 2 (persistent). If Modbus traffic stops for more than 10 s the pump stops dosing and raises alarm 15; it resumes when communication returns.</p></details><details><summary>Where is the official Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500) Modbus documentation?</summary><p>The source is Modbus for Smart Digital Dosing - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM 200 Modbus RTU, CIM 500 Ethernet for Modbus TCP - Functional profile (98473491 (ECM 1462084)), revision 2026-09, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf.</p></details></div>
<h2>More Grundfos Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/booster-systems-cim-200-500" data-row><span class="k">Pump (booster system / multi-pump controller)</span><h3>Grundfos Booster systems (Hydro MPC, Hydro Multi-E, Multi-B) via CIM 200 / CIM 500</h3><p>Grundfos booster systems: Hydro MPC / Control MPC (CU 352), GENIECON MPC, Hydro Multi-B (CU 323), DDD (CU 354), Hydro Multi-E, TPED and MAGNA3-D twin pumps, with CIM/CIU 200, CIM/CIU 500 or SoftCIM.</p><div class="meta">127 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Hydro MPC, Control MPC, CU 352, GENIECON MPC, Hydro Multi-E, Hydro Multi-B, CU 323, DDD, CU 354, TPED, MAGNA3-D, CIM 200, CIM 500, SoftCIM Modbus TCP</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/e-pumps-cim-200-500" data-row><span class="k">Pump (circulator / E-pump / pump drive)</span><h3>Grundfos E-pumps (MAGNA3, TPE, CRE, CUE) via CIM 200 / CIM 500</h3><p>Grundfos E-pumps (CRE/CRNE/CRIE, MTRE, CHIE, CME, TPE, TPE Series 2000, NBE/NKE), CUE drives and MAGNA3 with a CIM/CIU 200, CIM/CIU 500 or built-in SoftCIM.</p><div class="meta">102 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MAGNA3, TPE, TPE Series 2000, CRE, CRNE, CRIE, MTRE, CHIE, CME, NBE, NKE, CUE, MGE, CIM 200, CIU 200, CIM 500, CIU 500, SoftCIM Modbus RTU</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/control-ec-wp" data-row><span class="k">Pump controller (switchgear)</span><h3>Wilo Wilo-Control EC-WP switchgear (ModBus RTU)</h3><p>Wilo-Control EC-WP for one or two fixed-speed pumps, hardware HW2, software SW102x (instructions Ed.01/2024-08, 2552567).</p><div class="meta">17 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Control EC-WP, Wilo Control EC WP, EC-WP</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012959.pdf" rel="nofollow noopener" target="_blank">Modbus for Smart Digital Dosing - SoftCIM Modbus RTU, SoftCIM Modbus TCP, CIM 200 Modbus RTU, CIM 500 Ethernet for Modbus TCP - Functional profile &middot; 98473491 (ECM 1462084) &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
