<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>HindlePower AT10.1 / AT30 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="HindlePower AT10.1 / AT30 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="HindlePower AT10.1 / AT30 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="HindlePower AT10.1 / AT30 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HindlePower AT10.1 / AT30 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="HindlePower AT10.1 / AT30 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module",
   "url": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module",
   "name": "HindlePower AT10.1 / AT30 Modbus Register Map | Easy Modbus",
   "description": "HindlePower AT10.1 / AT30 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module#dataset",
   "name": "HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus register map",
   "description": "HindlePower's AT10.1 and AT30 industrial float battery chargers can carry a communications module that speaks Modbus RTU or ASCII (or DNP3) over RS-232/RS-485, with optional Ethernet. Charger modes are coils, alarms are discrete inputs, measurements are input registers and setpoints are holding registers, all 16-bit with a fixed multiplier. This map covers the full published Modbus register set. HindlePower AT10.1 / AT30 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module",
   "keywords": [
    "HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus register map",
    "HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus registers",
    "HindlePower Modbus map",
    "AT10.1 Modbus register map",
    "AT30 Modbus register map",
    "EJ5037 Modbus register map",
    "AT Series Communications Module Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions",
    "url": "https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf",
    "author": {
     "@type": "Organization",
     "name": "HindlePower"
    }
   },
   "about": {
    "@type": "Product",
    "name": "HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)",
    "brand": {
     "@type": "Brand",
     "name": "HindlePower"
    },
    "category": "Battery charger (industrial float charger, UPS-type DC system)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 33 registers: 6 coils, 12 discrete inputs, 9 input registers, 6 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed with Modicon prefixes (00001 coils, 10001 discrete inputs, 30001 input registers, 40001 holding registers) and the implementation follows the Modicon PI-MBUS-300 guide, so 30001 is input register 0 on the wire, 40001 holding register 0, and so on."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 5 Output voltage (Output voltage, 0.1 V); IR 6 Output current (Output current, 0.1 A); DI 6 CAR (common alarm relay) (Common alarm); DI 3 AC input failure (AC input failure); DI 2 DC output failure (DC output failure); HR 0 Float voltage setpoint (Float voltage setpoint); CO 0 Equalize mode (Equalize / float mode)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "DIP S1-3 OFF selects Modbus (ON = DNP3); S1-4 OFF = RTU, ON = ASCII; S1-5 ON = RS-485, OFF = RS-232; S1-7 ON = 19200, OFF = 9600; S1-8 enables Ethernet; S1-2 OFF uses factory-default configuration values; S2-1...S2-8 set the address bits b7...b0. Changes take effect after pressing RESET (SW10) on the A12 board or cycling both charger breakers."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions (JA0102-04 Rev. 02-2025), revision 2025-02, published free by HindlePower at https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "HindlePower",
     "item": "https://easymodbus.com/modbus-register-maps/hindlepower/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AT10.1 / AT30 series battery charger with communications module (Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/hindlepower/">HindlePower</a></li><li aria-current="page">AT10.1 / AT30 series battery charger with communications module (Modbus)</li></ol>
<p class="eyebrow">Battery charger (industrial float charger, UPS-type DC system) &middot; Modbus register map</p><h1><span class="mfr">HindlePower</span> AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>HindlePower&#x27;s AT10.1 and AT30 industrial float battery chargers can carry a communications module that speaks Modbus RTU or ASCII (or DNP3) over RS-232/RS-485, with optional Ethernet. Charger modes are coils, alarms are discrete inputs, measurements are input registers and setpoints are holding registers, all 16-bit with a fixed multiplier. This map covers the full published Modbus register set.</p>
<p>This page lists <strong>33 Modbus registers</strong> for the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
HindlePower&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/hindlepower/">HindlePower</a></dd></div><div><dt>Model</dt><dd>AT10.1 / AT30 series battery charger with communications module (Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Battery charger (industrial float charger, UPS-type DC system)</a></dd></div><div><dt>Registers</dt><dd>33 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>Charger main control board software Rev. 3.00 or higher</dd></div><div><dt>Also known as</dt><dd>AT10.1, AT30, EJ5037, AT Series Communications Module</dd></div><div><dt>Source document</dt><dd><a href="https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf" rel="nofollow noopener" target="_blank">AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions &middot; JA0102-04 Rev. 02-2025 &middot; rev. 2025-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/hindlepower/at10-at30-comms-module.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/hindlepower/at10-at30-comms-module.json">JSON</a>
  <a class="btn" href="https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Set DIP S1-3 off (Modbus), S1-4 off for RTU (on = ASCII), S1-5 on for RS-485, S1-7 for the baud rate and S2 for the address, press RESET on the A12 board, then poll 30006/30007 for output voltage and current and 10001-10012 for alarms.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">Output voltage</td><td class="f">UINT16</td><td>Output voltage, 0.1 V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-6">DI 6</a></td><td class="n">CAR (common alarm relay)</td><td class="f">BIT</td><td>Common alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-3">DI 3</a></td><td class="n">AC input failure</td><td class="f">BIT</td><td>AC input failure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-2">DI 2</a></td><td class="n">DC output failure</td><td class="f">BIT</td><td>DC output failure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Float voltage setpoint</td><td class="f">UINT16</td><td>Float voltage setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Equalize mode</td><td class="f">BIT</td><td>Equalize / float mode</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>DIP S1-3 OFF selects Modbus (ON = DNP3); S1-4 OFF = RTU, ON = ASCII; S1-5 ON = RS-485, OFF = RS-232; S1-7 ON = 19200, OFF = 9600; S1-8 enables Ethernet; S1-2 OFF uses factory-default configuration values; S2-1...S2-8 set the address bits b7...b0. Changes take effect after pressing RESET (SW10) on the A12 board or cycling both charger breakers.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Values are scaled integers: divide by the multiplier (10 for volts and amps, 100 for revisions).</li><li>For telephone-modem links the manual recommends Modbus ASCII because RTU timing is tighter.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Up to 32 chargers per RS-485 segment; 2-wire half-duplex.</li><li>Advanced settings (DNP3, Ethernet, Modbus TCP) need the setup program over RS-232 at 9600 8N1 with S1-1 ON.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Chargers built before 2003 may need a new or reprogrammed main control board (software 3.00+) before the module works.</li></ul>
</section>
<h2 id="registers">HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>6</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>9</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>6</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">33 of 33 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Equalize mode</td><td class="d">1 = equalize, 0 = float.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">Manual timer equalize method</td><td class="d">Selecting one equalize method turns the other two off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Manual equalize method</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Auto-equalize timer method</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">HVDC shutdown enable</td><td class="d">Enables high-voltage DC shutdown.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">Battery type</td><td class="d">0 = lead, 1 = NiCd (used for temperature compensation).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">HVDC alarm</td><td class="d">High DC voltage alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">LVDC alarm</td><td class="d">Low DC voltage alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">DC output failure</td><td class="d">Charger failure alarm.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">AC input failure</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Positive ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Negative ground fault</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">CAR (common alarm relay)</td><td class="d">Summary alarm relay active.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">HVDC shutdown enabled</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">LVAC shutdown enabled</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Forced load share enabled</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Temperature probe installed</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Defective temperature probe</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Communication firmware revision</td><td class="d">Multiplier 100 (e.g. 300 = 3.00).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">DNP revision</td><td class="d">Multiplier 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">AT10.1 firmware revision</td><td class="d">Charger software revision, multiplier 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Voltage rating</td><td class="d">Charger nominal voltage rating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Current rating</td><td class="d">Charger current rating.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Equalize time remaining</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Error number</td><td class="d">Self-diagnostic error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Float voltage setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Equalize voltage setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Equalize time</td><td class="d">0-255 hours.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Current limit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">HVDC alarm setpoint</td><td class="d">High DC voltage alarm level.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">LVDC alarm setpoint</td><td class="d">Low DC voltage alarm level.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling: each register has a multiplier; the raw value is divided by it (manual&#x27;s example: 30006 = 1300 means 130.0 V). Scale = 1 / multiplier.</li><li>Left out: 30010 Battery temperature (°C, multiplier 1): the manual does not say whether below-zero temperatures are sent as signed values.</li><li>Modbus RTU settings: 8 data bits with none/even/odd parity (1 or 2 stop bits with no parity); ASCII uses 7 data bits. Baud is 9600 or 19200 (DIP S1-7). The Modbus address is set in binary on DIP S2. The setup program&#x27;s factory defaults are no parity and 1 stop bit.</li><li>Modbus over TCP/IP is available with the Ethernet option; it is disabled by default (setup program item &#x27;Enable Modbus over TCP/IP&#x27;) and its default port is 502. Port 20000 is the default for DNP3 over TCP, not Modbus.</li><li>Only one equalize method coil can be active; switching one on turns the other two off, and the method cannot be switched off.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) have?</summary><p>This map lists 33 registers: 6 coils, 12 discrete inputs, 9 input registers, 6 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed with Modicon prefixes (00001 coils, 10001 discrete inputs, 30001 input registers, 40001 holding registers) and the implementation follows the Modicon PI-MBUS-300 guide, so 30001 is input register 0 on the wire, 40001 holding register 0, and so on.</p></details><details><summary>What are the minimum Modbus registers to integrate the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)?</summary><p>Start with IR 5 Output voltage (Output voltage, 0.1 V); IR 6 Output current (Output current, 0.1 A); DI 6 CAR (common alarm relay) (Common alarm); DI 3 AC input failure (AC input failure); DI 2 DC output failure (DC output failure); HR 0 Float voltage setpoint (Float voltage setpoint); CO 0 Equalize mode (Equalize / float mode).</p></details><details><summary>How do I enable Modbus control of the HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus)?</summary><p>DIP S1-3 OFF selects Modbus (ON = DNP3); S1-4 OFF = RTU, ON = ASCII; S1-5 ON = RS-485, OFF = RS-232; S1-7 ON = 19200, OFF = 9600; S1-8 enables Ethernet; S1-2 OFF uses factory-default configuration values; S2-1...S2-8 set the address bits b7...b0. Changes take effect after pressing RESET (SW10) on the A12 board or cycling both charger breakers.</p></details><details><summary>Where is the official HindlePower AT10.1 / AT30 series battery charger with communications module (Modbus) Modbus documentation?</summary><p>The source is AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions (JA0102-04 Rev. 02-2025), revision 2025-02, published free by HindlePower at https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf.</p></details></div>
<h2>More HindlePower Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/hindlepower/atevo" data-row><span class="k">Battery charger (industrial float charger, UPS-type DC system)</span><h3>HindlePower ATevo battery charger (Modbus communications adapter)</h3><p>HindlePower ATevo battery chargers with the serial or Ethernet communications adapter set to Modbus, per the ATevo Communications online manual version 1.3.</p><div class="meta">114 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATevo, ATevo Communications</span></a></li></ul><h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/morningstar/suresine-300" data-row><span class="k">Battery inverter (off-grid sine wave)</span><h3>Morningstar SureSine-300 off-grid sine-wave inverter (Modbus RTU via MeterBus)</h3><p>Morningstar SureSine-300 (115 V and 220 V versions) via the MSC MeterBus adapter; Modbus specification V03 (29 Oct 2008).</p><div class="meta">24 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SureSine, SureSine-300</span></a></li><li><a class="card" href="/modbus-register-maps/solaredge/sunspec-inverter" data-row><span class="k">Solar inverter</span><h3>SolarEdge SolarEdge inverters (SunSpec logging)</h3><p>SolarEdge single-, split- and three-phase inverters with SunSpec enabled (SolarEdge Go/SetApp units, or LCD units on firmware 3.xxxx+); meter 1 at the non-Synergy default base.</p><div class="meta">77 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SE5000, Synergy, SolarEdge SunSpec</span></a></li><li><a class="card" href="/modbus-register-maps/victron-energy/gx-modbus-tcp" data-row><span class="k">Battery inverter (GX gateway for inverter/chargers, batteries and solar chargers)</span><h3>Victron Energy GX device Modbus-TCP (Cerbo GX, Venus GX, Color Control GX)</h3><p>Victron GX devices running Venus OS with the Modbus-TCP service enabled; register list version 3.81 (document Rev 54). Core system, VE.Bus inverter/charger, battery, solar charger and ESS registers only.</p><div class="meta">128 registers &middot; 21 writable &middot; TCP</div><span class="sr-only"> Also known as: Cerbo GX, Cerbo-S GX, Venus GX, Color Control GX, CCGX, Ekrano GX, Octo GX, MultiPlus-II GX, EasySolar-II GX, Venus OS, dbus-modbustcp</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/tristar-ts-45-ts-60" data-row><span class="k">Solar charge controller (PWM charge / load / diversion)</span><h3>Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</h3><p>Morningstar TriStar TS-45 and TS-60 (non-MPPT) on the RS-232 port; Modbus specification V07 (31 Jan 2020).</p><div class="meta">45 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: TS-45, TS-60, TriStar, TriStar PWM</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/bsp" data-row><span class="k">Sensor (battery monitor for Studer systems)</span><h3>Studer Innotec BSP battery status processor (via Xcom-485i)</h3><p>Studer BSP-500 and BSP-1200 battery status processors read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">60 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 / Symo GEN24 (Plus) SunSpec int+SF</h3><p>Fronius Primo/Symo GEN24 (Plus) rest-of-world variants with a battery configured, SunSpec Model Type int+SF; without a battery the MPPT model has 2 inputs and model 124 is absent.</p><div class="meta">162 registers &middot; 24 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus, Symo GEN24 Plus, Primo GEN24, Symo GEN24, Symo GEN24 10.0 Plus, Primo GEN24 6.0 Plus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf" rel="nofollow noopener" target="_blank">AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions &middot; JA0102-04 Rev. 02-2025 &middot; rev. 2025-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
