{
 "manufacturer": "HindlePower",
 "manufacturer_slug": "hindlepower",
 "model": "AT10.1 / AT30 series battery charger with communications module (Modbus)",
 "model_slug": "at10-at30-comms-module",
 "short_model": "AT10.1 / AT30",
 "aliases": [
  "AT10.1",
  "AT30",
  "EJ5037",
  "AT Series Communications Module"
 ],
 "equipment_type": "Battery charger (industrial float charger, UPS-type DC system)",
 "applies_to": "HindlePower AT10.1 and AT30 microprocessor-controlled float battery chargers fitted with the AT Series Communications Module (EJ5037-##) set to Modbus, per operating instructions JA0102-04 Rev. 02-2025.",
 "summary": "HindlePower's AT10.1 and AT30 industrial float battery chargers can carry a communications module that speaks Modbus RTU or ASCII (or DNP3) over RS-232/RS-485, with optional Ethernet. Charger modes are coils, alarms are discrete inputs, measurements are input registers and setpoints are holding registers, all 16-bit with a fixed multiplier. This map covers the full published Modbus register set.",
 "transport": [
  "RTU",
  "ASCII",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Registers are printed with Modicon prefixes (00001 coils, 10001 discrete inputs, 30001 input registers, 40001 holding registers) and the implementation follows the Modicon PI-MBUS-300 guide, so 30001 is input register 0 on the wire, 40001 holding register 0, and so on."
 },
 "default_word_order": null,
 "firmware": "Charger main control board software Rev. 3.00 or higher",
 "source": {
  "title": "AT10.1/AT30 Series Microprocessor-Controlled Float Battery Charger - Communications Module (DNP3 Level 2 / Modbus Protocols) Operating Instructions",
  "doc_number": "JA0102-04 Rev. 02-2025",
  "revision_date": "2025-02",
  "url": "https://www.hindlepowerinc.com/media/j5mfmli1/ja0102-04.pdf",
  "pages": "p. 2 (serial settings), pp. 14-16 printed (PDF pp. 16-18: DIP switches, setup program, Modbus TCP port), pp. 30-32 (Modbus function codes, register definitions, multipliers, scaling sample), p. 33 (data ranges)"
 },
 "notes": [
  "Scaling: each register has a multiplier; the raw value is divided by it (manual's example: 30006 = 1300 means 130.0 V). Scale = 1 / multiplier.",
  "Left out: 30010 Battery temperature (°C, multiplier 1): the manual does not say whether below-zero temperatures are sent as signed values.",
  "Modbus RTU settings: 8 data bits with none/even/odd parity (1 or 2 stop bits with no parity); ASCII uses 7 data bits. Baud is 9600 or 19200 (DIP S1-7). The Modbus address is set in binary on DIP S2. The setup program's factory defaults are no parity and 1 stop bit.",
  "Modbus over TCP/IP is available with the Ethernet option; it is disabled by default (setup program item 'Enable Modbus over TCP/IP') and its default port is 502. Port 20000 is the default for DNP3 over TCP, not Modbus.",
  "Only one equalize method coil can be active; switching one on turns the other two off, and the method cannot be switched off."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "00001",
   "name": "Equalize mode",
   "description": "1 = equalize, 0 = float.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1,
   "documented": "00002",
   "name": "Manual timer equalize method",
   "description": "Selecting one equalize method turns the other two off.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "00003",
   "name": "Manual equalize method",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3,
   "documented": "00004",
   "name": "Auto-equalize timer method",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 4,
   "documented": "00005",
   "name": "HVDC shutdown enable",
   "description": "Enables high-voltage DC shutdown.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 5,
   "documented": "00006",
   "name": "Battery type",
   "description": "0 = lead, 1 = NiCd (used for temperature compensation).",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "10001",
   "name": "HVDC alarm",
   "description": "High DC voltage alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "10002",
   "name": "LVDC alarm",
   "description": "Low DC voltage alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "10003",
   "name": "DC output failure",
   "description": "Charger failure alarm.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "10004",
   "name": "AC input failure",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "10005",
   "name": "Positive ground fault",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "10006",
   "name": "Negative ground fault",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "10007",
   "name": "CAR (common alarm relay)",
   "description": "Summary alarm relay active.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "10008",
   "name": "HVDC shutdown enabled",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "10009",
   "name": "LVAC shutdown enabled",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "10010",
   "name": "Forced load share enabled",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10,
   "documented": "10011",
   "name": "Temperature probe installed",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "10012",
   "name": "Defective temperature probe",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 0,
   "documented": "30001",
   "name": "Communication firmware revision",
   "description": "Multiplier 100 (e.g. 300 = 3.00).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "30002",
   "name": "DNP revision",
   "description": "Multiplier 100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "30003",
   "name": "AT10.1 firmware revision",
   "description": "Charger software revision, multiplier 100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 3,
   "documented": "30004",
   "name": "Voltage rating",
   "description": "Charger nominal voltage rating.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "30005",
   "name": "Current rating",
   "description": "Charger current rating.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "30006",
   "name": "Output voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "30007",
   "name": "Output current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 7,
   "documented": "30008",
   "name": "Equalize time remaining",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "30009",
   "name": "Error number",
   "description": "Self-diagnostic error code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Float voltage setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Equalize voltage setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Equalize time",
   "description": "0-255 hours.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Current limit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "HVDC alarm setpoint",
   "description": "High DC voltage alarm level.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "LVDC alarm setpoint",
   "description": "Low DC voltage alarm level.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set DIP S1-3 off (Modbus), S1-4 off for RTU (on = ASCII), S1-5 on for RS-485, S1-7 for the baud rate and S2 for the address, press RESET on the A12 board, then poll 30006/30007 for output voltage and current and 10001-10012 for alarms.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 5,
    "why": "Output voltage, 0.1 V"
   },
   {
    "table": "input_register",
    "address": 6,
    "why": "Output current, 0.1 A"
   },
   {
    "table": "discrete_input",
    "address": 6,
    "why": "Common alarm"
   },
   {
    "table": "discrete_input",
    "address": 3,
    "why": "AC input failure"
   },
   {
    "table": "discrete_input",
    "address": 2,
    "why": "DC output failure"
   },
   {
    "table": "holding_register",
    "address": 0,
    "why": "Float voltage setpoint"
   },
   {
    "table": "coil",
    "address": 0,
    "why": "Equalize / float mode"
   }
  ],
  "enable": "DIP S1-3 OFF selects Modbus (ON = DNP3); S1-4 OFF = RTU, ON = ASCII; S1-5 ON = RS-485, OFF = RS-232; S1-7 ON = 19200, OFF = 9600; S1-8 enables Ethernet; S1-2 OFF uses factory-default configuration values; S2-1...S2-8 set the address bits b7...b0. Changes take effect after pressing RESET (SW10) on the A12 board or cycling both charger breakers.",
  "watchdog": null,
  "quirks": [
   "Values are scaled integers: divide by the multiplier (10 for volts and amps, 100 for revisions).",
   "For telephone-modem links the manual recommends Modbus ASCII because RTU timing is tighter."
  ],
  "setup": [
   "Up to 32 chargers per RS-485 segment; 2-wire half-duplex.",
   "Advanced settings (DNP3, Ethernet, Modbus TCP) need the setup program over RS-232 at 9600 8N1 with S1-1 ON."
  ],
  "gotchas": [
   "Chargers built before 2003 may need a new or reprogrammed main control board (software 3.00+) before the module works."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/hindlepower/at10-at30-comms-module",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
