<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Hitachi SJ-P1 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Hitachi SJ-P1 Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/hitachi/sj-p1">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Hitachi SJ-P1 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Hitachi SJ-P1 Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/hitachi/sj-p1">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Hitachi SJ-P1 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Hitachi SJ-P1 Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1",
   "url": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1",
   "name": "Hitachi SJ-P1 Modbus Register List & Map | Easy Modbus",
   "description": "Hitachi SJ-P1 Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1#dataset",
   "name": "Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus register map",
   "description": "The SJ-P1 high-function inverter answers Modbus RTU on its RS485 terminals. Coils carry run/stop, direction, reset and the input/output terminals; holding registers carry the dA/db/dC monitors, trip history, RS485 frequency, torque and PID commands and every parameter. This map lists the control set, main monitors, trip monitor 1 and the CF communication parameters. Hitachi SJ-P1 Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1",
   "keywords": [
    "Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus register map",
    "Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus registers",
    "Hitachi Modbus map",
    "SJ-P1 Modbus register map",
    "P1-xxxxx-L Modbus register map",
    "P1-xxxxx-H Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SJ-P1 Series Inverter User's Guide (chapters 1-20)",
    "url": "https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Hitachi"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 90 registers: 31 coils, 59 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints register and coil numbers in decimal and hex and says the start number in the frame is the number minus 1; its examples read trip monitor 1 (register 03E9h) with start 03E8h and write coil 1 with start 0000h. So wire address = printed number - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 0 Operation command (Run/stop); CO 3 Trip reset [RS] (Trip reset); HR 10501 RS485 set frequency (RS485 set frequency); HR 10000 Output frequency monitor (dA-01) (Output frequency); HR 10001 Output current monitor (dA-02) (Output current); HR 10039 DC voltage monitor (dA-40) (DC bus voltage); HR 1000 Trip monitor 1 factor (Latest trip factor); CO 22 Inverter operation ready (Inverter ready)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Select Modbus-RTU with CF-08, then set AA101 = 08 (speed from RS485) and AA111 = 03 (run command from RS485). Coils 1 and 2 only act when AA111 = 03."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "CF-06 sets the communication timeout (0.00-100.00 s); when it expires error E041 is raised, and CF-05 picks the action (trip, trip after stop, ignore, free-run stop or deceleration stop)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SJ-P1 Series Inverter User's Guide (chapters 1-20) (NT251BX-2 Rev. 6), published free by Hitachi at https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Hitachi",
     "item": "https://easymodbus.com/modbus-register-maps/hitachi/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)",
     "item": "https://easymodbus.com/modbus-register-maps/hitachi/sj-p1"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/hitachi/">Hitachi</a></li><li aria-current="page">SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Hitachi</span> SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SJ-P1 high-function inverter answers Modbus RTU on its RS485 terminals. Coils carry run/stop, direction, reset and the input/output terminals; holding registers carry the dA/db/dC monitors, trip history, RS485 frequency, torque and PID commands and every parameter. This map lists the control set, main monitors, trip monitor 1 and the CF communication parameters.</p>
<p>This page lists <strong>90 Modbus registers</strong> for the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) &mdash; 34 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Hitachi&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/hitachi/">Hitachi</a></dd></div><div><dt>Model</dt><dd>SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>90 (34 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Ver. 2.00 register layout (several register numbers differ in Ver. 1.xx)</dd></div><div><dt>Also known as</dt><dd>SJ-P1, P1-xxxxx-L, P1-xxxxx-H</dd></div><div><dt>Source document</dt><dd><a href="https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf" rel="nofollow noopener" target="_blank">SJ-P1 Series Inverter User&#x27;s Guide (chapters 1-20) &middot; NT251BX-2 Rev. 6</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/hitachi/sj-p1.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/hitachi/sj-p1.json">JSON</a>
  <a class="btn" href="https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)</h2>
<div class="answer"><b>Integration in brief</b><p>Set CF-01 to CF-04 for the serial line and CF-08 to Modbus-RTU, then AA101 = 08 and AA111 = 03. Write the signed frequency to 10502/10503, run and stop with coil 1, and poll dA-01, dA-02, dA-40 and the trip monitor.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Operation command</td><td class="f">BIT</td><td>Run/stop</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-3">CO 3</a></td><td class="n">Trip reset [RS]</td><td class="f">BIT</td><td>Trip reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-10501">HR 10501</a></td><td class="n">RS485 set frequency</td><td class="f">INT32 ABCD</td><td>RS485 set frequency</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-10000">HR 10000</a></td><td class="n">Output frequency monitor (dA-01)</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10001">HR 10001</a></td><td class="n">Output current monitor (dA-02)</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10039">HR 10039</a></td><td class="n">DC voltage monitor (dA-40)</td><td class="f">UINT16</td><td>DC bus voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1000">HR 1000</a></td><td class="n">Trip monitor 1 factor</td><td class="f">UINT16</td><td>Latest trip factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-22">CO 22</a></td><td class="n">Inverter operation ready</td><td class="f">BIT</td><td>Inverter ready</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Select Modbus-RTU with CF-08, then set AA101 = 08 (speed from RS485) and AA111 = 03 (run command from RS485). Coils 1 and 2 only act when AA111 = 03.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>CF-06 sets the communication timeout (0.00-100.00 s); when it expires error E041 is raised, and CF-05 picks the action (trip, trip after stop, ignore, free-run stop or deceleration stop).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Wire address is the printed number minus 1.</li><li>Two-register values are high word first.</li><li>Register numbers changed between firmware Ver. 1.xx and 2.00; check the firmware with dC-50 before using this map.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>CF-01 baud (03-10 = 2400-115200 bps), CF-02 station 1-247, CF-03 parity, CF-04 stop bits; CF-07 adds a reply delay.</li><li>One request handles at most 32 coils or 16 registers; a coil read of 0 or more than 32 coils returns exception 03h.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The [NDc] output signal can be assigned to an output terminal to flag a communication loss.</li></ul>
</section>
<h2 id="registers">Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>31</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>59</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">90 of 90 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc Coil 1 (0001h)</small></td><td class="n">Operation command</td><td class="d">Works when AA111/AA211 = 03.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc Coil 2 (0002h)</small></td><td class="n">Rotation direction command</td><td class="d">Works when AA111/AA211 = 03.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal (forward); 1 = Reverse</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc Coil 3 (0003h)</small></td><td class="n">External trip [EXT]</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not trip; 1 = Trip</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc Coil 4 (0004h)</small></td><td class="n">Trip reset [RS]</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not reset; 1 = Reset</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc Coil 5 (0005h)</small></td><td class="n">Input terminal 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc Coil 6 (0006h)</small></td><td class="n">Input terminal 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc Coil 7 (0007h)</small></td><td class="n">Input terminal 3</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc Coil 8 (0008h)</small></td><td class="n">Input terminal 4</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc Coil 9 (0009h)</small></td><td class="n">Input terminal 5</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc Coil 10 (000Ah)</small></td><td class="n">Input terminal 6</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc Coil 11 (000Bh)</small></td><td class="n">Input terminal 7</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc Coil 12 (000Ch)</small></td><td class="n">Input terminal 8</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc Coil 13 (000Dh)</small></td><td class="n">Input terminal 9</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc Coil 14 (000Eh)</small></td><td class="n">Input terminal A</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-14"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">14<small>doc Coil 15 (000Fh)</small></td><td class="n">Input terminal B</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc Coil 21 (0015h)</small></td><td class="n">Operating status</td><td class="d">1 while rotating forward or reverse (linked with dA-03).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not rotating; 1 = Rotating</td></tr>
<tr data-row data-type="coil" id="r-co-21"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">21<small>doc Coil 22 (0016h)</small></td><td class="n">Rotation direction</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal direction; 1 = Reverse direction</td></tr>
<tr data-row data-type="coil" id="r-co-22"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">22<small>doc Coil 23 (0017h)</small></td><td class="n">Inverter operation ready</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not ready; 1 = Ready</td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc Coil 25 (0019h)</small></td><td class="n">Output terminal 11</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-25"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">25<small>doc Coil 26 (001Ah)</small></td><td class="n">Output terminal 12</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-26"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">26<small>doc Coil 27 (001Bh)</small></td><td class="n">Output terminal 13</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-27"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">27<small>doc Coil 28 (001Ch)</small></td><td class="n">Output terminal 14</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-28"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">28<small>doc Coil 29 (001Dh)</small></td><td class="n">Output terminal 15</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-29"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">29<small>doc Coil 30 (001Eh)</small></td><td class="n">Output terminal 16</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-30"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">30<small>doc Coil 31 (001Fh)</small></td><td class="n">Output terminal AL</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="coil" id="r-co-72"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">72<small>doc Coil 73 (0049h)</small></td><td class="n">Data being written</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal state; 1 = Being written</td></tr>
<tr data-row data-type="coil" id="r-co-73"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">73<small>doc Coil 74 (004Ah)</small></td><td class="n">CRC error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = With error</td></tr>
<tr data-row data-type="coil" id="r-co-74"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">74<small>doc Coil 75 (004Bh)</small></td><td class="n">Overrun error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = With error</td></tr>
<tr data-row data-type="coil" id="r-co-75"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">75<small>doc Coil 76 (004Ch)</small></td><td class="n">Framing error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = With error</td></tr>
<tr data-row data-type="coil" id="r-co-76"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">76<small>doc Coil 77 (004Dh)</small></td><td class="n">Parity error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = With error</td></tr>
<tr data-row data-type="coil" id="r-co-77"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">77<small>doc Coil 78 (004Eh)</small></td><td class="n">Sum check error</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = With error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">999<small>doc 1000 (03E8h)</small></td><td class="n">Trip count monitor (dE-01)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>times</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001 (03E9h)</small></td><td class="n">Trip monitor 1 factor</td><td class="d">Trip cause code, 1-255 (e.g. 7 = overvoltage E007).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 1002 / 1003 (03EAh high, 03EBh low)</small></td><td class="n">Trip monitor 1 output frequency</td><td class="d">Signed.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 1004 (03ECh)</small></td><td class="n">Trip monitor 1 output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 1005 (03EDh)</small></td><td class="n">Trip monitor 1 P-N DC voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1011<small>doc 1012 / 1013 (03F4h high, 03F5h low)</small></td><td class="n">Trip monitor 1 RUN time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1013<small>doc 1014 / 1015 (03F6h high, 03F7h low)</small></td><td class="n">Trip monitor 1 power-on time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10000<small>doc 10001 (2711h)</small></td><td class="n">Output frequency monitor (dA-01)</td><td class="d">0-590.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10001<small>doc 10002 (2712h)</small></td><td class="n">Output current monitor (dA-02)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10002<small>doc 10003 (2713h)</small></td><td class="n">Operation direction monitor (dA-03)</td><td class="d">0-3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10003<small>doc 10004 / 10005 (2714h high, 2715h low)</small></td><td class="n">Frequency command after calculation (dA-04)</td><td class="d">Signed, Ver. 2.00 layout.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10007<small>doc 10008 / 10009 (2718h high, 2719h low)</small></td><td class="n">Speed detection value monitor (dA-08)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10011<small>doc 10012 / 10013 (271Ch high, 271Dh low)</small></td><td class="n">Output frequency monitor with sign (dA-12)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10014<small>doc 10015 (271Fh)</small></td><td class="n">Torque command monitor after calculation (dA-15)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10016<small>doc 10017 (2721h)</small></td><td class="n">Output torque monitor (dA-17)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10017<small>doc 10018 (2722h)</small></td><td class="n">Output voltage monitor (dA-18)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10031<small>doc 10032 / 10033 (2730h high, 2731h low)</small></td><td class="n">Integrated input power monitor (dA-32)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10035<small>doc 10036 / 10037 (2734h high, 2735h low)</small></td><td class="n">Integrated output power monitor (dA-36)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10037<small>doc 10038 (2736h)</small></td><td class="n">Motor temperature monitor (dA-38)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10039<small>doc 10040 (2738h)</small></td><td class="n">DC voltage monitor (dA-40)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10040<small>doc 10041 (2739h)</small></td><td class="n">BRD load factor monitor (dA-41)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10041<small>doc 10042 (273Ah)</small></td><td class="n">Electronic thermal load factor, motor (dA-42)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10042<small>doc 10043 (273Bh)</small></td><td class="n">Electronic thermal load factor, controller (dA-43)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10050<small>doc 10051 (2743h)</small></td><td class="n">Input terminal monitor (dA-51)</td><td class="d">Packed input terminal states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10053<small>doc 10054 (2746h)</small></td><td class="n">Output terminal monitor (dA-54)</td><td class="d">Packed output terminal states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10060<small>doc 10061 (274Dh)</small></td><td class="n">Analog input [Ai1] monitor (dA-61)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10061<small>doc 10062 (274Eh)</small></td><td class="n">Analog input [Ai2] monitor (dA-62)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10062<small>doc 10063 (274Fh)</small></td><td class="n">Analog input [Ai3] monitor (dA-63)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10149<small>doc 10150 (27A6h)</small></td><td class="n">PID1 output monitor (db-50)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10150<small>doc 10151 (27A7h)</small></td><td class="n">PID1 deviation monitor (db-51)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10201<small>doc 10202 (27DAh)</small></td><td class="n">Rated current monitor (dC-02)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10214<small>doc 10215 (27E7h)</small></td><td class="n">Cooling fin temperature monitor (dC-15)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10215<small>doc 10216 (27E8h)</small></td><td class="n">Life diagnostic monitor (dC-16)</td><td class="d">Packed life warning flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10219<small>doc 10220 (27ECh)</small></td><td class="n">Total start-up count (dC-20)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10220<small>doc 10221 (27EDh)</small></td><td class="n">Power-on count (dC-21)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10221<small>doc 10222 / 10223 (27EEh high, 27EFh low)</small></td><td class="n">Cumulative operating hours during RUN (dC-22)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10223<small>doc 10224 / 10225 (27F0h high, 27F1h low)</small></td><td class="n">Cumulative power-on time (dC-24)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10225<small>doc 10226 / 10227 (27F2h high, 27F3h low)</small></td><td class="n">Cumulative cooling fan operating time (dC-26)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10249<small>doc 10250 (280Ah)</small></td><td class="n">Firmware version monitor (dC-50)</td><td class="d">High byte major, low byte minor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10501<small>doc 10502 / 10503 (2906h high, 2907h low)</small></td><td class="n">RS485 set frequency</td><td class="d">Signed frequency command for main and auxiliary speed.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10525<small>doc 10526 (291Eh)</small></td><td class="n">RS485 torque command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10545<small>doc 10546 / 10547 (2932h high, 2933h low)</small></td><td class="n">RS485 PID target value</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10553<small>doc 10554 / 10555 (293Ah high, 293Bh low)</small></td><td class="n">RS485 PID feedback data</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11000<small>doc 11001 (2AF9h)</small></td><td class="n">Main speed command (FA-01)</td><td class="d">Monitor and setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11009<small>doc 11010 / 11011 (2B02h high, 2B03h low)</small></td><td class="n">Acceleration time (FA-10)</td><td class="d">Monitor and setting.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11011<small>doc 11012 / 11013 (2B04h high, 2B05h low)</small></td><td class="n">Deceleration time (FA-12)</td><td class="d">Monitor and setting.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12000<small>doc 12001 (2EE1h)</small></td><td class="n">First main speed command selection (AA101)</td><td class="d">Range 1-16; 08 = command from RS485.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12010<small>doc 12011 (2EEBh)</small></td><td class="n">First operation command selection (AA111)</td><td class="d">Range 0-6; 03 = run command from RS485.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12219<small>doc 12220 / 12221 (2FBCh high, 2FBDh low)</small></td><td class="n">First acceleration time 1 (AC120)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12221<small>doc 12222 / 12223 (2FBEh high, 2FBFh low)</small></td><td class="n">First deceleration time 1 (AC122)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14500<small>doc 14501 (38A5h)</small></td><td class="n">Communication baud rate (CF-01)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = 2400 bps; 4 = 4800 bps; 5 = 9600 bps; 6 = 19200 bps; 7 = 38400 bps; 8 = 57600 bps; 9 = 76800 bps; 10 = 115200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14501<small>doc 14502 (38A6h)</small></td><td class="n">Communication station number (CF-02)</td><td class="d">1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14502<small>doc 14503 (38A7h)</small></td><td class="n">Communication parity (CF-03)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity; 1 = Even parity; 2 = Odd parity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14503<small>doc 14504 (38A8h)</small></td><td class="n">Communication stop bits (CF-04)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 bit; 2 = 2 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14504<small>doc 14505 (38A9h)</small></td><td class="n">Communication error selection (CF-05)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Trip; 1 = Trip after decelerating and stopping; 2 = Ignore; 3 = Free-run stop; 4 = Deceleration stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14505<small>doc 14506 (38AAh)</small></td><td class="n">Communication timeout time (CF-06)</td><td class="d">0.00-100.00 s; loss longer than this raises E041.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14506<small>doc 14507 (38ABh)</small></td><td class="n">Communication waiting time (CF-07)</td><td class="d">Reply delay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16059<small>doc 16060 (3EBCh)</small></td><td class="n">Coil data 0 (coils 0001h-000Fh)</td><td class="d">Packed control coils as one word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16060<small>doc 16061 (3EBDh)</small></td><td class="n">Coil data 1 (coils 0010h-001Fh)</td><td class="d">Packed status coils as one word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Two-register values are printed as (High) then (Low) register; the guide&#x27;s read example returns 60.00 Hz as 0000h then 1770h, so the high word comes first (ABCD).</li><li>This register layout is for firmware Ver. 2.00. The guide lists items whose register number or range changed from Ver. 1.xx (for example dA-04 was one unsigned register in Ver. 1.xx).</li><li>Only a working subset is listed. Later trip monitors repeat the trip monitor 1 block every 20 registers (trip monitor 2 at 1021, 3 at 1041 ...). The full parameter list is in chapter 14.6.</li><li>AA101/AA111 are listed without full value tables; the guide states 08 = RS485 for AA101 and 03 = RS485 for AA111. CF-08 (communication method) is left out because its printed codes (00-02) and register range (1-3) disagree.</li><li>Monitor and setting ranges assume CF-11 register data selection = 00 (A, V). With 01 (%), current and voltage items read as % of rating.</li><li>The single-register input/output power monitors (dA-30, dA-34) are left out: their printed resolution changes with drive size and is given in kWh for a power value.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)</h2><div class="faq"><details open><summary>What Modbus registers does the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) have?</summary><p>This map lists 90 registers: 31 coils, 59 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints register and coil numbers in decimal and hex and says the start number in the frame is the number minus 1; its examples read trip monitor 1 (register 03E9h) with start 03E8h and write coil 1 with start 0000h. So wire address = printed number - 1.</p></details><details><summary>What byte order does the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)?</summary><p>Start with CO 0 Operation command (Run/stop); CO 3 Trip reset [RS] (Trip reset); HR 10501 RS485 set frequency (RS485 set frequency); HR 10000 Output frequency monitor (dA-01) (Output frequency); HR 10001 Output current monitor (dA-02) (Output current); HR 10039 DC voltage monitor (dA-40) (DC bus voltage); HR 1000 Trip monitor 1 factor (Latest trip factor); CO 22 Inverter operation ready (Inverter ready).</p></details><details><summary>How do I enable Modbus control of the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00)?</summary><p>Select Modbus-RTU with CF-08, then set AA101 = 08 (speed from RS485) and AA111 = 03 (run command from RS485). Coils 1 and 2 only act when AA111 = 03.</p></details><details><summary>What happens when the Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) loses Modbus communication?</summary><p>CF-06 sets the communication timeout (0.00-100.00 s); when it expires error E041 is raised, and CF-05 picks the action (trip, trip after stop, ignore, free-run stop or deceleration stop).</p></details><details><summary>Where is the official Hitachi SJ-P1 series inverter (Modbus RTU, firmware Ver. 2.00) Modbus documentation?</summary><p>The source is SJ-P1 Series Inverter User&#x27;s Guide (chapters 1-20) (NT251BX-2 Rev. 6), published free by Hitachi at https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf.</p></details></div>
<h2>More Hitachi Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/hitachi/sj700-2" data-row><span class="k">Variable frequency drive</span><h3>Hitachi SJ700-2 series inverter (Modbus RTU)</h3><p>Hitachi SJ700-2 series inverters using the built-in RS485 port (TM2) in Modbus-RTU mode (C079), per instruction manual NT204DX.</p><div class="meta">70 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: SJ700, SJ700-2, SJ700 series</span></a></li><li><a class="card" href="/modbus-register-maps/hitachi/wj-c1" data-row><span class="k">Variable frequency drive</span><h3>Hitachi WJ-C1 series inverter (Modbus RTU)</h3><p>Hitachi WJ-C1 inverters using the built-in RS485 port in Modbus-RTU mode; User&#x27;s Guide NT361X, chapters 11 and 18.</p><div class="meta">75 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: WJ-C1, WJ-C1 series</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-eco" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive Eco (built-in Modbus RTU)</h3><p>Invertek Optidrive Eco drives using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-HEMAN-IN V3.13.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: ODV-3, Optidrive Eco HVAC, Optidrive Eco IP20, Optidrive Eco IP55, Optidrive Eco IP66</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive300-gd300" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive300 (GD300) vector VFD</h3><p>INVT Goodrive300 open-loop vector drives using the built-in RS-485 Modbus RTU port, per the GD300 VFD manual V3.6 (chapter 10).</p><div class="meta">48 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD300, Goodrive300, GD300 vector VFD</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/mch-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MCH Series HVAC drive (Modbus RTU)</h3><p>Lenze AC Tech MCH Series drives, software 213-070 rev 00 (parameter configuration 148); reference guide RG-MHMOD.</p><div class="meta">24 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MCH, Lenze AC Tech MCH, RG-MHMOD</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-d700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-D700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-D700 series (FR-D720/D740/D720S/D710W) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision H.</p><div class="meta">52 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-D720, FR-D740, FR-D720S, FR-D710W</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.hitachi-iesa.com/sites/default/files/supportdocs/SJ-P1_Users_guide_chapter1-20_Rev06_NT251BX-2.pdf" rel="nofollow noopener" target="_blank">SJ-P1 Series Inverter User&#x27;s Guide (chapters 1-20) &middot; NT251BX-2 Rev. 6</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
