<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Huawei SmartLogger Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Huawei SmartLogger Modbus register map: 70 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/huawei/smartlogger">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Huawei SmartLogger Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Huawei SmartLogger Modbus register map: 70 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/huawei/smartlogger">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Huawei SmartLogger Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Huawei SmartLogger Modbus register map: 70 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger",
   "url": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger",
   "name": "Huawei SmartLogger Modbus Register List & Map | Easy Modbus",
   "description": "Huawei SmartLogger Modbus register map: 70 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger#dataset",
   "name": "Huawei SmartLogger plant data logger (Modbus TCP) Modbus register map",
   "description": "The SmartLogger is Huawei's plant data logger. Over Modbus TCP it answers for itself with logical device ID 0 and reaches inverters, power meters and environment monitors behind it by their RS485 addresses. This map covers the SmartLogger's own registers: clock, power on/off and transfer trip, active and reactive power adjustment, plant totals for power, current, voltage and energy, plant status, scheduling modes and targets, capacity values, DI status and alarm bit words. Huawei SmartLogger Modbus register map: 70 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger",
   "keywords": [
    "Huawei SmartLogger plant data logger (Modbus TCP) Modbus register map",
    "Huawei SmartLogger plant data logger (Modbus TCP) Modbus registers",
    "Huawei Modbus map",
    "Huawei SmartLogger Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SmartLogger ModBus Interface Definitions",
    "url": "https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf",
    "author": {
     "@type": "Organization",
     "name": "Huawei"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Huawei SmartLogger plant data logger (Modbus TCP)",
    "description": "Solar inverter gateway (plant data logger)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Huawei SmartLogger plant data logger (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 70 registers: 70 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Huawei SmartLogger plant data logger (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are sent as printed: the read example requests register 32306 with address bytes 7E 32. In Modbus TCP the SmartLogger's own registers use logical device ID 0."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Huawei SmartLogger plant data logger (Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Huawei SmartLogger plant data logger (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 40525 Active power (Plant active power); HR 40521 Input power (Plant input power); HR 40560 Total energy yield (E-Total) (Total energy yield); HR 40562 Daily energy yield (E-Daily) (Daily energy yield); HR 40428 Active power adjustment by percentage (Active power limit in %); HR 40737 Active power control mode (Active power control mode)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Huawei SmartLogger plant data logger (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The document does not describe how to enable Modbus TCP."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Huawei SmartLogger plant data logger (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SmartLogger ModBus Interface Definitions (Issue 35), revision 2020-02-20. Huawei doesn't publish it on its own website, so this map was re-typed from a free copy at https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Huawei",
     "item": "https://easymodbus.com/modbus-register-maps/huawei/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SmartLogger plant data logger (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/huawei/smartlogger"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/huawei/">Huawei</a></li><li aria-current="page">SmartLogger plant data logger (Modbus TCP)</li></ol>
<p class="eyebrow">Solar inverter gateway (plant data logger) &middot; Modbus register map</p><h1><span class="mfr">Huawei</span> SmartLogger plant data logger (Modbus TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SmartLogger is Huawei&#x27;s plant data logger. Over Modbus TCP it answers for itself with logical device ID 0 and reaches inverters, power meters and environment monitors behind it by their RS485 addresses. This map covers the SmartLogger&#x27;s own registers: clock, power on/off and transfer trip, active and reactive power adjustment, plant totals for power, current, voltage and energy, plant status, scheduling modes and targets, capacity values, DI status and alarm bit words.</p>
<p>This page lists <strong>70 Modbus registers</strong> for the Huawei SmartLogger plant data logger (Modbus TCP) &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Huawei&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/huawei/">Huawei</a></dd></div><div><dt>Model</dt><dd>SmartLogger plant data logger (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Solar inverter gateway (plant data logger)</a></dd></div><div><dt>Registers</dt><dd>70 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>SmartLogger V100R001C00 / V100R002C00 / V200R001C00 / V300R001C00 or later</dd></div><div><dt>Also known as</dt><dd>Huawei SmartLogger</dd></div><div><dt>Source document</dt><dd><a href="https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf" rel="nofollow noopener" target="_blank">SmartLogger ModBus Interface Definitions &middot; Issue 35 &middot; rev. 2020-02-20 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/huawei/smartlogger.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/huawei/smartlogger.json">JSON</a>
  <a class="btn" href="https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Huawei SmartLogger plant data logger (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect over Modbus TCP and read plant totals with logical device ID 0: active power at 40525, input power at 40521 and daily/total yield at 40562/40560. Limit the total output of all inverters by writing 40420 (kW x 10) or 40428 (% x 10).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-40525">HR 40525</a></td><td class="n">Active power</td><td class="f">INT32 ABCD</td><td>Plant active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40521">HR 40521</a></td><td class="n">Input power</td><td class="f">UINT32 ABCD</td><td>Plant input power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40560">HR 40560</a></td><td class="n">Total energy yield (E-Total)</td><td class="f">UINT32 ABCD</td><td>Total energy yield</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40562">HR 40562</a></td><td class="n">Daily energy yield (E-Daily)</td><td class="f">UINT32 ABCD</td><td>Daily energy yield</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40428">HR 40428</a></td><td class="n">Active power adjustment by percentage</td><td class="f">UINT16</td><td>Active power limit in %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-40737">HR 40737</a></td><td class="n">Active power control mode</td><td class="f">UINT16</td><td>Active power control mode</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The document does not describe how to enable Modbus TCP.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Logical device ID 0 addresses the SmartLogger itself; other IDs reach connected devices.</li><li>Gains are divisors (10, 100, 1000).</li><li>Several &#x27;Plant status&#x27; registers are used only in specific Chinese regions (Qinghai, Xinjiang, Ningxia); pick the one your site uses.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus TCP on port 502.</li><li>Function codes: 03 read, 06 write single, 10 write multiple, 2B device identification.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Power on/off registers act on all inverters at once.</li><li>Out-of-range power adjustment values are discarded.</li></ul>
</section>
<h2 id="registers">Huawei SmartLogger plant data logger (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>70</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">70 of 70 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Huawei SmartLogger plant data logger (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-40000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40000</td><td class="n">Date and time</td><td class="d">UTC epoch seconds.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40004</td><td class="n">Daylight saving time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40005</td><td class="n">Time zone</td><td class="d">Offset in seconds.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40007</td><td class="n">DST state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not in DST; 1 = In DST</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40008</td><td class="n">DST offset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40009</td><td class="n">Local time</td><td class="d">Local-time epoch seconds.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40200</td><td class="n">Power on all inverters</td><td class="d">Write 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40201</td><td class="n">Power off all inverters</td><td class="d">Write 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40202</td><td class="n">Power on/off all inverters</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Power off all; 1 = Power on all</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40203</td><td class="n">Power on/off all inverters (inverted)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Power on all; 1 = Power off all</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40204</td><td class="n">Transfer trip</td><td class="d">In fault outage the plant ignores start-up requests.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Run; 1 = Fault outage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40205</td><td class="n">Array reset</td><td class="d">Write 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40420</td><td class="n">Active power adjustment</td><td class="d">Total active power limit for all inverters; out-of-range values discarded.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40422</td><td class="n">Reactive power adjustment</td><td class="d">Total reactive power for all inverters.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40424</td><td class="n">Active power adjustment (2)</td><td class="d">Second register for total active power adjustment.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40426</td><td class="n">Reactive power adjustment (2)</td><td class="d">Second register for total reactive power adjustment.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40428</td><td class="n">Active power adjustment by percentage</td><td class="d">0-100 % for all inverters.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40429"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40429</td><td class="n">Power factor adjustment</td><td class="d">(-1, -0.8] or [0.8, 1].</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40500</td><td class="n">DC current</td><td class="d">Sum over all inverters on the SmartLogger. Use 40554 if it overflows.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40521</td><td class="n">Input power</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40523"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40523</td><td class="n">CO2 reduction</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40525</td><td class="n">Active power</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40532</td><td class="n">Power factor</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40543</td><td class="n">Plant status (Qinghai)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Unlimited operation; 2 = Limited operation; 3 = Idle; 4 = Outage; 5 = Communication interrupt</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40544</td><td class="n">Reactive power</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40550</td><td class="n">CO2 reduction (64-bit)</td><td class="d">Wider-range copy of 40523.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40554</td><td class="n">DC current 2</td><td class="d">Wider-range copy of 40500.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40560</td><td class="n">Total energy yield (E-Total)</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40562"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40562</td><td class="n">Daily energy yield (E-Daily)</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40564"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40564</td><td class="n">Daily generation duration</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40566"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40566</td><td class="n">Plant status (Xinjiang)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = On-grid; 2 = On-grid, self derating; 3 = On-grid, power limit; 4 = Planned outage; 5 = Power limit outage; 6 = Fault outage; 7 = Communication interrupt</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40567"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40567</td><td class="n">Plant status (Ningxia)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = On-grid; 2 = Outage; 3 = Maintenance; 4 = Idle</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40568</td><td class="n">Active alarm sequence number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40570</td><td class="n">Historical alarm sequence number</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40572</td><td class="n">Phase A current</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40573"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40573</td><td class="n">Phase B current</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40574"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40574</td><td class="n">Phase C current</td><td class="d">Sum over all inverters on the SmartLogger.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40575"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40575</td><td class="n">Uab</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40576</td><td class="n">Ubc</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40577</td><td class="n">Uca</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40685"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40685</td><td class="n">Inverter efficiency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40693</td><td class="n">Max. reactive adjustment</td><td class="d">Total max power of parallel inverters x 60 %.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40695</td><td class="n">Min. reactive adjustment</td><td class="d">Total max power x 60 % x -1.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40697</td><td class="n">Max. active adjustment</td><td class="d">Total max power of parallel inverters.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40699"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40699</td><td class="n">Locked</td><td class="d">Unlocked when more than one inverter feeds the grid.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Locked; 1 = Unlocked</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40700</td><td class="n">DI status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1 closed; bit 1 = DI2 closed; bit 2 = DI3 closed; bit 3 = DI4 closed; bit 4 = DI5 closed; bit 5 = DI6 closed; bit 6 = DI7 closed; bit 7 = DI8 closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40713</td><td class="n">ESN</td><td class="d">SmartLogger serial number.</td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40723</td><td class="n">System reset</td><td class="d">Resets the SmartLogger; value not checked.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40724</td><td class="n">Fast device access</td><td class="d">Starts automatic address allocation and device search.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40736</td><td class="n">Device access status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Search completed; 1 = Search in progress; 2 = Search failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40737</td><td class="n">Active power control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No limit; 1 = DI active scheduling; 3 = Percentage fixed limit (open loop); 4 = Remote scheduling; 6 = Export limitation (kW); 200 = Remote output control; 65533 = Slave SmartLogger; 65534 = No scheduling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40738</td><td class="n">Active power scheduling target</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40740</td><td class="n">Reactive power control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output; 1 = DI reactive scheduling; 2 = Fixed reactive power; 3 = Fixed power factor; 4 = Q-U curve; 5 = cos(phi)-P/Pn curve; 6 = Q-U hysteresis curve (CEI0-16); 7 = Remote scheduling; 9 = PF closed loop (old); 10 = PF closed loop; 65533 = Slave SmartLogger; 65534 = No scheduling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40741</td><td class="n">Reactive power scheduling curve mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Power factor; 1 = Fixed reactive power</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40802</td><td class="n">Active scheduling percentage</td><td class="d">0-100.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41124</td><td class="n">CO2 reduction coefficient</td><td class="d">0-10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>kg/kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41934</td><td class="n">PV module capacity</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41936"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41936</td><td class="n">Rated plant capacity</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41938</td><td class="n">Rated capacity of grid-connected inverters</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41940</td><td class="n">Conversion coefficient</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42017</td><td class="n">System time: year</td><td class="d">2000-2068, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42018</td><td class="n">System time: month</td><td class="d">1-12, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42019</td><td class="n">System time: day</td><td class="d">1-31, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42020</td><td class="n">System time: hour</td><td class="d">0-23, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42021</td><td class="n">System time: minute</td><td class="d">0-59, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42022</td><td class="n">System time: second</td><td class="d">0-59, local time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42730</td><td class="n">Inspection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Start; 1 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42779"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42779</td><td class="n">IV curve scanning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop; 1 = Start (64 points); 2 = Start (128 points); 3 = Start (256 points)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000</td><td class="n">Alarm info 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = 1100 Abnormal active schedule; bit 11 = 1101 Abnormal reactive schedule</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50001</td><td class="n">Alarm info 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = 1103 MCB disconnect; bit 2 = 1104 Abnormal cubicle; bit 3 = 1105 Device address conflict; bit 4 = 1106 AC SPD fault; bit 5 = 1107 DI1 custom alarm; bit 6 = 1108 DI2 custom alarm; bit 7 = 1109 DI3 custom alarm; bit 8 = 1110 DI4 custom alarm; bit 9 = 1111 DI5 custom alarm; bit 10 = 1112 DI6 custom alarm; bit 11 = 1113 DI7 custom alarm; bit 12 = 1114 DI8 custom alarm; bit 13 = 1115 24 V power failure; bit 14 = 1119 License expired</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Huawei hosts this document only behind a support-site login; the copy linked is a forum upload of the unaltered Huawei PDF.</li><li>Data encoding is big-endian for addresses and data (leftmost byte first), so 32- and 64-bit values are read high word first (ABCD).</li><li>Gain is a divisor: a value with gain 10 in kW is read as raw / 10 kW.</li><li>RO registers accept only function 03; WO registers accept only 06/16; RW accept all three.</li><li>Left out: City (40002, no coding given), Reserved (40608), Device operation (40725, mixed ESN + command block), the reactive scheduling target (40742) whose gain is 10 or 1000 depending on mode, Japanese-utility communication registers 41942-41949 (gain marked N/A), current error during scanning (42150), and the power meter, weather station and remapped register sections.</li><li>Alarm info 3 (50002, certificate alarms) appears only in the alarm table, so it is not listed.</li><li>The document gives Modbus TCP port 502.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Huawei SmartLogger plant data logger (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Huawei SmartLogger plant data logger (Modbus TCP) have?</summary><p>This map lists 70 registers: 70 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Huawei SmartLogger plant data logger (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are sent as printed: the read example requests register 32306 with address bytes 7E 32. In Modbus TCP the SmartLogger&#x27;s own registers use logical device ID 0.</p></details><details><summary>What byte order does the Huawei SmartLogger plant data logger (Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Huawei SmartLogger plant data logger (Modbus TCP)?</summary><p>Start with HR 40525 Active power (Plant active power); HR 40521 Input power (Plant input power); HR 40560 Total energy yield (E-Total) (Total energy yield); HR 40562 Daily energy yield (E-Daily) (Daily energy yield); HR 40428 Active power adjustment by percentage (Active power limit in %); HR 40737 Active power control mode (Active power control mode).</p></details><details><summary>How do I enable Modbus control of the Huawei SmartLogger plant data logger (Modbus TCP)?</summary><p>The document does not describe how to enable Modbus TCP.</p></details><details><summary>Where is the official Huawei SmartLogger plant data logger (Modbus TCP) Modbus documentation?</summary><p>The source is SmartLogger ModBus Interface Definitions (Issue 35), revision 2020-02-20. Huawei doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Huawei Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/huawei/sdonglea" data-row><span class="k">Solar inverter gateway (smart dongle)</span><h3>Huawei SDongleA smart dongle (Modbus TCP)</h3><p>Huawei SDongleA WLAN/WLAN-FE/4G dongles with firmware V100R001C00SPC100 or later, per MODBUS Interface Definitions issue 05.</p><div class="meta">46 registers &middot; 23 writable &middot; TCP</div><span class="sr-only"> Also known as: SDongleA-01, SDongleA-02-CN, SDongleA-03-EU, SDongleA-03-AU, SDongleA-03-KR, SDongleA-03-JP, SDongleA-03-CN</span></a></li></ul><h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-core-xc" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext Core XC Series grid-tie PV inverter (0G-XC-BB)</h3><p>Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.</p><div class="meta">125 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: 0G-XC-BB, XC-AIC15P</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variotrack" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioTrack MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioTrack VT-40/65/80/HV MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">318 registers &middot; 263 writable &middot; RTU</div><span class="sr-only"> Also known as: VT-40, VT-65, VT-80, VT-HV, VarioTrack VT-65, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/datamanager-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Symo / Primo / Galvo / Symo Hybrid via Datamanager (SunSpec int+SF)</h3><p>Fronius inverters read through a Fronius Datamanager (1.0/2.0 card or Hybridmanager) with SunSpec Model Type set to int+SF; model 124 present on Symo Hybrid.</p><div class="meta">152 registers &middot; 31 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Symo, Fronius Primo, Fronius Galvo, Fronius Symo Hybrid, Fronius IG Plus, Datamanager 2.0</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ifc-070" data-row><span class="k">Sensor (battery-powered electromagnetic water flowmeter)</span><h3>KROHNE IFC 070 signal converter (Modbus)</h3><p>IFC 070 electronic revision 5.1.0, Modbus version 1.1.1 (battery) and 1.1.0 (FlexPower), per AD IFC 070 Modbus R02.</p><div class="meta">78 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: WATERFLUX 3070, IFC070, IFC 070 FlexPower</span></a></li><li><a class="card" href="/modbus-register-maps/sma/sunny-tripower-storage-x-sunny-island-x" data-row><span class="k">Battery inverter</span><h3>SMA Sunny Tripower Storage X / Sunny Island X (SMA Modbus, ennexOS)</h3><p>Sunny Tripower Storage X 30/50 (incl. US variants) and Sunny Island X 30/50 (incl. US variants), queried through the System Manager over Modbus TCP.</p><div class="meta">30 registers &middot; 21 writable &middot; TCP</div><span class="sr-only"> Also known as: STPS30-20, STPS50-20, STPS27-US-20, STPS60-US-20, SI30-20, SI50-20, SI27-US208-20, SI40-US480-20, SI60-US480-20, Sunny Tripower Storage X 50, Sunny Island X 50</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/xcom-can-bms" data-row><span class="k">Battery inverter system (lithium battery BMS interface)</span><h3>Studer Innotec Xcom-CAN in BMS mode (lithium battery link, via Xcom-485i)</h3><p>Studer Xcom-CAN set to BMS mode (CAN link to a lithium battery BMS), read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">74 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: Xcom-CAN, Xcom-CAN BMS, Xcom-485i</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf" rel="nofollow noopener" target="_blank">SmartLogger ModBus Interface Definitions &middot; Issue 35 &middot; rev. 2020-02-20 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
