<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>IME Nemo 96HDLe Rogowski Modbus Register Map | Easy Modbus</title>
<meta name="description" content="IME Nemo 96HDLe Rogowski Modbus register map: 139 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="IME Nemo 96HDLe Rogowski Modbus Register Map | Easy Modbus">
<meta property="og:description" content="IME Nemo 96HDLe Rogowski Modbus register map: 139 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="IME Nemo 96HDLe Rogowski Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="IME Nemo 96HDLe Rogowski Modbus register map: 139 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski",
   "url": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski",
   "name": "IME Nemo 96HDLe Rogowski Modbus Register Map | Easy Modbus",
   "description": "IME Nemo 96HDLe Rogowski Modbus register map: 139 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski#dataset",
   "name": "IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus register map",
   "description": "Rogowski-coil version of the Nemo 96HDLe panel meter with an RS-485 Modbus/JBUS port. Voltages and currents are integers in mV/mA; a fixed-unit block gives signed powers and Wh/MWh energy counters. IME Nemo 96HDLe Rogowski Modbus register map: 139 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski",
   "keywords": [
    "IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus register map",
    "IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus registers",
    "IME Modbus map",
    "KRNEMOHD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communication Modbus protocol PR139 - KRNEMOHD Nemo 96HDLe Rogowski coil input",
    "url": "https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf",
    "author": {
     "@type": "Organization",
     "name": "IME"
    }
   },
   "about": {
    "@type": "Product",
    "name": "IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)",
    "brand": {
     "@type": "Brand",
     "name": "IME"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 139 registers: 139 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are the hex word addresses sent as 'first WORD address' in the function 03 request, so they go on the wire unchanged."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4096 Phase 1: phase voltage (Phase 1 voltage); HR 4102 Phase 1: current (Phase 1 current); HR 4134 Frequency (Frequency); HR 4132 3-phase: power factor (3-phase power factor); HR 5400 Signed 3-ph Active Power (Signed 3-phase active power); HR 5376 Positive Active Energy - Low (Positive active energy (Wh part)); HR 5378 Positive Active Energy - High (Positive active energy (MWh part))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the address, baud rate and parity on the meter (both are programmable). Only functions 03 and 0x10 are used. Setup writes need the unlock key 0x5AA5 written to 0x2700 first."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communication Modbus protocol PR139 - KRNEMOHD Nemo 96HDLe Rogowski coil input (PR139 rev. B), revision 2016-07-19, published free by IME at https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "IME",
     "item": "https://easymodbus.com/modbus-register-maps/ime/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Nemo 96HDLe with Rogowski coil input (KRNEMOHD)",
     "item": "https://easymodbus.com/modbus-register-maps/ime/nemo-96hdle-rogowski"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ime/">IME</a></li><li aria-current="page">Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">IME</span> Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Rogowski-coil version of the Nemo 96HDLe panel meter with an RS-485 Modbus/JBUS port. Voltages and currents are integers in mV/mA; a fixed-unit block gives signed powers and Wh/MWh energy counters.</p>
<p>This page lists <strong>139 Modbus registers</strong> for the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
IME&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ime/">IME</a></dd></div><div><dt>Model</dt><dd>Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>139 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>KRNEMOHD</dd></div><div><dt>Source document</dt><dd><a href="https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf" rel="nofollow noopener" target="_blank">Communication Modbus protocol PR139 - KRNEMOHD Nemo 96HDLe Rogowski coil input &middot; PR139 rev. B &middot; rev. 2016-07-19</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ime/nemo-96hdle-rogowski.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ime/nemo-96hdle-rogowski.json">JSON</a>
  <a class="btn" href="https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers (function 03) from 0x1000 for voltages and currents in mV/mA, and from 0x1500 (or 0x1700) for signed powers and energies in fixed units. Double words are high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4096">HR 4096</a></td><td class="n">Phase 1: phase voltage</td><td class="f">UINT32 ABCD</td><td>Phase 1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4102">HR 4102</a></td><td class="n">Phase 1: current</td><td class="f">UINT32 ABCD</td><td>Phase 1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4134">HR 4134</a></td><td class="n">Frequency</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4132">HR 4132</a></td><td class="n">3-phase: power factor</td><td class="f">INT16</td><td>3-phase power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5400">HR 5400</a></td><td class="n">Signed 3-ph Active Power</td><td class="f">INT32 ABCD</td><td>Signed 3-phase active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5376">HR 5376</a></td><td class="n">Positive Active Energy - Low</td><td class="f">UINT32 ABCD</td><td>Positive active energy (Wh part)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5378">HR 5378</a></td><td class="n">Positive Active Energy - High</td><td class="f">UINT32 ABCD</td><td>Positive active energy (MWh part)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the address, baud rate and parity on the meter (both are programmable). Only functions 03 and 0x10 are used. Setup writes need the unlock key 0x5AA5 written to 0x2700 first.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only functions 03 and 0x10 are supported (no function 04).</li><li>A single request may ask for at most 240 bytes of data.</li><li>Voltages and currents are in mV and mA.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Baud rate and parity are programmable on the device; 8 data bits and 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Power registers in the 0x10xx block change scale with the CT/VT ratio; prefer the 0x15xx block.</li></ul>
</section>
<h2 id="registers">IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>139</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">139 of 139 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 0x1000</small></td><td class="n">Phase 1: phase voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4098<small>doc 0x1002</small></td><td class="n">Phase 2: phase voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 0x1004</small></td><td class="n">Phase 3: phase voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102<small>doc 0x1006</small></td><td class="n">Phase 1: current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 0x1008</small></td><td class="n">Phase 2: current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106<small>doc 0x100a</small></td><td class="n">Phase 3: current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108<small>doc 0x100c</small></td><td class="n">Neutral current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110<small>doc 0x100e</small></td><td class="n">Chained voltage: L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 0x1010</small></td><td class="n">Chained voltage: L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4114<small>doc 0x1012</small></td><td class="n">Chained voltage: L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4122<small>doc 0x101a</small></td><td class="n">3-phase: sign of active power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4123<small>doc 0x101b</small></td><td class="n">3-phase: sign of reactive power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4132<small>doc 0x1024</small></td><td class="n">3-phase: power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4133<small>doc 0x1025</small></td><td class="n">3-phase: sector of power factor (cap or ind)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PF = 1; 1 = Inductive; 2 = Capacitive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4134<small>doc 0x1026</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4139<small>doc 0x102b</small></td><td class="n">Time counter for average power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4146<small>doc 0x1032</small></td><td class="n">Phase 1: sign of active power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4147<small>doc 0x1033</small></td><td class="n">Phase 2: sign of active power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4148<small>doc 0x1034</small></td><td class="n">Phase 3: sign of active power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4155<small>doc 0x103b</small></td><td class="n">Phase 1: sign of reactive power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4156<small>doc 0x103c</small></td><td class="n">Phase 2: sign of reactive power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4157<small>doc 0x103d</small></td><td class="n">Phase 3: sign of reactive power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4164<small>doc 0x1044</small></td><td class="n">Phase 1: power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4165<small>doc 0x1045</small></td><td class="n">Phase 2: power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4166<small>doc 0x1046</small></td><td class="n">Phase 3: power factor</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4167<small>doc 0x1047</small></td><td class="n">Phase 1: power factor sector</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PF = 1; 1 = Inductive; 2 = Capacitive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4168<small>doc 0x1048</small></td><td class="n">Phase 2: power factor sector</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PF = 1; 1 = Inductive; 2 = Capacitive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4169<small>doc 0x1049</small></td><td class="n">Phase 3: power factor sector</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PF = 1; 1 = Inductive; 2 = Capacitive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4170<small>doc 0x104a</small></td><td class="n">Phase 1: THD V1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4171<small>doc 0x104b</small></td><td class="n">Phase 2: THD V2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4172<small>doc 0x104c</small></td><td class="n">Phase 3: THD V3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4173<small>doc 0x104d</small></td><td class="n">Phase 1: THD I1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4174<small>doc 0x104e</small></td><td class="n">Phase 2: THD I2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4175<small>doc 0x104f</small></td><td class="n">Phase 3: THD I3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4176<small>doc 0x1050</small></td><td class="n">Phase 1: I1 average</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4178<small>doc 0x1052</small></td><td class="n">Phase 2: I2 average</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4180<small>doc 0x1054</small></td><td class="n">Phase 3: I3 average</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4182<small>doc 0x1056</small></td><td class="n">Phase 1: I1 peak maximum</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4184<small>doc 0x1058</small></td><td class="n">Phase 2: I2 peak maximum</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4186<small>doc 0x105a</small></td><td class="n">Phase 3: I3 peak maximum</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4188<small>doc 0x105c</small></td><td class="n">(I1+I2+I3)/3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4190<small>doc 0x105e</small></td><td class="n">Phase 1: V1 min</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4192<small>doc 0x1060</small></td><td class="n">Phase 2: V2 min</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4194<small>doc 0x1062</small></td><td class="n">Phase 3: V3 min</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4196<small>doc 0x1064</small></td><td class="n">Phase 1: V1 max</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4198<small>doc 0x1066</small></td><td class="n">Phase 2: V2 max</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4200<small>doc 0x1068</small></td><td class="n">Phase 3: V3 max</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4206<small>doc 0x106e</small></td><td class="n">Run hour meter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4613<small>doc 0x1205</small></td><td class="n">Voltages sequence diagnostic</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = OK; 2 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5376<small>doc 0x1500</small></td><td class="n">Positive Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5378<small>doc 0x1502</small></td><td class="n">Positive Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5380<small>doc 0x1504</small></td><td class="n">Positive Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5382<small>doc 0x1506</small></td><td class="n">Positive Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5384<small>doc 0x1508</small></td><td class="n">Negative Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5386<small>doc 0x150A</small></td><td class="n">Negative Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5388<small>doc 0x150C</small></td><td class="n">Negative Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5390<small>doc 0x150E</small></td><td class="n">Negative Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5392<small>doc 0x1510</small></td><td class="n">Partial Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5394<small>doc 0x1512</small></td><td class="n">Partial Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5396<small>doc 0x1514</small></td><td class="n">Partial Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5398<small>doc 0x1516</small></td><td class="n">Partial Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5400<small>doc 0x1518</small></td><td class="n">Signed 3-ph Active Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5402<small>doc 0x151A</small></td><td class="n">Signed 3-ph Reactive Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5404<small>doc 0x151C</small></td><td class="n">Signed Phase1 Active Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5406<small>doc 0x151E</small></td><td class="n">Signed Phase2 Active Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5408<small>doc 0x1520</small></td><td class="n">Signed Phase3 Active Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5410<small>doc 0x1522</small></td><td class="n">Signed Phase1 Reactive Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5412<small>doc 0x1524</small></td><td class="n">Signed Phase2 Reactive Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5414<small>doc 0x1526</small></td><td class="n">Signed Phase3 Reactive Power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5416<small>doc 0x1528</small></td><td class="n">Signed 3-ph Power Factor</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5418<small>doc 0x152A</small></td><td class="n">Signed Phase1 Power Factor</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5420<small>doc 0x152C</small></td><td class="n">Signed Phase2 Power Factor</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5422<small>doc 0x152E</small></td><td class="n">Signed Phase3 Power Factor</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5424<small>doc 0x1530</small></td><td class="n">Apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5426<small>doc 0x1532</small></td><td class="n">3-phase: active average power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5428<small>doc 0x1534</small></td><td class="n">3-phase: reactive average power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5430<small>doc 0x1536</small></td><td class="n">3-phase: apparent average power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5432<small>doc 0x1538</small></td><td class="n">3-phase: active PMD power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5434<small>doc 0x153a</small></td><td class="n">3-phase: reactive PMD power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5436<small>doc 0x153c</small></td><td class="n">3-phase: apparent PMD power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5504<small>doc 0x1580</small></td><td class="n">Phase1 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5505<small>doc 0x1581</small></td><td class="n">Phase2 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5506<small>doc 0x1582</small></td><td class="n">Phase3 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5507<small>doc 0x1583</small></td><td class="n">Phase1 current crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5508<small>doc 0x1584</small></td><td class="n">Phase2 current crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5509<small>doc 0x1585</small></td><td class="n">Phase3 current crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5510<small>doc 0x1586</small></td><td class="n">Phase12 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5511<small>doc 0x1587</small></td><td class="n">Phase23 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5512<small>doc 0x1588</small></td><td class="n">Phase31 voltage crest factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5888<small>doc 0x1700</small></td><td class="n">Positive Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5890<small>doc 0x1702</small></td><td class="n">Positive Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5892<small>doc 0x1704</small></td><td class="n">Positive Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5894"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5894<small>doc 0x1706</small></td><td class="n">Positive Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5896"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5896<small>doc 0x1708</small></td><td class="n">Negative Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5898"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5898<small>doc 0x170A</small></td><td class="n">Negative Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5900<small>doc 0x170C</small></td><td class="n">Negative Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5902<small>doc 0x170E</small></td><td class="n">Negative Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5904<small>doc 0x1710</small></td><td class="n">Partial+ Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5906<small>doc 0x1712</small></td><td class="n">Partial+ Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5908<small>doc 0x1714</small></td><td class="n">Partial+ Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5910<small>doc 0x1716</small></td><td class="n">Partial+ Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5912<small>doc 0x1718</small></td><td class="n">Partial- Active Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5914<small>doc 0x171a</small></td><td class="n">Partial- Active Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5916<small>doc 0x171c</small></td><td class="n">Partial- Reactive Energy - Low</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5918<small>doc 0x171e</small></td><td class="n">Partial- Reactive Energy - High</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5920<small>doc 0x1720</small></td><td class="n">Signed 3-ph active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5922<small>doc 0x1722</small></td><td class="n">Signed 3-ph reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5924<small>doc 0x1724</small></td><td class="n">Signed phase1 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5926"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5926<small>doc 0x1726</small></td><td class="n">Signed phase2 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5928<small>doc 0x1728</small></td><td class="n">Signed phase3 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5930<small>doc 0x172A</small></td><td class="n">Signed phase1 reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5932<small>doc 0x172C</small></td><td class="n">Signed phase2 reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5934<small>doc 0x172E</small></td><td class="n">Signed phase3 reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28673"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28673<small>doc 0x7001</small></td><td class="n">Current phase 1 - 2nd harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28721<small>doc 0x7031</small></td><td class="n">Current phase 1 - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28737<small>doc 0x7041</small></td><td class="n">Current phase 2 - 2nd harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28785<small>doc 0x7071</small></td><td class="n">Current phase 2 - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28801<small>doc 0x7081</small></td><td class="n">Current phase 3 - 2nd harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28849"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28849<small>doc 0x70B1</small></td><td class="n">Current phase 3 - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28913<small>doc 0x70F1</small></td><td class="n">Voltage phase 1 (V12) - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28929"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28929<small>doc 0x7101</small></td><td class="n">Voltage phase 2 (V23) - 2nd harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28977"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28977<small>doc 0x7131</small></td><td class="n">Voltage phase 2 (V23) - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28993<small>doc 0x7141</small></td><td class="n">Voltage phase 3 (V31) - 2nd harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29041<small>doc 0x7171</small></td><td class="n">Voltage phase 3 (V31) - 50th harmonic (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29184<small>doc 0x7200</small></td><td class="n">Current phase 1 - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29282<small>doc 0x7262</small></td><td class="n">Current phase 1 - 50th harmonic (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29312<small>doc 0x7280</small></td><td class="n">Current phase 2 - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29440<small>doc 0x7300</small></td><td class="n">Current phase 3 - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29568<small>doc 0x7380</small></td><td class="n">Voltage phase 1 (V12) - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29666<small>doc 0x73E2</small></td><td class="n">Voltage phase 1 (V12) - 50th harmonic (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29696<small>doc 0x7400</small></td><td class="n">Voltage phase 2 (V23) - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29794"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29794<small>doc 0x7462</small></td><td class="n">Voltage phase 2 (V23) - 50th harmonic (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29824"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29824<small>doc 0x7480</small></td><td class="n">Voltage phase 3 (V31) - fundamental (rms)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29952<small>doc 0x7500</small></td><td class="n">THD I1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29953"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29953<small>doc 0x7501</small></td><td class="n">THD I2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29954<small>doc 0x7502</small></td><td class="n">THD I3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29955"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29955<small>doc 0x7503</small></td><td class="n">THD V1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29956<small>doc 0x7504</small></td><td class="n">THD V2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29957"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29957<small>doc 0x7505</small></td><td class="n">THD V3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Double-word values (UD_WORD/SD_WORD) are sent most significant word first; the protocol notes the meter can be set to big endian, little endian or swapped words, so check that setting if values look wrong.</li><li>Left out: power and energy registers whose unit is footnote (3) or (4); their scale depends on the CT x VT ratio (for example W/100 below a ratio product of 5000). The 0x15xx/0x17xx blocks give the same quantities in fixed units (W, var, Wh plus MWh).</li><li>Left out: setup parameters, device configuration words, the per-slot data areas, and any row whose printed unit does not fit the quantity (for example apparent power printed in W).</li><li>Energy in fixed units is split in two double words: a low part in Wh (varh) and a high part in MWh (Mvarh); total = high x 1,000,000 + low.</li><li>Left out: the printed last-harmonic addresses 0x72E4 and 0x7364 for phase 2 and 3 current, because they break the two-word step used everywhere else in the harmonic tables (0x72E2/0x7362 would be expected).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)</h2><div class="faq"><details open><summary>What Modbus registers does the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) have?</summary><p>This map lists 139 registers: 139 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are the hex word addresses sent as &#x27;first WORD address&#x27; in the function 03 request, so they go on the wire unchanged.</p></details><details><summary>What byte order does the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)?</summary><p>Start with HR 4096 Phase 1: phase voltage (Phase 1 voltage); HR 4102 Phase 1: current (Phase 1 current); HR 4134 Frequency (Frequency); HR 4132 3-phase: power factor (3-phase power factor); HR 5400 Signed 3-ph Active Power (Signed 3-phase active power); HR 5376 Positive Active Energy - Low (Positive active energy (Wh part)); HR 5378 Positive Active Energy - High (Positive active energy (MWh part)).</p></details><details><summary>How do I enable Modbus control of the IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD)?</summary><p>Set the address, baud rate and parity on the meter (both are programmable). Only functions 03 and 0x10 are used. Setup writes need the unlock key 0x5AA5 written to 0x2700 first.</p></details><details><summary>Where is the official IME Nemo 96HDLe with Rogowski coil input (KRNEMOHD) Modbus documentation?</summary><p>The source is Communication Modbus protocol PR139 - KRNEMOHD Nemo 96HDLe Rogowski coil input (PR139 rev. B), revision 2016-07-19, published free by IME at https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf.</p></details></div>
<h2>More IME Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ime/conto-d1" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>IME Conto D1 single-phase energy meter (CE111)</h3><p>IME Conto D1 single-phase meter, code CE111, per protocol PR133 (2025-02-24).</p><div class="meta">10 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: CE111, Conto D1</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-72le" data-row><span class="k">Power meter</span><h3>IME Nemo 72Le multifunction meter (MF724)</h3><p>IME Nemo 72Le 72x72 panel meter MF724 with RS-485, per protocol PR141 (software 1.04).</p><div class="meta">135 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF724, Nemo 72Le</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hd" data-row><span class="k">Power meter</span><h3>IME Nemo 96HD multifunction meter (MF96001 / MF96021)</h3><p>IME Nemo 96HD panel meters MF96001 and MF96021 with an RS-485 module, per protocol PR106 (software 3.18).</p><div class="meta">40 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF96001, MF96021, Nemo 96HD</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hde" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDe multifunction meter (MF96E06)</h3><p>IME Nemo 96HDe panel meter MF96E06 with RS-485, per protocol PR145.</p><div class="meta">110 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF96E06, Nemo 96HDe</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe multifunction meter (MF964)</h3><p>IME Nemo 96HDLe panel meter MF964 with RS-485, per protocol PR130 (software 5.08).</p><div class="meta">140 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF964, Nemo 96HDLe</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-d4le" data-row><span class="k">Power meter (DIN-rail)</span><h3>IME Nemo D4-Le multifunction meter (MFD44)</h3><p>IME Nemo D4-Le DIN-rail meter MFD44 with RS-485, per protocol PR129 (software 2.05).</p><div class="meta">135 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MFD44, Nemo D4-Le</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-d4le-rogowski" data-row><span class="k">Power meter (DIN-rail)</span><h3>IME Nemo D4-Le with Rogowski coil input (KRNEMOD4)</h3><p>IME Nemo D4-Le for Rogowski coils, code KRNEMOD4, per protocol PR140 (software 1.01).</p><div class="meta">149 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOD4</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.legrand.com/pim/NP-FT-GT/PR139FR.pdf" rel="nofollow noopener" target="_blank">Communication Modbus protocol PR139 - KRNEMOHD Nemo 96HDLe Rogowski coil input &middot; PR139 rev. B &middot; rev. 2016-07-19</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
