<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>inepro Metering PRO1-Mod Modbus Register Map | Easy Modbus</title>
<meta name="description" content="inepro Metering PRO1-Mod Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="inepro Metering PRO1-Mod Modbus Register Map | Easy Modbus">
<meta property="og:description" content="inepro Metering PRO1-Mod Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="inepro Metering PRO1-Mod Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="inepro Metering PRO1-Mod Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3",
   "url": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3",
   "name": "inepro Metering PRO1-Mod Modbus Register Map | Easy Modbus",
   "description": "inepro Metering PRO1-Mod Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3#dataset",
   "name": "inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus register map",
   "description": "The PRO1-Mod is inepro's single-phase MID DIN-rail energy meter with an RS485 Modbus RTU port (this is the older PRO line, not the 2026 PRO1/PRO2 template). Every measurement is an IEEE 754 float, high word first, read with function 03 from hex blocks 4000h (setup), 5000h (live values) and 6000h (energy). The map covers voltage, current, power, power factor, frequency, total/tariff energy and the writable ID, baud, parity, S0, tariff and combination-code settings. inepro Metering PRO1-Mod Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3",
   "keywords": [
    "inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus register map",
    "inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus registers",
    "inepro Metering Modbus map",
    "PRO1-Mod Modbus register map",
    "PRO1 Mod Modbus register map",
    "PRO1 MID Modbus register map",
    "inepro PRO1 legacy Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PRO1 Series MID/MIR Single phase energy meter - User manual",
    "url": "https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf",
    "author": {
     "@type": "Organization",
     "name": "inepro Metering"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 40 registers: 40 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints hex addresses that go into the request unchanged; the manual's example frames are 01 06 4003 000A (set Modbus ID) and 01 06 6048 0002 (set tariff). So 5012h (total active power) is wire address 20498. Do not enter the hex numbers as decimal."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 20480 Voltage (Voltage); HR 20490 Current (Current); HR 20498 Total active power (Total active power (kW)); HR 20522 Power factor (Power factor); HR 20488 Grid frequency (Grid frequency); HR 24588 Forward active energy (Forward (import) active energy); HR 24600 Reverse active energy (Reverse (export) active energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is on the -Mod version only. Set the ID in Program mode 2 and baud/parity in Program mode 3 (4-digit password, default 0000), or over Modbus at 4003h/4004h/4011h."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PRO1 Series MID/MIR Single phase energy meter - User manual (Version 302), revision 2025, published free by inepro Metering at https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "inepro Metering",
     "item": "https://easymodbus.com/modbus-register-maps/inepro-metering/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)",
     "item": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/inepro-metering/">inepro Metering</a></li><li aria-current="page">PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">inepro Metering</span> PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PRO1-Mod is inepro&#x27;s single-phase MID DIN-rail energy meter with an RS485 Modbus RTU port (this is the older PRO line, not the 2026 PRO1/PRO2 template). Every measurement is an IEEE 754 float, high word first, read with function 03 from hex blocks 4000h (setup), 5000h (live values) and 6000h (energy). The map covers voltage, current, power, power factor, frequency, total/tariff energy and the writable ID, baud, parity, S0, tariff and combination-code settings.</p>
<p>This page lists <strong>40 Modbus registers</strong> for the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
inepro Metering&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/inepro-metering/">inepro Metering</a></dd></div><div><dt>Model</dt><dd>PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>40 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>PRO1-Mod, PRO1 Mod, PRO1 MID, inepro PRO1 legacy</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf" rel="nofollow noopener" target="_blank">PRO1 Series MID/MIR Single phase energy meter - User manual &middot; Version 302 &middot; rev. 2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/inepro-metering/pro1-mod-v3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/inepro-metering/pro1-mod-v3.json">JSON</a>
  <a class="btn" href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire RS485 to terminals 23 and 24, poll unit 1 at 9600 baud 8E1 with function 03 and decode each value as a high-word-first float. Live values sit at 5000h-502Bh, energy at 6000h-604Ah.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-20480">HR 20480</a></td><td class="n">Voltage</td><td class="f">FLOAT32 ABCD</td><td>Voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20490">HR 20490</a></td><td class="n">Current</td><td class="f">FLOAT32 ABCD</td><td>Current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20498">HR 20498</a></td><td class="n">Total active power</td><td class="f">FLOAT32 ABCD</td><td>Total active power (kW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20522">HR 20522</a></td><td class="n">Power factor</td><td class="f">FLOAT32 ABCD</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20488">HR 20488</a></td><td class="n">Grid frequency</td><td class="f">FLOAT32 ABCD</td><td>Grid frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-24588">HR 24588</a></td><td class="n">Forward active energy</td><td class="f">FLOAT32 ABCD</td><td>Forward (import) active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-24600">HR 24600</a></td><td class="n">Reverse active energy</td><td class="f">FLOAT32 ABCD</td><td>Reverse (export) active energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is on the -Mod version only. Set the ID in Program mode 2 and baud/parity in Program mode 3 (4-digit password, default 0000), or over Modbus at 4003h/4004h/4011h.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are hex: 5012h is decimal 20498 on the wire.</li><li>Floats are ABCD (high word first).</li><li>Power is in kW/kvar/kVA, not W.</li><li>Default parity is even (8E1), not 8N1.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 on terminals 23 and 24; defaults Modbus ID 1, 9600 baud, 8 data bits, even parity, 1 stop bit.</li><li>Baud can be lowered to 4800, 2400 or 1200; parity can be none or odd; data and stop bits are fixed.</li><li>Fit a 120 ohm / 0.25 W resistor across the RS485 terminals at the meter when testing through an RS485 converter.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Program mode 3 settings (S0, combination code, baud, parity, power-down counter) need the display password (default 0000).</li><li>Total active energy (6000h) follows the combination code; read forward (600Ch) and reverse (6018h) for import and export.</li></ul>
</section>
<h2 id="registers">inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>40</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">40 of 40 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-16387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16387<small>doc 4003</small></td><td class="n">Modbus ID</td><td class="d">Slave address 1-247 (default 1); write with function 06.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 4004</small></td><td class="n">Baud rate</td><td class="d">Baud rate as a plain number, e.g. 9600 = 0x2580.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16389<small>doc 4005</small></td><td class="n">Protocol version</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16391"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16391<small>doc 4007</small></td><td class="n">Software version</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16393<small>doc 4009</small></td><td class="n">Hardware version</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16395<small>doc 400B</small></td><td class="n">Meter amps</td><td class="d">Current rating of the meter.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16397"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16397<small>doc 400D</small></td><td class="n">S0 output rate</td><td class="d">Pulse output rate; write both registers with function 16.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>imp/kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16399<small>doc 400F</small></td><td class="n">Combination code</td><td class="d">How total energy combines forward and reverse.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Forward only; 4 = Reverse only; 5 = Forward + reverse; 6 = Reverse - forward; 9 = Forward - reverse; 10 = Forward - reverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16401<small>doc 4011</small></td><td class="n">Parity setting</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Even; 2 = None; 3 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16406<small>doc 4016</small></td><td class="n">Power down counter</td><td class="d">Number of times the meter lost power; write 0 to reset.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16407<small>doc 4017</small></td><td class="n">Present quadrant</td><td class="d">Present operating quadrant.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20480<small>doc 5000</small></td><td class="n">Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20482"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20482<small>doc 5002</small></td><td class="n">L1 voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20488"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20488<small>doc 5008</small></td><td class="n">Grid frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20490"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20490<small>doc 500A</small></td><td class="n">Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20492"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20492<small>doc 500C</small></td><td class="n">L1 current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20498<small>doc 5012</small></td><td class="n">Total active power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20506<small>doc 501A</small></td><td class="n">Total reactive power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20514<small>doc 5022</small></td><td class="n">Total apparent power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20522<small>doc 502A</small></td><td class="n">Power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24576<small>doc 6000</small></td><td class="n">Total active energy</td><td class="d">Forward and reverse combined per the combination code (400Fh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24578<small>doc 6002</small></td><td class="n">T1 total active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24580<small>doc 6004</small></td><td class="n">T2 total active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24588<small>doc 600C</small></td><td class="n">Forward active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24590<small>doc 600E</small></td><td class="n">T1 forward active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24592<small>doc 6010</small></td><td class="n">T2 forward active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24600<small>doc 6018</small></td><td class="n">Reverse active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24602<small>doc 601A</small></td><td class="n">T1 reverse active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24604<small>doc 601C</small></td><td class="n">T2 reverse active energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24612<small>doc 6024</small></td><td class="n">Total reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24614<small>doc 6026</small></td><td class="n">T1 total reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24616<small>doc 6028</small></td><td class="n">T2 total reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24624<small>doc 6030</small></td><td class="n">Forward reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24626<small>doc 6032</small></td><td class="n">T1 forward reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24628<small>doc 6034</small></td><td class="n">T2 forward reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24636<small>doc 603C</small></td><td class="n">Reverse reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24638<small>doc 603E</small></td><td class="n">T1 reverse reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24640<small>doc 6040</small></td><td class="n">T2 reverse reactive energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24648"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24648<small>doc 6048</small></td><td class="n">Tariff</td><td class="d">Active tariff; 11/12 switch tariff without saving it.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = T1; 2 = T2; 11 = T1 (not saved); 12 = T2 (not saved)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24649"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24649<small>doc 6049</small></td><td class="n">Resettable day counter</td><td class="d">Forward energy since last reset; write 0.0 with function 16 to reset.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The PDF is inepro&#x27;s own user manual (hosted on inepro&#x27;s website CDN).</li><li>The register map is shared with the PRO380; rows marked &#x27;*PRO380 only&#x27; (L2/L3 values, per-phase energy, CT ratio/mode, L2/L3 current direction and quadrants) are left out of this single-phase file.</li><li>&#x27;Float ABCD&#x27; = IEEE 754 32-bit float, high word first. &#x27;Signed&#x27; rows are 16-bit integers.</li><li>Units are as printed: power in kW, kvar and kVA (not W), energy in kWh and kvarh.</li><li>Left out: serial number, meter code, checksum and active status word (typed HEX with no decoding), LCD cycle time (HEX; the write example 0025 for 25 s suggests BCD), current direction (ASCII) and error code 4015h (no code list given).</li><li>Baud rate (4004h) is written as the plain number, e.g. 2580h = 9600. The Modbus section allows 1200, 2400, 4800 and 9600.</li><li>Combination code 11 is marked PRO380 only and is left out of the value list.</li><li>The day-counter write row prints function 06 and length 1, but its example frame writes 2 registers with function 16; it is listed here as a 2-register float.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</h2><div class="faq"><details open><summary>What Modbus registers does the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) have?</summary><p>This map lists 40 registers: 40 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints hex addresses that go into the request unchanged; the manual&#x27;s example frames are 01 06 4003 000A (set Modbus ID) and 01 06 6048 0002 (set tariff). So 5012h (total active power) is wire address 20498. Do not enter the hex numbers as decimal.</p></details><details><summary>What byte order does the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)?</summary><p>Start with HR 20480 Voltage (Voltage); HR 20490 Current (Current); HR 20498 Total active power (Total active power (kW)); HR 20522 Power factor (Power factor); HR 20488 Grid frequency (Grid frequency); HR 24588 Forward active energy (Forward (import) active energy); HR 24600 Reverse active energy (Reverse (export) active energy).</p></details><details><summary>How do I enable Modbus control of the inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)?</summary><p>Modbus is on the -Mod version only. Set the ID in Program mode 2 and baud/parity in Program mode 3 (4-digit password, default 0000), or over Modbus at 4003h/4004h/4011h.</p></details><details><summary>Where is the official inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02) Modbus documentation?</summary><p>The source is PRO1 Series MID/MIR Single phase energy meter - User manual (Version 302), revision 2025, published free by inepro Metering at https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf.</p></details></div>
<h2>More inepro Metering Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/inepro-metering/4pu-4ps" data-row><span class="k">Energy meter</span><h3>inepro Metering 4PU / 4PS three-phase energy meter</h3><p>4PU (meter code 1111) and 4PS (1112) MID three-phase DIN-rail meters with Modbus, user manual version 1.03 (2025).</p><div class="meta">117 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: 4PU, 4PS, inepro 4PU, inepro 4PS</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro1" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO1 single-phase energy meter (2026 PRO line)</h3><p>PRO1-Mod (art. 1101) and PRO1-Mod-Ba (art. 1102, with RTC tariffs) from the 2026 PRO1 user manual version 1.3; the PRO1-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO1-Mod, PRO1-Mod-Ba, PRO1 1U AC 45A Mo T MID, PRO1 1U AC 45A Mo T Ba MID, 1101, 1102</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2 single-phase energy meter (2026 PRO line)</h3><p>PRO2-Mod (art. 1201) and PRO2-Mod-Ba (art. 1202, with RTC tariffs) from the 2026 PRO2 user manual version 1.3; the PRO2-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2-Mod-Ba, PRO2 1U AC 100A Mod T MID, PRO2 1U AC 100A Mod T Ba MID, 1201, 1202</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2-mod-v2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2-Mod single-phase energy meter (PRO2 series, manual 2.18-6)</h3><p>PRO2-Mod of the PRO2 series (PRO2-S/-2T/-Mb/-Mod), register map of user manual version 2.18-6.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2 Mod, PRO2 MID, inepro PRO2 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro3" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO3 three-phase energy meter (2026 PRO line)</h3><p>PRO3-Mod (art. 1301) and PRO3-Mod-Ba (art. 1302, with RTC tariffs) from the 2026 PRO3 user manual version 1.3; the PRO3-S has no Modbus.</p><div class="meta">159 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO3-Mod, PRO3-Mod-Ba, PRO3 1U AC 100A Mod T MID, PRO3 1U AC 100A Mod T Ba MID, 1301, 1302</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-eichrecht" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Eichrecht three-phase energy meter</h3><p>PRO380-Eichrecht direct-connected 3x230/400 V, 40 A meter (MID + German MessEV calibration law, for EV chargers), user manual version 1.45, September 2025.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Eichrecht, PRO380-E, inepro PRO380 Eichrecht</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-mod" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Mod three-phase energy meter</h3><p>PRO380-Mod and PRO380-Mod CT (RS485 Modbus RTU), current register map from PRO380 user manual version 2.18-8.</p><div class="meta">75 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Mod, PRO380-Mod CT, PRO380-MOD, inepro PRO380, PRO380 MID</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/janitza/umg-508" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 508 power analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 508 power analyser from firmware release 2.x, per Modbus address list 1.042.008.9.b (08/2022).</p><div class="meta">115 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG508, UMG 508, Janitza UMG508</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-605" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 605 power quality analyser (Modbus RTU)</h3><p>UMG 605 (the original, non-PRO model), per Modbus address list 1.038.009.7.a. For the UMG 605-PRO use its own map.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG605, UMG 605, Janitza UMG605</span></a></li><li><a class="card" href="/modbus-register-maps/kostal/smart-energy-meter-ksem" data-row><span class="k">Energy meter</span><h3>KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)</h3><p>KOSTAL Smart Energy Meter generation 1 and 2, firmware 2.6.0 (interface description dated 13.03.2025); OBIS-coded internal registers only.</p><div class="meta">69 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: KSEM, KSEM G1, KSEM G2, KOSTAL Smart Energy Meter</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd20" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20 network parameter meter</h3><p>Lumel ND20 panel meter per the ND20 user&#x27;s manual; registers 4056-4061 need firmware 1.09 or later and are not listed here.</p><div class="meta">74 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20, ND20-xxxx</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr30" data-row><span class="k">Power meter (DIN-rail network meter)</span><h3>Lumel NR30 DIN-rail power network meter</h3><p>Lumel NR30 rail-mounted 3-phase meter (RS-485 Modbus RTU; Ethernet versions also offer Modbus TCP), per manual NR30-09E_R1.</p><div class="meta">65 registers &middot; 3 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: NR30</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw8m" data-row><span class="k">Energy meter</span><h3>Panasonic KW8M Eco-POWER METER</h3><p>Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.</p><div class="meta">41 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW8111, AKW8111H</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf" rel="nofollow noopener" target="_blank">PRO1 Series MID/MIR Single phase energy meter - User manual &middot; Version 302 &middot; rev. 2025</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
