{
 "manufacturer": "inepro Metering",
 "manufacturer_slug": "inepro-metering",
 "model": "PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)",
 "model_slug": "pro1-mod-v3",
 "short_model": "PRO1-Mod (V3)",
 "aliases": [
  "PRO1-Mod",
  "PRO1 Mod",
  "PRO1 MID",
  "inepro PRO1 legacy"
 ],
 "equipment_type": "Energy meter",
 "applies_to": "PRO1-Mod of the PRO1 series (PRO1-S/-2T/-Mb/-Mod), register map of user manual version 302 (2025).",
 "summary": "The PRO1-Mod is inepro's single-phase MID DIN-rail energy meter with an RS485 Modbus RTU port (this is the older PRO line, not the 2026 PRO1/PRO2 template). Every measurement is an IEEE 754 float, high word first, read with function 03 from hex blocks 4000h (setup), 5000h (live values) and 6000h (energy). The map covers voltage, current, power, power factor, frequency, total/tariff energy and the writable ID, baud, parity, S0, tariff and combination-code settings.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "The map prints hex addresses that go into the request unchanged; the manual's example frames are 01 06 4003 000A (set Modbus ID) and 01 06 6048 0002 (set tariff). So 5012h (total active power) is wire address 20498. Do not enter the hex numbers as decimal."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "PRO1 Series MID/MIR Single phase energy meter - User manual",
  "doc_number": "Version 302",
  "revision_date": "2025",
  "url": "https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6ac4ef8c621e952209fa3278_PRO1%20user%20manual%20V302.pdf",
  "pages": "Program modes and combination code pp. 13-15; Modbus ID/baud/parity p. 15-16; Appendix 3 Modbus (A3.1 p. 24, register map and write commands pp. 25-26)"
 },
 "notes": [
  "The PDF is inepro's own user manual (hosted on inepro's website CDN).",
  "The register map is shared with the PRO380; rows marked '*PRO380 only' (L2/L3 values, per-phase energy, CT ratio/mode, L2/L3 current direction and quadrants) are left out of this single-phase file.",
  "'Float ABCD' = IEEE 754 32-bit float, high word first. 'Signed' rows are 16-bit integers.",
  "Units are as printed: power in kW, kvar and kVA (not W), energy in kWh and kvarh.",
  "Left out: serial number, meter code, checksum and active status word (typed HEX with no decoding), LCD cycle time (HEX; the write example 0025 for 25 s suggests BCD), current direction (ASCII) and error code 4015h (no code list given).",
  "Baud rate (4004h) is written as the plain number, e.g. 2580h = 9600. The Modbus section allows 1200, 2400, 4800 and 9600.",
  "Combination code 11 is marked PRO380 only and is left out of the value list.",
  "The day-counter write row prints function 06 and length 1, but its example frame writes 2 registers with function 16; it is listed here as a 2-register float."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 16387,
   "documented": "4003",
   "name": "Modbus ID",
   "description": "Slave address 1-247 (default 1); write with function 06.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16388,
   "documented": "4004",
   "name": "Baud rate",
   "description": "Baud rate as a plain number, e.g. 9600 = 0x2580.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16389,
   "documented": "4005",
   "name": "Protocol version",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16391,
   "documented": "4007",
   "name": "Software version",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16393,
   "documented": "4009",
   "name": "Hardware version",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16395,
   "documented": "400B",
   "name": "Meter amps",
   "description": "Current rating of the meter.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16397,
   "documented": "400D",
   "name": "S0 output rate",
   "description": "Pulse output rate; write both registers with function 16.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "imp/kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16399,
   "documented": "400F",
   "name": "Combination code",
   "description": "How total energy combines forward and reverse.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Forward only",
    "4": "Reverse only",
    "5": "Forward + reverse",
    "6": "Reverse - forward",
    "9": "Forward - reverse",
    "10": "Forward - reverse"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16401,
   "documented": "4011",
   "name": "Parity setting",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Even",
    "2": "None",
    "3": "Odd"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16406,
   "documented": "4016",
   "name": "Power down counter",
   "description": "Number of times the meter lost power; write 0 to reset.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16407,
   "documented": "4017",
   "name": "Present quadrant",
   "description": "Present operating quadrant.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20480,
   "documented": "5000",
   "name": "Voltage",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20482,
   "documented": "5002",
   "name": "L1 voltage",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20488,
   "documented": "5008",
   "name": "Grid frequency",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20490,
   "documented": "500A",
   "name": "Current",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20492,
   "documented": "500C",
   "name": "L1 current",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20498,
   "documented": "5012",
   "name": "Total active power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20506,
   "documented": "501A",
   "name": "Total reactive power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20514,
   "documented": "5022",
   "name": "Total apparent power",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20522,
   "documented": "502A",
   "name": "Power factor",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24576,
   "documented": "6000",
   "name": "Total active energy",
   "description": "Forward and reverse combined per the combination code (400Fh).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24578,
   "documented": "6002",
   "name": "T1 total active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24580,
   "documented": "6004",
   "name": "T2 total active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24588,
   "documented": "600C",
   "name": "Forward active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24590,
   "documented": "600E",
   "name": "T1 forward active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24592,
   "documented": "6010",
   "name": "T2 forward active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24600,
   "documented": "6018",
   "name": "Reverse active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24602,
   "documented": "601A",
   "name": "T1 reverse active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24604,
   "documented": "601C",
   "name": "T2 reverse active energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24612,
   "documented": "6024",
   "name": "Total reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24614,
   "documented": "6026",
   "name": "T1 total reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24616,
   "documented": "6028",
   "name": "T2 total reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24624,
   "documented": "6030",
   "name": "Forward reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24626,
   "documented": "6032",
   "name": "T1 forward reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24628,
   "documented": "6034",
   "name": "T2 forward reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24636,
   "documented": "603C",
   "name": "Reverse reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24638,
   "documented": "603E",
   "name": "T1 reverse reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24640,
   "documented": "6040",
   "name": "T2 reverse reactive energy",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24648,
   "documented": "6048",
   "name": "Tariff",
   "description": "Active tariff; 11/12 switch tariff without saving it.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "T1",
    "2": "T2",
    "11": "T1 (not saved)",
    "12": "T2 (not saved)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24649,
   "documented": "6049",
   "name": "Resettable day counter",
   "description": "Forward energy since last reset; write 0.0 with function 16 to reset.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Wire RS485 to terminals 23 and 24, poll unit 1 at 9600 baud 8E1 with function 03 and decode each value as a high-word-first float. Live values sit at 5000h-502Bh, energy at 6000h-604Ah.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 20480,
    "why": "Voltage"
   },
   {
    "table": "holding_register",
    "address": 20490,
    "why": "Current"
   },
   {
    "table": "holding_register",
    "address": 20498,
    "why": "Total active power (kW)"
   },
   {
    "table": "holding_register",
    "address": 20522,
    "why": "Power factor"
   },
   {
    "table": "holding_register",
    "address": 20488,
    "why": "Grid frequency"
   },
   {
    "table": "holding_register",
    "address": 24588,
    "why": "Forward (import) active energy"
   },
   {
    "table": "holding_register",
    "address": 24600,
    "why": "Reverse (export) active energy"
   }
  ],
  "enable": "Modbus is on the -Mod version only. Set the ID in Program mode 2 and baud/parity in Program mode 3 (4-digit password, default 0000), or over Modbus at 4003h/4004h/4011h.",
  "watchdog": null,
  "quirks": [
   "Addresses are hex: 5012h is decimal 20498 on the wire.",
   "Floats are ABCD (high word first).",
   "Power is in kW/kvar/kVA, not W.",
   "Default parity is even (8E1), not 8N1."
  ],
  "setup": [
   "RS485 on terminals 23 and 24; defaults Modbus ID 1, 9600 baud, 8 data bits, even parity, 1 stop bit.",
   "Baud can be lowered to 4800, 2400 or 1200; parity can be none or odd; data and stop bits are fixed.",
   "Fit a 120 ohm / 0.25 W resistor across the RS485 terminals at the meter when testing through an RS485 converter."
  ],
  "gotchas": [
   "Program mode 3 settings (S0, combination code, baud, parity, power-down counter) need the display password (default 0000).",
   "Total active energy (6000h) follows the combination code; read forward (600Ch) and reverse (6018h) for import and export."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro1-mod-v3",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
