<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>inepro Metering PRO3 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="inepro Metering PRO3 Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/inepro-metering/pro3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="inepro Metering PRO3 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="inepro Metering PRO3 Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/inepro-metering/pro3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="inepro Metering PRO3 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="inepro Metering PRO3 Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3",
   "url": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3",
   "name": "inepro Metering PRO3 Modbus Register List & Map | Easy Modbus",
   "description": "inepro Metering PRO3 Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3#dataset",
   "name": "inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus register map",
   "description": "The PRO3 is a MID-certified three-phase 100 A DIN-rail energy meter from inepro's 2026 PRO line; the -Mod versions add an RS485 Modbus RTU port. Live values are IEEE 754 floats (high word first) in input registers from hex 5000h, energy counters sit from 6000h and settings from 4000h. This map covers the default register map: instantaneous values, THD, demand peaks, energy totals and tariff registers (as floats) and the main communication and display settings. inepro Metering PRO3 Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3",
   "keywords": [
    "inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus register map",
    "inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus registers",
    "inepro Metering Modbus map",
    "PRO3-Mod Modbus register map",
    "PRO3-Mod-Ba Modbus register map",
    "PRO3 1U AC 100A Mod T MID Modbus register map",
    "PRO3 1U AC 100A Mod T Ba MID Modbus register map",
    "1301 Modbus register map",
    "1302 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PRO3 energy meter - Full User Manual EN",
    "url": "https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "inepro Metering"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "inepro Metering PRO3 three-phase energy meter (2026 PRO line)",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the inepro Metering PRO3 three-phase energy meter (2026 PRO line) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 159 registers: 150 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints hex addresses that go into the request unchanged; the manual's example frames are 01 06 4003 000A (set Modbus ID) and 01 10 5060 0002 ... (reset demand peak). So 5012h is wire address 20498. Rows typed 'input' are read with function 04; rows typed 'input /holding' are listed here as holding registers (read 03, write 06/16)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the inepro Metering PRO3 three-phase energy meter (2026 PRO line) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the inepro Metering PRO3 three-phase energy meter (2026 PRO line)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 20482 Voltage L1 (Voltage L1); IR 20492 Current L1 (Current L1); IR 20498 Total Active Power (Total active power (kW)); IR 20522 Total Power Factor (Total power factor); IR 20488 Grid Frequency (Grid frequency); IR 24588 Total Forward Active Energy (Total forward (import) active energy); IR 24600 Total Reverse Active Energy (Total reverse (export) active energy); HR 16422 Data format setting (Switch energy registers to float)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the inepro Metering PRO3 three-phase energy meter (2026 PRO line)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is only on the -Mod and -Mod-Ba versions. Set ID, baud and parity on the display, with inepro's configuration software, or over Modbus at 4003h/4004h/4011h."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PRO3 energy meter - Full User Manual EN (User manual version 1.3), revision 2026, published free by inepro Metering at https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "inepro Metering",
     "item": "https://easymodbus.com/modbus-register-maps/inepro-metering/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PRO3 three-phase energy meter (2026 PRO line)",
     "item": "https://easymodbus.com/modbus-register-maps/inepro-metering/pro3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/inepro-metering/">inepro Metering</a></li><li aria-current="page">PRO3 three-phase energy meter (2026 PRO line)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">inepro Metering</span> PRO3 three-phase energy meter (2026 PRO line) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PRO3 is a MID-certified three-phase 100 A DIN-rail energy meter from inepro&#x27;s 2026 PRO line; the -Mod versions add an RS485 Modbus RTU port. Live values are IEEE 754 floats (high word first) in input registers from hex 5000h, energy counters sit from 6000h and settings from 4000h. This map covers the default register map: instantaneous values, THD, demand peaks, energy totals and tariff registers (as floats) and the main communication and display settings.</p>
<p>This page lists <strong>159 Modbus registers</strong> for the inepro Metering PRO3 three-phase energy meter (2026 PRO line) &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
inepro Metering&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/inepro-metering/">inepro Metering</a></dd></div><div><dt>Model</dt><dd>PRO3 three-phase energy meter (2026 PRO line)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>159 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>PRO3-Mod, PRO3-Mod-Ba, PRO3 1U AC 100A Mod T MID, PRO3 1U AC 100A Mod T Ba MID, 1301, 1302</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf" rel="nofollow noopener" target="_blank">PRO3 energy meter - Full User Manual EN &middot; User manual version 1.3 &middot; rev. 2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/inepro-metering/pro3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/inepro-metering/pro3.json">JSON</a>
  <a class="btn" href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: inepro Metering PRO3 three-phase energy meter (2026 PRO line)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire RS485 to terminals 12 (A) and 13 (B), poll unit 1 at 9600 baud 8E1 with function 04 and decode live values as high-word-first floats from 5000h. Write 2 to 4026h once (function 06) so the 6000h energy registers come back as floats.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-20482">IR 20482</a></td><td class="n">Voltage L1</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20492">IR 20492</a></td><td class="n">Current L1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20498">IR 20498</a></td><td class="n">Total Active Power</td><td class="f">FLOAT32 ABCD</td><td>Total active power (kW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20522">IR 20522</a></td><td class="n">Total Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-20488">IR 20488</a></td><td class="n">Grid Frequency</td><td class="f">FLOAT32 ABCD</td><td>Grid frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-24588">IR 24588</a></td><td class="n">Total Forward Active Energy</td><td class="f">FLOAT32 ABCD</td><td>Total forward (import) active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-24600">IR 24600</a></td><td class="n">Total Reverse Active Energy</td><td class="f">FLOAT32 ABCD</td><td>Total reverse (export) active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16422">HR 16422</a></td><td class="n">Data format setting</td><td class="f">UINT16</td><td>Switch energy registers to float</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is only on the -Mod and -Mod-Ba versions. Set ID, baud and parity on the display, with inepro&#x27;s configuration software, or over Modbus at 4003h/4004h/4011h.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are hex: 5012h is decimal 20498 on the wire.</li><li>Live values are input registers (function 04), not holding registers.</li><li>Power is in kW/kvar/kVA, not W.</li><li>Energy registers default to INT32; set 4026h = 2 for floats.</li><li>Baud rate is written as a code (6 = 9600 ... 10 = 115200), not as the number.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: Modbus ID 1, 9600 baud, even parity, 1 stop bit.</li><li>Parity codes at 4011h: 1 = even, 2 = none, 3 = odd; use 2 stop bits with no parity.</li><li>Up to 60 devices per RS485 bus, 1200 m range, fewer at higher baud rates.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Total active energy (6000h) depends on the combination code at 400Fh; read forward (600Ch) and reverse (6018h) for import and export.</li><li>RTC tariff registers read 0 unless the meter is a -Mod-Ba.</li><li>Combination code E (value 5, net forward - reverse) locks permanently once programmed.</li></ul>
</section>
<h2 id="registers">inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>150</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>9</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">159 of 159 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-16389"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16389<small>doc 0X4005</small></td><td class="n">Protocol Version Number</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16391<small>doc 0X4007</small></td><td class="n">Version Number</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16393"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16393<small>doc 0X4009</small></td><td class="n">Hardware Version Number</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16395<small>doc 0X400B</small></td><td class="n">Maximum current</td><td class="d">Current rating of the meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16421"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16421<small>doc 0X4025</small></td><td class="n">Product code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20096<small>doc 0X4E80</small></td><td class="n">Year of manufacture</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20480"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20480<small>doc 0X5000</small></td><td class="n">L-N Average Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20482<small>doc 0X5002</small></td><td class="n">Voltage L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20484"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20484<small>doc 0X5004</small></td><td class="n">Voltage L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20486"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20486<small>doc 0X5006</small></td><td class="n">Voltage L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20488"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20488<small>doc 0X5008</small></td><td class="n">Grid Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20490"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20490<small>doc 0X500A</small></td><td class="n">Total Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20492"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20492<small>doc 0X500C</small></td><td class="n">Current L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20494"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20494<small>doc 0X500E</small></td><td class="n">Current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20496"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20496<small>doc 0X5010</small></td><td class="n">Current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20498"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20498<small>doc 0X5012</small></td><td class="n">Total Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20500<small>doc 0X5014</small></td><td class="n">Active Power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20502<small>doc 0X5016</small></td><td class="n">Active Power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20504<small>doc 0X5018</small></td><td class="n">Active Power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20506<small>doc 0X501A</small></td><td class="n">Total Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20508<small>doc 0X501C</small></td><td class="n">Reactive Power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20510<small>doc 0X501E</small></td><td class="n">Reactive Power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20512<small>doc 0X5020</small></td><td class="n">Reactive Power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20514<small>doc 0X5022</small></td><td class="n">Total Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20516<small>doc 0X5024</small></td><td class="n">Apparent Power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20518<small>doc 0X5026</small></td><td class="n">Apparent Power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20520<small>doc 0X5028</small></td><td class="n">Apparent Power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20522<small>doc 0X502A</small></td><td class="n">Total Power Factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20524<small>doc 0X502C</small></td><td class="n">Power Factor L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20526<small>doc 0X502E</small></td><td class="n">Power Factor L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20528<small>doc 0X5030</small></td><td class="n">Power Factor L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20530<small>doc 0X5032</small></td><td class="n">Line Voltage L1-L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20532<small>doc 0X5034</small></td><td class="n">Line Voltage L3-L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20534<small>doc 0X5036</small></td><td class="n">Line Voltage L2-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20536<small>doc 0X5038</small></td><td class="n">L-L Average Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20538<small>doc 0X503A</small></td><td class="n">Calculated Neutral current (reserved)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20542<small>doc 0X503E</small></td><td class="n">THD Voltage L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20544<small>doc 0X5040</small></td><td class="n">THD Voltage L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20546<small>doc 0X5042</small></td><td class="n">THD Voltage L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20548<small>doc 0X5044</small></td><td class="n">THD Current L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20550<small>doc 0X5046</small></td><td class="n">THD Current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20552<small>doc 0X5048</small></td><td class="n">THD Current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20554<small>doc 0X504A</small></td><td class="n">THD Average Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20556<small>doc 0X504C</small></td><td class="n">THD Average Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20576<small>doc 0X5060</small></td><td class="n">Forward Active Power Demand Peak</td><td class="d">Read with function 04; reset by writing 0 here with function 16.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20578<small>doc 0X5062</small></td><td class="n">Reverse Active Power Demand Peak</td><td class="d">Read with function 04; reset by writing 0 here with function 16.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24576<small>doc 0X6000</small></td><td class="n">Total Active Energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24578<small>doc 0X6002</small></td><td class="n">Total Active Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24580<small>doc 0X6004</small></td><td class="n">Total Active Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24582"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24582<small>doc 0X6006</small></td><td class="n">Active Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24584<small>doc 0X6008</small></td><td class="n">Active Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24586"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24586<small>doc 0X600A</small></td><td class="n">Active Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24588<small>doc 0X600C</small></td><td class="n">Total Forward Active Energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24590<small>doc 0X600E</small></td><td class="n">Total Forward Active Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24592<small>doc 0X6010</small></td><td class="n">Total Forward Active Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24594<small>doc 0X6012</small></td><td class="n">Forward Active Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24596<small>doc 0X6014</small></td><td class="n">Forward Active Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24598<small>doc 0X6016</small></td><td class="n">Forward Active Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24600<small>doc 0X6018</small></td><td class="n">Total Reverse Active Energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24602"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24602<small>doc 0X601A</small></td><td class="n">Total Reverse Active Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24604"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24604<small>doc 0X601C</small></td><td class="n">Total Reverse Active Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24606"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24606<small>doc 0X601E</small></td><td class="n">Reverse Active Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24608"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24608<small>doc 0X6020</small></td><td class="n">Reverse Active Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24610"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24610<small>doc 0X6022</small></td><td class="n">Reverse Active Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24612"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24612<small>doc 0X6024</small></td><td class="n">Total Reactive Energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24614"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24614<small>doc 0X6026</small></td><td class="n">Total Reactive Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24616"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24616<small>doc 0X6028</small></td><td class="n">Total Reactive Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24618"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24618<small>doc 0X602A</small></td><td class="n">Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24620<small>doc 0X602C</small></td><td class="n">Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24622<small>doc 0X602E</small></td><td class="n">Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24624<small>doc 0X6030</small></td><td class="n">Total Forward Reactive energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24626"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24626<small>doc 0X6032</small></td><td class="n">Total Forward Reactive Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24628"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24628<small>doc 0X6034</small></td><td class="n">Total Forward Reactive Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24630<small>doc 0X6036</small></td><td class="n">Forward Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24632<small>doc 0X6038</small></td><td class="n">Forward Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24634"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24634<small>doc 0X603A</small></td><td class="n">Forward Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24636"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24636<small>doc 0X603C</small></td><td class="n">Total Reverse Reactive energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24638"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24638<small>doc 0X603E</small></td><td class="n">Total Reverse Reactive Energy DS-T1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24640<small>doc 0X6040</small></td><td class="n">Total Reverse Reactive Energy DS-T2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24642"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24642<small>doc 0X6042</small></td><td class="n">Reverse Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24644"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24644<small>doc 0X6044</small></td><td class="n">Reverse Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24646"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24646<small>doc 0X6046</small></td><td class="n">Reverse Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24675"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24675<small>doc 0X6063</small></td><td class="n">Import inductive reactive energy in Q1 (total)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24677"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24677<small>doc 0X6065</small></td><td class="n">Import inductive reactive energy in Q1 (DS-T1)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24679"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24679<small>doc 0X6067</small></td><td class="n">Import capacitive reactive energy in Q1 (DS-T2)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24685"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24685<small>doc 0X606D</small></td><td class="n">Import capacitive reactive energy in Q2 (total)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24687"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24687<small>doc 0X606F</small></td><td class="n">Export capacitive reactive energy in Q2 (DS-T1)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24689"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24689<small>doc 0X6071</small></td><td class="n">Export inductive reactive energy in Q2 (DS-T2)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24695"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24695<small>doc 0X6077</small></td><td class="n">Export inductive reactive energy in Q3 (total)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24697"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24697<small>doc 0X6079</small></td><td class="n">Import capacitive reactive energy in Q3 (DS-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24699"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24699<small>doc 0X607B</small></td><td class="n">Import inductive reactive energy in Q3 (DS-T2)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24705"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24705<small>doc 0X6081</small></td><td class="n">Export capacitive reactive energy in Q4 (total)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24707"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24707<small>doc 0X6083</small></td><td class="n">Export inductive reactive energy in Q4 (DS-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24709"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24709<small>doc 0X6085</small></td><td class="n">Export capacitive reactive energy in Q4 (DS-T2)</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24721"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24721<small>doc 0X6091</small></td><td class="n">First Quadrant Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24723"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24723<small>doc 0X6093</small></td><td class="n">First Quadrant Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24725"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24725<small>doc 0X6095</small></td><td class="n">First Quadrant Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24727"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24727<small>doc 0X6097</small></td><td class="n">Second Quadrant Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24729"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24729<small>doc 0X6099</small></td><td class="n">Second Quadrant Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24731"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24731<small>doc 0X609B</small></td><td class="n">Second Quadrant Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24733"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24733<small>doc 0X609D</small></td><td class="n">Third Quadrant Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24735"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24735<small>doc 0X609F</small></td><td class="n">Third Quadrant Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24737"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24737<small>doc 0X60A1</small></td><td class="n">Third Quadrant Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24739"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24739<small>doc 0X60A3</small></td><td class="n">Fourth Quadrant Reactive Energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24741"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24741<small>doc 0X60A5</small></td><td class="n">Fourth Quadrant Reactive Energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24743"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24743<small>doc 0X60A7</small></td><td class="n">Fourth Quadrant Reactive Energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24761"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24761<small>doc 0X60B9</small></td><td class="n">Total Apparent energy</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24767"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24767<small>doc 0X60BF</small></td><td class="n">Apparent energy L1</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24833"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24833<small>doc 0X6101</small></td><td class="n">Apparent energy L2</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24835"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24835<small>doc 0X6103</small></td><td class="n">Apparent energy L3</td><td class="d">Float only after 4026h is set to 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24873"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24873<small>doc 0X6129</small></td><td class="n">Import inductive reactive energy in Q1 (RTC-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24891"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24891<small>doc 0X613B</small></td><td class="n">Import capacitive reactive energy in Q2 (RTC-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24893"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24893<small>doc 0X613D</small></td><td class="n">Export inductive reactive energy in Q3 (RTC-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24895"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24895<small>doc 0X613F</small></td><td class="n">Export capacitive reactive energy in Q4 (RTC-T1)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24897"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24897<small>doc 0X6141</small></td><td class="n">Import inductive reactive energy in Q1 (RTC-T2)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24899"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24899<small>doc 0X6143</small></td><td class="n">Import capacitive reactive energy in Q2 (RTC-T2)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24901"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24901<small>doc 0X6145</small></td><td class="n">Export inductive reactive energy in Q3 (RTC-T2)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24903"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24903<small>doc 0X6147</small></td><td class="n">Export capacitive reactive energy in Q4 (RTC-T2)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24905"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24905<small>doc 0X6149</small></td><td class="n">Import inductive reactive energy in Q1 (RTC-T3)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24907"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24907<small>doc 0X614B</small></td><td class="n">Export inductive reactive energy in Q2 (RTC-T3)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24909"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24909<small>doc 0X614D</small></td><td class="n">Import capacitive reactive energy in Q3 (RTC-T3)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24911"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24911<small>doc 0X614F</small></td><td class="n">Export capacitive reactive energy in Q4 (RTC-T3)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24913"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24913<small>doc 0X6151</small></td><td class="n">Import inductive reactive energy in Q1 (RTC-T4)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24915"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24915<small>doc 0X6153</small></td><td class="n">Export inductive reactive energy in Q2 (RTC-T4)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24917"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24917<small>doc 0X6155</small></td><td class="n">Import capacitive reactive energy in Q3 (RTC-T4)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24919"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24919<small>doc 0X6157</small></td><td class="n">Export capacitive reactive energy in Q4 (RTC-T4)</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24921"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24921<small>doc 0X6159</small></td><td class="n">Total Forward Active Energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24939"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24939<small>doc 0X616B</small></td><td class="n">Total Forward Active Energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24941"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24941<small>doc 0X616D</small></td><td class="n">Total Forward Active Energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24943"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24943<small>doc 0X616F</small></td><td class="n">Total Forward Active Energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24945"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24945<small>doc 0X6171</small></td><td class="n">Total Reverse Active Energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24947"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24947<small>doc 0X6173</small></td><td class="n">Total Reverse Active Energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24949"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24949<small>doc 0X6175</small></td><td class="n">Total Reverse Active Energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24951"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24951<small>doc 0X6177</small></td><td class="n">Total Reverse Active Energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24953"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24953<small>doc 0X6179</small></td><td class="n">Total Forward Reactive energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24971"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24971<small>doc 0X618B</small></td><td class="n">Total Forward Reactive energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24973"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24973<small>doc 0X618D</small></td><td class="n">Total Forward Reactive energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24975"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24975<small>doc 0X618F</small></td><td class="n">Total Forward Reactive energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24977"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24977<small>doc 0X6191</small></td><td class="n">Total Reverse Reactive Energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24979"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24979<small>doc 0X6193</small></td><td class="n">Total Reverse Reactive Energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24981"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24981<small>doc 0X6195</small></td><td class="n">Total Reverse Reactive Energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24983"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24983<small>doc 0X6197</small></td><td class="n">Total Reverse Reactive Energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24985"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24985<small>doc 0X6199</small></td><td class="n">Total Active Energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24987"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24987<small>doc 0X619B</small></td><td class="n">Total Active Energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24989"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24989<small>doc 0X619D</small></td><td class="n">Total Active Energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24991"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24991<small>doc 0X619F</small></td><td class="n">Total Active Energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25089<small>doc 0X6201</small></td><td class="n">Total Reactive Energy RTC-T1</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25091<small>doc 0X6203</small></td><td class="n">Total Reactive Energy RTC-T2</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25093<small>doc 0X6205</small></td><td class="n">Total Reactive Energy RTC-T3</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25095<small>doc 0X6207</small></td><td class="n">Total Reactive Energy RTC-T4</td><td class="d">Ba (RTC) variant only; float after 4026h = 2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16387<small>doc 0X4003</small></td><td class="n">Modbus ID</td><td class="d">Slave address 1-247; write with function 06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 0X4004</small></td><td class="n">Baud rate</td><td class="d">Baud rate code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">6 = 9600; 7 = 19200; 8 = 38400; 9 = 57600; 10 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16399<small>doc 0X400F</small></td><td class="n">Combination code</td><td class="d">How forward and reverse energy are combined into total energy. Code 5 cannot be undone.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Forward only (mode C); 2 = Reverse only (mode D); 3 = Forward + reverse (mode A, default); 4 = Forward - reverse (mode B); 5 = Forward - reverse, net (mode E; locks permanently once set)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16400<small>doc 0X4010</small></td><td class="n">LCD cycle time</td><td class="d">Display scroll time 0-30 s; 0 keeps the home page.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16401<small>doc 0X4011</small></td><td class="n">Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Even; 2 = None; 3 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16422<small>doc 0X4026</small></td><td class="n">Data format setting</td><td class="d">Selects INT32 or float encoding for the energy registers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = INT32 (default); 2 = FLOAT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16757"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16757<small>doc 0X4175</small></td><td class="n">Demand interval</td><td class="d">Power demand interval in minutes: 1, 5, 10, 15 (default), 20, 30 or 60.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19458<small>doc 0X4C02</small></td><td class="n">Backlight mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Always on; 1 = Off; 2 = On at button press (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19460<small>doc 0X4C04</small></td><td class="n">Backlight time</td><td class="d">Backlight on-time after a button press (button mode only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 min (default); 2 = 2 min; 3 = 5 min; 4 = 10 min; 5 = 15 min; 6 = 30 min; 7 = 60 min</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This file covers only the &#x27;Default&#x27; register map. The manual also prints an &#x27;Extensive&#x27; map (from 0000h, W/var units) and a &#x27;YTL&#x27; map (scaled integers and UINT64 counters). The display has a &#x27;Modbus Mapping&#x27; setting (0/1/2, default 2) but the manual does not say which number selects which map, so check that the meter answers at 5000h before relying on this file.</li><li>Energy registers are typed &#x27;UINT32/Float ABCD&#x27; (or INT32/Float) with units &#x27;Wh/kWh&#x27;. Register 4026h selects the format: 1 = INT32 (default), 2 = FLOAT. They are listed here as FLOAT32 in kWh/kvarh/kVAh, valid only after writing 2 to 4026h. The INT32 mode is not covered because the manual never states its scale explicitly.</li><li>The INT32/FLOAT pairing with Wh/kWh follows the order printed in the type and unit columns (&#x27;UINT32/Float&#x27;, &#x27;Wh/kWh&#x27;); the same manual&#x27;s Extensive map also gives float energy in kWh.</li><li>Registers marked &#x27;Only for Ba version with RTC&#x27; (RTC tariff and some quadrant energies) read 0 on meters without the RTC; the manual says unsupported registers stay readable and return 0.</li><li>Left out: serial number, meter code and CRC (BCD/HEX/ASCII with no decoding given), RTC time and tariff tables (BCD blocks), current direction (ASCII), S0 output rate (typed UINT16 length 1 in the read map but FLOAT length 2 in the write table), CT ratio, tariff mode 6048h (listed twice with different meanings), LCD password and the resettable day counter (INT32 without a stated word order).</li><li>Quadrant labels on the DS-T1/DS-T2 rows are copied as printed; some pair import/export with Q2/Q3 differently from the totals rows.</li><li>Baud rates per the manual: 9600, 19200, 38400, 57600 and 115200 (the spec table on p. 9 prints 76800 instead of 57600). Stop bits: 1 with even/odd parity, 2 with no parity.</li><li>This 2026 PRO line uses a different template from the older PRO1-Mod/PRO2-Mod (V3.x) and PRO380-Mod maps; do not mix them.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the inepro Metering PRO3 three-phase energy meter (2026 PRO line)</h2><div class="faq"><details open><summary>What Modbus registers does the inepro Metering PRO3 three-phase energy meter (2026 PRO line) have?</summary><p>This map lists 159 registers: 150 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints hex addresses that go into the request unchanged; the manual&#x27;s example frames are 01 06 4003 000A (set Modbus ID) and 01 10 5060 0002 ... (reset demand peak). So 5012h is wire address 20498. Rows typed &#x27;input&#x27; are read with function 04; rows typed &#x27;input /holding&#x27; are listed here as holding registers (read 03, write 06/16).</p></details><details><summary>What byte order does the inepro Metering PRO3 three-phase energy meter (2026 PRO line) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the inepro Metering PRO3 three-phase energy meter (2026 PRO line)?</summary><p>Start with IR 20482 Voltage L1 (Voltage L1); IR 20492 Current L1 (Current L1); IR 20498 Total Active Power (Total active power (kW)); IR 20522 Total Power Factor (Total power factor); IR 20488 Grid Frequency (Grid frequency); IR 24588 Total Forward Active Energy (Total forward (import) active energy); IR 24600 Total Reverse Active Energy (Total reverse (export) active energy); HR 16422 Data format setting (Switch energy registers to float).</p></details><details><summary>How do I enable Modbus control of the inepro Metering PRO3 three-phase energy meter (2026 PRO line)?</summary><p>Modbus is only on the -Mod and -Mod-Ba versions. Set ID, baud and parity on the display, with inepro&#x27;s configuration software, or over Modbus at 4003h/4004h/4011h.</p></details><details><summary>Where is the official inepro Metering PRO3 three-phase energy meter (2026 PRO line) Modbus documentation?</summary><p>The source is PRO3 energy meter - Full User Manual EN (User manual version 1.3), revision 2026, published free by inepro Metering at https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf.</p></details></div>
<h2>More inepro Metering Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/inepro-metering/4pu-4ps" data-row><span class="k">Energy meter</span><h3>inepro Metering 4PU / 4PS three-phase energy meter</h3><p>4PU (meter code 1111) and 4PS (1112) MID three-phase DIN-rail meters with Modbus, user manual version 1.03 (2025).</p><div class="meta">117 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: 4PU, 4PS, inepro 4PU, inepro 4PS</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro1" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO1 single-phase energy meter (2026 PRO line)</h3><p>PRO1-Mod (art. 1101) and PRO1-Mod-Ba (art. 1102, with RTC tariffs) from the 2026 PRO1 user manual version 1.3; the PRO1-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO1-Mod, PRO1-Mod-Ba, PRO1 1U AC 45A Mo T MID, PRO1 1U AC 45A Mo T Ba MID, 1101, 1102</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro1-mod-v3" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</h3><p>PRO1-Mod of the PRO1 series (PRO1-S/-2T/-Mb/-Mod), register map of user manual version 302 (2025).</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO1-Mod, PRO1 Mod, PRO1 MID, inepro PRO1 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2 single-phase energy meter (2026 PRO line)</h3><p>PRO2-Mod (art. 1201) and PRO2-Mod-Ba (art. 1202, with RTC tariffs) from the 2026 PRO2 user manual version 1.3; the PRO2-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2-Mod-Ba, PRO2 1U AC 100A Mod T MID, PRO2 1U AC 100A Mod T Ba MID, 1201, 1202</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2-mod-v2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2-Mod single-phase energy meter (PRO2 series, manual 2.18-6)</h3><p>PRO2-Mod of the PRO2 series (PRO2-S/-2T/-Mb/-Mod), register map of user manual version 2.18-6.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2 Mod, PRO2 MID, inepro PRO2 legacy</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-eichrecht" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Eichrecht three-phase energy meter</h3><p>PRO380-Eichrecht direct-connected 3x230/400 V, 40 A meter (MID + German MessEV calibration law, for EV chargers), user manual version 1.45, September 2025.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Eichrecht, PRO380-E, inepro PRO380 Eichrecht</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-mod" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Mod three-phase energy meter</h3><p>PRO380-Mod and PRO380-Mod CT (RS485 Modbus RTU), current register map from PRO380 user manual version 2.18-8.</p><div class="meta">75 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Mod, PRO380-Mod CT, PRO380-MOD, inepro PRO380, PRO380 MID</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/janitza/umg-511" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 511 power quality analyser (Modbus RTU)</h3><p>UMG 511 per Modbus address list 1.037.021.9.g (05/2021).</p><div class="meta">65 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG511, UMG 511, Janitza UMG511</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96rm" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 96RM power analyser (basic device, RS-485 Modbus RTU)</h3><p>UMG 96RM basic device from firmware release 1.14, per address list 1.040.034.t; the same list covers the shared registers of the -P, -CBM and -PN extensions. Other UMG 96RM variants (e.g. the Ethernet -E / -EL) are not covered by this list.</p><div class="meta">76 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96RM, UMG 96 RM, UMG 96RM-P, UMG 96RM-CBM, UMG 96RM-PN, Janitza UMG96RM</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ufc-400" data-row><span class="k">Sensor (ultrasonic flowmeter)</span><h3>KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)</h3><p>UFC 400 signal converter with Modbus, electronic revision ER 2.2.0_, Modbus version 2.1.0_, supplementary instructions 4002744801 R01 (05/2013).</p><div class="meta">89 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: UFC400, KROHNE UFC 400, UFC 400 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid10" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h3><p>Modbus RTU versions of the NMID08 (1/5 A CT), NMID09 (100 mA CT) and NMID10 (100 A direct) meters; the LITE and MBUS versions have no Modbus port.</p><div class="meta">88 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID08, NMID09, NMID10</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/multicube-sm352" data-row><span class="k">Power meter (modular multi-circuit energy meter)</span><h3>Northern Design multicube modular meter, SM352 sub-metering slave (Modbus RTU)</h3><p>Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).</p><div class="meta">81 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MultiCube, ND multicube, SM352, RTU485</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-daca" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)</h3><p>diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.</p><div class="meta">68 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: DACa, diaLog DACa, DULCOMETER DACa</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca64b05e1bf217ed5fff9_PRO3%20energy%20meter%20Full%20User%20Manual%20EN.pdf" rel="nofollow noopener" target="_blank">PRO3 energy meter - Full User Manual EN &middot; User manual version 1.3 &middot; rev. 2026</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
