<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Intesis IN770AIR Panasonic Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Intesis IN770AIR Panasonic Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Intesis IN770AIR Panasonic Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Intesis IN770AIR Panasonic Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Intesis IN770AIR Panasonic Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Intesis IN770AIR Panasonic Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf",
   "name": "Intesis IN770AIR Panasonic Modbus Register Map | Easy Modbus",
   "description": "Intesis IN770AIR Panasonic Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf#dataset",
   "name": "Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus register map",
   "description": "Intesis 700 Series gateway on Panasonic P-Link / S-Link (U1U2) systems serving Modbus RTU and TCP. Each indoor unit gets a 100-register block with control, temperatures, setpoint limits, error and occupancy values; outdoor units get pressure and demand-limit registers; low addresses hold occupancy setpoints and all-unit commands. Intesis IN770AIR Panasonic Modbus register map: 58 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf",
   "keywords": [
    "Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus register map",
    "Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus registers",
    "Intesis (HMS Networks) Modbus map",
    "IN770AIR00MO000 Modbus register map",
    "IN770AIR00SO000 Modbus register map",
    "IN770AIRXXSO000 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "700 Series Air Gateway - IN770AIR***O000, Panasonic to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf",
    "author": {
     "@type": "Organization",
     "name": "Intesis (HMS Networks)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 58 registers: 58 holding registers. 39 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Occupancy registers start at address 0, so printed addresses are wire addresses. Indoor unit n (1..64) on line L uses n x 100 + (L-1) x 10000 + offset; outdoor unit n (1..31) uses n x 25 + (L-1) x 10000 + 7000 + offset. This file lists line 1, indoor 1 (100..129) and outdoor 1 (7025..7028)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 100 IU on/off (On/off); HR 101 IU operation mode (Mode); HR 102 IU fan speed (Fan speed); HR 104 IU temperature setpoint (Setpoint (x10)); HR 105 IU AC ambient temperature (Room temperature (x10)); HR 119 IU unit error code (Error code); HR 122 IU communication error (Communication error); HR 7025 OU communication error (Outdoor unit communication error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The gateway must be configured with Intesis MAPS (Panasonic 770 project template, Modbus selected) and the project sent to it; the unit numbers used in the address formulas are the indoor / outdoor unit addresses."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is 700 Series Air Gateway - IN770AIR***O000, Panasonic to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual (User Manual Version 1.1.7), revision 2025-12-09, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Intesis (HMS Networks)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/in770air-panasonic-vrf"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></li><li aria-current="page">IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Intesis (HMS Networks)</span> IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Intesis 700 Series gateway on Panasonic P-Link / S-Link (U1U2) systems serving Modbus RTU and TCP. Each indoor unit gets a 100-register block with control, temperatures, setpoint limits, error and occupancy values; outdoor units get pressure and demand-limit registers; low addresses hold occupancy setpoints and all-unit commands.</p>
<p>This page lists <strong>58 Modbus registers</strong> for the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) &mdash; 39 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Intesis (HMS Networks)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></dd></div><div><dt>Model</dt><dd>IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>58 (39 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</dd></div><div><dt>Source document</dt><dd><a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf" rel="nofollow noopener" target="_blank">700 Series Air Gateway - IN770AIR***O000, Panasonic to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual &middot; User Manual Version 1.1.7 &middot; rev. 2025-12-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/intesis/in770air-panasonic-vrf.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/intesis/in770air-panasonic-vrf.json">JSON</a>
  <a class="btn" href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Pick the Panasonic application and the Modbus interface in Intesis MAPS, discover or add the units, send the project, then read and write each unit&#x27;s block.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">IU on/off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">IU operation mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">IU fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">IU temperature setpoint</td><td class="f">INT16</td><td>Setpoint (x10)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-105">HR 105</a></td><td class="n">IU AC ambient temperature</td><td class="f">INT16</td><td>Room temperature (x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-119">HR 119</a></td><td class="n">IU unit error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-122">HR 122</a></td><td class="n">IU communication error</td><td class="f">UINT16</td><td>Communication error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7025">HR 7025</a></td><td class="n">OU communication error</td><td class="f">UINT16</td><td>Outdoor unit communication error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The gateway must be configured with Intesis MAPS (Panasonic 770 project template, Modbus selected) and the project sent to it; the unit numbers used in the address formulas are the indoor / outdoor unit addresses.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Writes accept FC06 (single register) only.</li><li>Trigger (T) registers act when 1 is written and are not meant to be read.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>All Modbus settings (RTU or TCP, slave address, baud, parity) are made with the Intesis MAPS tool; the manual gives no factory serial settings.</li><li>On first power-up DHCP is tried for 30 seconds, then the gateway falls back to 192.168.100.246.</li><li>Modbus RTU uses the EIA-485 port (A+, B-); bias and 120 ohm termination are on DIP switch block SW A.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The line number (1 or 2) moves the whole indoor and outdoor map by 10000.</li></ul>
</section>
<h2 id="registers">Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>58</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">58 of 58 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Occupancy cool setpoint</td><td class="d">Tenths; -15..60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Occupancy heat setpoint</td><td class="d">Tenths; -15..60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Unoccupancy cool setpoint</td><td class="d">Tenths; -15..60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Unoccupancy heat setpoint</td><td class="d">Tenths; -15..60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Occupancy continuous check</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Unoccupancy deadband action</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Current mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">On (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Off (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Mode Auto (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Mode Heat (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Mode Dry (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Mode Fan (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Mode Cool (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Fan speed Auto (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Fan speed Low (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Fan speed Med (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Fan speed High (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Vanes stop (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Vanes position 1 (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Vanes position 2 (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Vanes position 3 (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Vanes position 4 (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Vanes position 5 (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Vanes swing (all units)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 0</small></td><td class="n">IU on/off</td><td class="d">Line 1, indoor unit 1 shown; see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 1</small></td><td class="n">IU operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heat; 2 = Dry; 3 = Fan; 4 = Cool; 5 = AutoHeat; 6 = AutoCool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 2</small></td><td class="n">IU fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Low; 2 = Low+; 3 = Medium; 4 = Medium+; 5 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 3</small></td><td class="n">IU vane position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Position 1; 2 = Position 2; 3 = Position 3; 4 = Position 4; 5 = Position 5; 10 = Swing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 4</small></td><td class="n">IU temperature setpoint</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 5</small></td><td class="n">IU AC ambient temperature</td><td class="d">Tenths of °C. -35..92.5.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 6</small></td><td class="n">IU wired remote controller sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Body sensor; 1 = Remote control sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 7</small></td><td class="n">IU discharge setpoint cool</td><td class="d">Tenths of °C. Printed range -10..10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 8</small></td><td class="n">IU discharge setpoint heat</td><td class="d">Tenths of °C. Printed range -10..10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 9</small></td><td class="n">IU discharge current temperature</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 10</small></td><td class="n">IU heat exchanger temperature</td><td class="d">Tenths of °C. -1..26.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 11</small></td><td class="n">IU heat setpoint upper limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 12</small></td><td class="n">IU heat setpoint lower limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 13</small></td><td class="n">IU cool setpoint upper limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 14</small></td><td class="n">IU cool setpoint lower limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 15</small></td><td class="n">IU dry setpoint upper limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 16</small></td><td class="n">IU dry setpoint lower limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 17</small></td><td class="n">IU auto setpoint upper limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 18</small></td><td class="n">IU auto setpoint lower limit</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 19</small></td><td class="n">IU unit error code</td><td class="d">0 = no error, 1..255 = error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 20</small></td><td class="n">IU filter alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 21</small></td><td class="n">IU filter alarm reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 22</small></td><td class="n">IU communication error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 23</small></td><td class="n">IU allow on/off from RC</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Allow; 1 = Not allow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 24</small></td><td class="n">IU allow mode from RC</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Allow; 1 = Not allow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 25</small></td><td class="n">IU allow setpoint from RC</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Allow; 1 = Not allow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 26</small></td><td class="n">IU unit type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not defined; 1 = TBD; 2 = GHP; 3 = PAC; 4 = VRF</td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 27</small></td><td class="n">IU occupancy</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Occupied; 2 = Unoccupied; 3 = Disable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 28</small></td><td class="n">IU Modbus ambient temperature</td><td class="d">Room temperature written from Modbus; tenths.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc (IU address[1..64] × 100) + ((L - 1) × 10000) + 29</small></td><td class="n">IU AC real temperature setpoint</td><td class="d">Tenths of °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7025<small>doc (OU address[1..31] × 25) + ((L - 1) × 10000) + 7000) + 0</small></td><td class="n">OU communication error</td><td class="d">Line 1, outdoor unit 1 shown.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7026<small>doc (OU address[1..31] × 25) + ((L - 1) × 10000) + 7000) + 1</small></td><td class="n">OU demand limit ratio</td><td class="d">0..200 %, 255 = no limit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s">255 = No limit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7027<small>doc (OU address[1..31] × 25) + ((L - 1) × 10000) + 7000) + 2</small></td><td class="n">OU high pressure sensor</td><td class="d">bar x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7028<small>doc (OU address[1..31] × 25) + ((L - 1) × 10000) + 7000) + 3</small></td><td class="n">OU low pressure sensor</td><td class="d">bar x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>For indoor unit n add (n-1) x 100, for outdoor unit n add (n-1) x 25, and add 10000 for line 2.</li><li>The all-unit temperature setpoint is printed at address 14, which is already the &#x27;fan speed Low (all units)&#x27; address; it is left out.</li><li>Compressor 1..3 operation time (outdoor +4..+6) are left out: a 0..16777215 h range does not fit the single register listed.</li><li>One manual covers the three licence sizes of the same hardware: IN770AIRXXSO000 (4 indoor / 4 outdoor units), IN770AIR00SO000 (16 / 16) and IN770AIR00MO000 (64 indoor / 30 outdoor). The brand application is chosen in Intesis MAPS.</li><li>The manual gives no data type for the registers; values whose printed range goes below zero are listed as INT16, the rest as UINT16.</li><li>The consumption registers (yesterday / today / total, also per heat and cool) are left out: each takes two addresses, but the manual gives neither the word order nor a fixed unit (Wh or kWh is chosen in MAPS).</li><li>Reads use FC03 or FC04; writes use FC06 only. &#x27;T&#x27; (trigger) registers act when 1 is written.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) have?</summary><p>This map lists 58 registers: 58 holding registers. 39 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Occupancy registers start at address 0, so printed addresses are wire addresses. Indoor unit n (1..64) on line L uses n x 100 + (L-1) x 10000 + offset; outdoor unit n (1..31) uses n x 25 + (L-1) x 10000 + 7000 + offset. This file lists line 1, indoor 1 (100..129) and outdoor 1 (7025..7028).</p></details><details><summary>What are the minimum Modbus registers to integrate the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)?</summary><p>Start with HR 100 IU on/off (On/off); HR 101 IU operation mode (Mode); HR 102 IU fan speed (Fan speed); HR 104 IU temperature setpoint (Setpoint (x10)); HR 105 IU AC ambient temperature (Room temperature (x10)); HR 119 IU unit error code (Error code); HR 122 IU communication error (Communication error); HR 7025 OU communication error (Outdoor unit communication error).</p></details><details><summary>How do I enable Modbus control of the Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)?</summary><p>The gateway must be configured with Intesis MAPS (Panasonic 770 project template, Modbus selected) and the project sent to it; the unit numbers used in the address formulas are the indoor / outdoor unit addresses.</p></details><details><summary>Where is the official Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus) Modbus documentation?</summary><p>The source is 700 Series Air Gateway - IN770AIR***O000, Panasonic to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual (User Manual Version 1.1.7), revision 2025-12-09, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf.</p></details></div>
<h2>More Intesis (HMS Networks) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in485dai001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).</p><div class="meta">70 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485DAI001A000, Daikin Altherma 3 Modbus, Intesis Altherma 3, HMS Daikin Altherma gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485mit001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485MIT001A000 Mitsubishi Electric Ecodan air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485MIT001A000 gateway on the CN105 socket of Mitsubishi Electric Ecodan air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.3 (2025-12-02).</p><div class="meta">77 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485MIT001A000, Ecodan Modbus, Mitsubishi Ecodan Modbus RTU, Intesis Ecodan, HMS Ecodan gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485sam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN485SAM001R000 Samsung AC to Modbus RTU / BACnet MS/TP gateway</h3><p>Samsung indoor units on the F3F4 remote-controller bus, gateway set to Modbus RTU (SW1-5 ON); user manual version 1.0.0.</p><div class="meta">47 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485SAM001R000, Intesis Samsung BACnet MS/TP Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-bosch-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Bosch application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Bosch application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.13 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-midea-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Midea application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Midea application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.22 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-mitsubishi-city-multi" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Mitsubishi Electric City Multi application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Mitsubishi Electric City Multi application (M-NET centralised controllers (AE-200, EW-50, G-50 and others)), Modbus RTU / TCP server, user manual version 1.0.19 (2026-03-16).</p><div class="meta">61 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsaca001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)</h3><p>INMBSACA001I000, user manual v1.8 EN; one indoor unit at unit address 0 on its own XYE bus.</p><div class="meta">23 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSACA001I000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsaca004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSACA004I000 / 008I000 / 032I000 XYE-bus air conditioner to Modbus RTU interface (4 to 32 units)</h3><p>INMBSACA004I000 / INMBSACA008I000 / INMBSACA032I000, user manual v1.8 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSACA004I000, INMBSACA008I000, INMBSACA032I000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdal0640000" data-row><span class="k">Lighting gateway (DALI-2 to Modbus)</span><h3>Intesis (HMS Networks) INMBSDAL0640000 / INMBSDAL1280000 DALI-2 to Modbus RTU / TCP server</h3><p>Intesis Modbus Server - DALI with one (0640000, RTU + TCP) or two (1280000, TCP only) DALI channels, Modbus Addresses parameter set to Fixed; user manual r1.2 (09/2021).</p><div class="meta">38 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSDAL0640000, INMBSDAL1280000, Intesis Modbus Server - DALI, Intesis DALI-2 Modbus gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001I000 Fujitsu domestic AC to Modbus RTU gateway</h3><p>One Fujitsu domestic (RAC) or compatible VRF indoor unit, connected to the CN65/CN12/CN6 socket on the indoor board via INMBSFGL001I000, user manual v1.5 (01/2024).</p><div class="meta">35 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001I000, FJ-AC-MBS-1, Intesis Fujitsu domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway</h3><p>One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).</p><div class="meta">32 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001R000, Intesis Fujitsu Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL016O000 Fujitsu VRF to Modbus RTU / TCP gateway (up to 16 indoor units)</h3><p>Intesis Modbus Server - Fujitsu VRF, order code INMBSFGL016O000 (legacy FJ-AC-MBS-16), user manual r1.0 (02/2020); up to 16 indoor units configured in MAPS.</p><div class="meta">46 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSFGL016O000, FJ-AC-MBS-16, Intesis Modbus Server Fujitsu VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS001R000 Hisense AC to Modbus RTU gateway</h3><p>Hisense commercial-line indoor units on the AB remote-controller bus, user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIS001R000, HS-RC-MBS-1, Intesis Hisense Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS016O000 Hisense VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus Server - Hisense VRF, order codes INMBSHIS016O000 / INMBSHIS064O000 (legacy HS-AC-MBS-16 / HS-AC-MBS-64), user manual User Manual r1.0 EN.</p><div class="meta">55 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSHIS016O000, INMBSHIS064O000, HS-AC-MBS-16, HS-AC-MBS-64, Intesis Modbus Server Hisense VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT016O000 Hitachi VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus Server - Hitachi VRF, order codes INMBSHIT016O000 / INMBSHIT064O000 (legacy HI-AC-MBS-16 / HI-AC-MBS-64), user manual User Manual r1.2 EN.</p><div class="meta">55 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSHIT016O000, INMBSHIT064O000, HI-AC-MBS-16, HI-AC-MBS-64, Intesis Modbus Server Hitachi VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h3><p>One LG indoor unit on the BYR (wired remote) bus via INMBSLGE001R000 (legacy code LG-RC-MBS-1), user manual v1.9 (01/2024).</p><div class="meta">32 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE016O000 LG VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus - LG VRF, order codes INMBSLGE016O000 / INMBSLGE064O000 (legacy LG-AC-MBS-16 / -64), user manual r1.0 (04/2020); LG PI485 bus.</p><div class="meta">46 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSLGE016O000, INMBSLGE064O000, LG-AC-MBS-16, LG-AC-MBS-64, Intesis Modbus LG VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI001R000 Mitsubishi Heavy Industries AC to Modbus RTU gateway</h3><p>Mitsubishi Heavy Industries indoor units (one, or up to 16 controlled together as one) on the XY remote-controller bus, user manual r6.4 (01/2024).</p><div class="meta">33 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMHI001R000, MH-RC-MBS-1, Intesis Mitsubishi Heavy Industries Modbus, Intesis MHI Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi128o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI128O000 / INMBSMHI048O000 Mitsubishi Heavy Industries Superlink to Modbus gateway</h3><p>Intesis Modbus Server - Mitsubishi Heavy Industries AC, order codes INMBSMHI128O000 (128 units, Superlink-II) and INMBSMHI048O000 (48 units, Superlink-I or II), user&#x27;s manual r1.0 (05/2012).</p><div class="meta">20 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSMHI128O000, INMBSMHI048O000, MH-AC-MBS-128, MH-AC-MBS-48, Intesis Modbus Server MHI Superlink</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID001I000 Midea AC to Modbus RTU gateway</h3><p>One Midea commercial / VRF indoor unit on the XYE bus, user manual v1.11.</p><div class="meta">24 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID001I000, Intesis Midea Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID004I000 / 008I000 / 032I000 Midea AC to Modbus RTU interface (4 to 32 units)</h3><p>INMBSMID004I000 / INMBSMID008I000 / INMBSMID032I000 / MD-AC-MBS-4 / MD-AC-MBS-8 / MD-AC-MBS-32, user manual v1.7 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID004I000, INMBSMID008I000, INMBSMID032I000, MD-AC-MBS-4, MD-AC-MBS-8, MD-AC-MBS-32</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT001I000 Mitsubishi Electric AC to Modbus RTU gateway</h3><p>One Mitsubishi Electric Domestic, Mr. Slim or City Multi indoor unit via INMBSMIT001I000, user manual r2.8 (11/2024).</p><div class="meta">21 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMIT001I000, Intesis Mitsubishi Electric Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit050c000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT050C000 / INMBSMIT100C000 Mitsubishi Electric City Multi centralised controller to Modbus gateway</h3><p>Intesis Modbus Server - Mitsubishi Electric CC, order codes INMBSMIT050C000 / INMBSMIT100C000 (legacy ME-AC-MBS-50 / -100), user manual r1.4 (05/2021); talks to City Multi centralised controllers (G-50A, GB-50A, AG-150A, EB-50, EW-50, AE-200 and newer) through their XML interface over Ethernet.</p><div class="meta">49 registers &middot; 39 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSMIT050C000, INMBSMIT100C000, ME-AC-MBS-50, ME-AC-MBS-100, Intesis Modbus Server Mitsubishi Electric CC</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001a100" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSPAN001A100 gateway connected to Panasonic Aquarea H, J, K, L and M series air-to-water heat pumps, per user manual version 1.0.2 (2026-02-04).</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001A100, Aquarea Modbus, Panasonic Aquarea Modbus RTU, Intesis Aquarea, INMBSPAN001A000 (legacy order code)</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001i100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001I100 Panasonic Etherea (domestic) AC to Modbus RTU gateway</h3><p>Panasonic Etherea-line domestic split units, user&#x27;s manual r1.5 (09/2025). Some registers only on 2013 (PKE series) and later models.</p><div class="meta">45 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001I100, Intesis Panasonic Etherea Modbus, Intesis Panasonic domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001R000 Panasonic AC to Modbus RTU gateway</h3><p>Panasonic / Sanyo ECOi and PACi indoor units (one, or up to 16 controlled together as one) on the R1R2 remote-controller bus, user manual v2.8 (09/2025).</p><div class="meta">46 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001R000, PA-RC2-MBS-1, Intesis Panasonic Modbus, Intesis Sanyo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN016O000 / 064O000 / 128O000 Panasonic VRF (P-Link) to Modbus gateway</h3><p>Intesis Modbus Server - Panasonic, order codes INMBSPAN016O000 / 064O000 / 128O000 (legacy PA-AC-MBS-16 / -64 / -128), user manual r1.1 (11/2020); Panasonic P-Link systems.</p><div class="meta">62 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSPAN016O000, INMBSPAN064O000, INMBSPAN128O000, PA-AC-MBS-16, PA-AC-MBS-64, PA-AC-MBS-128, Intesis Modbus Server Panasonic VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R100 Samsung NASA AC to Modbus RTU gateway</h3><p>Samsung NASA-protocol commercial indoor units on the remote-controller bus, user&#x27;s manual r1.4 (01/2024).</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R100, Intesis Samsung NASA Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM016O000 Samsung NASA (R1/R2) VRF to Modbus gateway (4 to 64 units)</h3><p>Intesis Modbus Server - Samsung NASA, order codes INMBSSAM004O000 / 008O000 / 016O000 / 064O000 (legacy SM-ACN-MBS-4/8/16/64), user manual r1.4 (12/2020); Samsung NASA R1/R2 bus.</p><div class="meta">62 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSSAM004O000, INMBSSAM008O000, INMBSSAM016O000, INMBSSAM064O000, SM-ACN-MBS-4, SM-ACN-MBS-8, SM-ACN-MBS-16, SM-ACN-MBS-64</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbstos001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSTOS001R000 Toshiba AC to Modbus RTU gateway</h3><p>Toshiba Digital Inverter (RAV) and VRF indoor units on the AB remote bus via INMBSTOS001R0xx, user manual r2.9 (01/2024).</p><div class="meta">36 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSTOS001R000, INMBSTOS001R0xx, Intesis Toshiba Modbus</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/pac-if013b-e-ahu-interface" data-row><span class="k">Air handler DX interface (VRF / split AC gateway)</span><h3>Mitsubishi Electric PAC-IF013B-E / PAC-SIF013B-E air handling unit interface (Modbus RTU)</h3><p>PAC-IF013B-E and PAC-SIF013B-E interface controllers linking a Mitsubishi Electric outdoor unit to an AHU coil, Modbus manual dated September 2015 (RG79F084H01).</p><div class="meta">20 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAC-IF013B-E, PAC-SIF013B-E, PAC-(S)IF013B-E</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/uniflair-acrmd4k-rack-mounted-cooling" data-row><span class="k">Air handler (rack-mounted room cooling unit, split DX)</span><h3>Schneider Electric Uniflair Rack Mounted Room Cooling ACRMD4K</h3><p>Schneider Electric Uniflair Rack Mounted Room Cooling units ACRMD4Kxxx (indoor rack unit with matching outdoor unit), register map part number 990-91589.</p><div class="meta">86 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRMD4K, ACRMD4Kxxx, Uniflair rack mounted room cooling, 990-91589</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/lcg-series" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Aermec LCG series DC inverter air conditioners (built-in Modbus)</h3><p>Aermec LCG series DC inverter units whose indoor-unit controller has the built-in Modbus RTU interface; Modbus Protocol user manual LCG 5385758_02 (24.01).</p><div class="meta">114 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: LCG</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbpp1" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h3><p>EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).</p><div class="meta">158 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBPP1, EKMBPP1A</span></a></li><li><a class="card" href="/modbus-register-maps/lg/pahcms000-ahu-comm-kit" data-row><span class="k">Air handler DX kit (VRF / split AC gateway built in)</span><h3>LG PAHCMS000 AHU Communication Kit, discharge-air control (Multi V DX kit, Modbus to DDC)</h3><p>LG PAHCMS000 AHU Communication Kit for discharge (supply) air control with up to four LG outdoor units, installation manual IM_AHU_Comm_Kit_PAHCMS000_11_23.</p><div class="meta">27 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAHCMS000, LG AHU Communication Kit discharge air, LG AHU comm kit PAHCMS000 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-net" data-row><span class="k">VRF / split AC gateway</span><h3>Realtime Control Systems RTD-NET Modbus interface for Daikin VRV / Sky Air</h3><p>RTD-NET on the Daikin P1/P2 bus (VRV, Sky Air, VAM/VKM), up to 16 indoor units as one group; RTD-10 with the same firmware uses the same layout.</p><div class="meta">37 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-NET, RTD-10, Daikin RTD-NET</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in770panxxxo000.pdf" rel="nofollow noopener" target="_blank">700 Series Air Gateway - IN770AIR***O000, Panasonic to Modbus, KNX, BACnet, MQTT and Home Automation - User Manual &middot; User Manual Version 1.1.7 &middot; rev. 2025-12-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
